OSU 80 Ton Compressor Load Stand
49.521400,49.110682,198.557717,164.174789,167.658580,163.698583,150.030439,14.170576,196.639834,0.988792,48.950800,48.036806,162.346188,201.046528,160.915194,196.130184,94.673950,192.493360,-0.000501,0.039110,96.768389,66.114912,196.424710,21.058585,54.048259,0.679187,675861.030157,0.851400,9.191352,27.919969,4.002830,0.132301,0.063104,151.366784,94.153911,72.660665,32.000000,32.000000,32.000000,32.000000,32.000000,71.582191,61.483302,109.645777,100.000000,21.044530,37.696203,46.063291,39.340121,33.443038,27.582278,17.992037,150.030439,61.853498,0.588759,149.317503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.568491,49.133220,198.656828,164.186005,167.605530,163.648275,150.034962,14.171575,196.562710,0.988815,49.010464,47.992972,162.347074,200.899111,160.936010,196.022151,94.592570,192.461057,-0.000500,0.039105,96.656440,66.038154,196.259123,21.053030,53.978319,0.679759,675709.388766,0.853804,9.292371,27.909357,4.009969,0.125588,0.065664,151.353181,94.100713,74.897466,32.000000,32.000000,32.000000,32.000000,32.000000,71.579856,61.477584,109.658529,100.000000,20.960719,37.696203,46.063291,39.355563,33.443038,27.582278,18.031528,150.034962,62.515198,0.592667,149.433357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.509739,49.133220,198.561825,164.186005,167.680227,163.623587,150.099320,14.172717,196.598990,0.987817,49.085072,48.073058,162.321531,200.787881,160.883347,196.046435,94.507702,192.424164,-0.000500,0.038936,96.249287,66.162629,196.254718,21.048443,54.052189,0.680259,675608.608371,0.853720,9.338982,27.829506,4.009534,0.129082,0.066048,151.324916,94.067433,304.201612,32.000000,32.000000,32.000000,32.000000,32.000000,71.566993,61.464985,109.684117,100.000000,20.975543,37.696203,46.063291,39.337821,33.443038,27.582278,18.056528,150.099320,62.475359,0.594417,149.287959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.415273,49.178020,198.692072,164.193015,167.641067,163.597026,150.025316,14.175714,196.697434,0.989042,49.198973,47.956501,162.347267,200.865901,160.887321,196.099792,94.456298,192.349458,-0.000501,0.038936,96.161037,66.057811,196.333747,21.044346,54.039225,0.680641,675646.161952,0.852585,9.312578,27.898848,4.007724,0.139238,0.065706,151.306898,94.107189,72.597223,32.000000,32.000000,32.000000,32.000000,32.000000,71.590008,61.474027,109.721600,100.000000,20.895270,37.696203,46.063291,39.379932,33.443038,27.582278,18.105789,150.025316,62.376680,0.587695,149.246142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.555017,49.229142,198.555732,164.211241,167.525766,163.547844,150.061594,14.174001,196.668265,0.989126,49.065831,48.194709,162.345030,200.918173,160.911778,196.181036,94.431677,192.798127,-0.000502,0.038939,96.076150,66.136306,196.463866,21.040746,54.021700,0.680096,675871.635101,0.853214,9.373643,27.969962,4.010561,0.135239,0.064576,151.303462,94.100711,125.298825,32.000000,32.000000,32.000000,32.000000,32.000000,71.578429,61.485362,109.739026,100.000000,20.940701,37.696203,46.063291,39.445098,33.443038,27.582278,18.114538,150.061594,62.383724,0.588403,149.250076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.550260,49.185441,198.666914,164.212923,167.462746,163.504280,149.895019,14.170719,196.582773,0.988664,48.866499,48.084056,162.345046,200.835953,160.906529,196.161130,94.384258,192.239337,-0.000502,0.039168,95.904158,66.248843,196.274583,21.037364,54.003345,0.681713,676120.795756,0.855415,9.516744,27.993513,4.020864,0.136734,0.064570,151.292235,94.121460,227.452775,32.000000,32.000000,32.000000,32.000000,32.000000,71.559394,61.487056,109.750691,100.000000,20.865693,37.696203,46.063291,39.375846,33.443038,27.582278,18.178949,149.895019,62.043299,0.590594,149.048778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.574689,49.185441,198.509800,164.212923,167.400731,163.473182,150.042889,14.184133,196.570691,0.987887,48.826537,48.063196,162.380954,200.874484,160.923704,196.186279,94.324759,192.625593,-0.000503,0.039395,95.728550,66.098738,196.367782,21.033944,53.996259,0.679795,675955.015327,0.852397,9.422500,28.185293,4.006774,0.133948,0.063740,151.316325,94.239867,72.611308,32.000000,32.000000,32.000000,32.000000,32.000000,71.573341,61.505782,109.793305,100.000000,20.884729,37.696203,46.063291,39.386938,33.443038,27.582278,18.147391,150.042889,62.231486,0.588674,149.092759,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.580378,49.148611,198.588816,164.194136,167.396298,163.450276,149.898559,14.175856,196.558002,0.988672,48.601417,48.059629,162.372196,200.938132,160.916057,196.087875,94.358063,192.561651,-0.000504,0.039383,95.745602,66.142735,196.277763,21.030289,54.008916,0.680091,675820.685403,0.853103,9.383742,28.024480,4.009402,0.133963,0.065815,151.336659,94.284881,73.275544,32.000000,32.000000,32.000000,32.000000,32.000000,71.567404,61.546300,109.841905,100.000000,20.810441,37.696203,46.063291,39.395717,33.443038,27.582278,18.121411,149.898559,62.220921,0.591960,149.255426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.583448,49.088969,198.600140,164.175630,167.406995,163.426499,149.949568,14.173288,196.594494,0.987887,48.536447,48.103030,162.360400,200.911751,160.940336,196.086447,94.484842,192.642008,-0.000504,0.039380,96.290235,66.116807,196.252678,21.026929,54.015407,0.679359,675857.517054,0.851634,9.358360,28.227966,4.004257,0.157994,0.065901,151.332244,94.315286,74.067134,32.000000,32.000000,32.000000,32.000000,32.000000,71.567226,61.542767,109.858703,100.000000,20.749422,37.696203,46.063291,39.388363,33.443038,27.582278,18.126905,149.949568,61.691576,0.589458,149.032727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.571869,49.034276,198.619823,164.145908,167.375228,163.401382,149.868625,14.167151,196.596040,0.987657,48.497738,48.124671,162.347380,200.925839,160.938197,196.132301,94.534227,192.549518,-0.000504,0.039374,96.374069,66.135337,196.316374,21.023929,53.981167,0.679159,675574.021157,0.852138,9.315621,28.170840,4.005391,0.136937,0.064141,151.331285,94.368322,131.969076,32.000000,32.000000,32.000000,32.000000,32.000000,71.560727,61.557566,109.845410,100.000000,20.778659,37.696203,46.063291,39.393002,33.443038,27.582278,18.067460,149.868625,61.396052,0.589523,149.017975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.631848,48.987003,198.629907,164.132449,167.324974,163.370396,149.949119,14.178711,196.656630,0.986447,48.442220,48.191296,162.329439,200.809858,160.906310,196.099530,94.492587,192.577074,-0.000505,0.039374,96.269106,66.445673,196.303948,21.021022,54.032626,0.678837,674956.195034,0.851524,9.252792,28.073997,4.005372,0.136941,0.062761,151.358510,94.392418,74.997751,32.000000,32.000000,32.000000,32.000000,32.000000,71.553768,61.593276,109.880987,100.000000,20.700164,37.696203,46.063291,39.407041,33.443038,27.582278,18.006799,149.949119,62.378735,0.594370,149.064159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.524815,48.987003,198.525649,164.132449,167.276439,163.351305,149.891267,14.174287,196.595493,0.989021,48.551180,48.070730,162.343165,200.897582,160.922693,196.072289,94.359356,192.292366,-0.000505,0.039369,96.855120,66.309912,196.348146,21.018228,53.982484,0.679237,674594.962989,0.851943,9.210124,27.990156,4.006704,0.147966,0.066122,151.369375,94.334181,72.581631,32.000000,32.000000,32.000000,32.000000,32.000000,71.548620,61.609441,109.908196,100.000000,20.738449,37.696203,46.063291,39.379274,33.443038,27.582278,17.949907,149.891267,62.058339,0.597205,149.071555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.598026,48.958420,198.667129,164.124037,167.181236,163.310279,149.797542,14.168721,196.654649,0.989603,48.455821,48.165713,162.309362,200.913545,160.921166,196.120669,94.221626,192.661112,-0.000508,0.039356,97.014507,66.267428,196.265733,21.014494,54.005256,0.677660,674427.356830,0.850069,9.100571,28.042063,4.002065,0.137559,0.062044,151.339214,94.244833,72.765371,32.000000,32.000000,32.000000,32.000000,32.000000,71.518772,61.597679,109.878670,100.000000,20.682657,37.696203,46.063291,39.385700,33.443038,27.582278,17.903306,149.797542,62.195390,0.586991,148.978912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.528030,48.945777,198.666484,164.125159,167.144280,163.284324,149.851009,14.174715,196.608997,0.990301,48.620578,47.991563,162.330911,200.989832,160.915305,196.132367,94.249288,192.440690,-0.000508,0.039337,96.779563,66.128362,196.298811,21.012427,53.993302,0.679255,674873.629914,0.852339,9.211752,28.069164,4.008610,0.142824,0.066112,151.334499,94.229735,144.750537,32.000000,32.000000,32.000000,32.000000,32.000000,71.535097,61.628448,109.896740,100.000000,20.694365,37.696203,46.063291,39.414604,33.443038,27.582278,17.874908,149.851009,62.224663,0.590862,149.078990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.566597,48.958420,198.704802,164.122635,167.053849,163.262833,149.947505,14.170862,196.597298,0.991088,48.517791,48.216422,162.320971,200.856320,160.884666,196.116454,94.250476,192.586366,-0.000508,0.039344,96.578712,66.082853,196.408353,21.010175,54.022403,0.678196,674994.174943,0.851192,9.107101,28.344328,4.005545,0.140503,0.064944,151.311707,94.234959,132.836176,32.000000,32.000000,32.000000,32.000000,32.000000,71.503832,61.642915,109.888393,100.000000,20.677329,37.696203,46.063291,39.462055,33.443038,27.582278,17.857942,149.947505,62.217840,0.588889,149.072421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.552356,48.935059,198.764287,164.115345,167.014649,163.225602,150.020769,14.175143,196.449419,0.989136,48.500651,48.049332,162.326896,200.819175,160.897370,195.986766,94.281725,192.502170,-0.000507,0.039370,96.960517,66.144799,196.150927,21.007991,53.979905,0.679064,674847.861739,0.852058,9.167183,28.234538,4.011193,0.152911,0.063479,151.354393,94.194400,136.578286,32.000000,32.000000,32.000000,32.000000,32.000000,71.545163,61.683895,109.865189,100.000000,20.664526,37.696203,46.063291,39.448532,33.443038,27.582278,17.854742,150.020769,62.066997,0.589235,149.146103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.569585,48.935059,198.699412,164.115345,166.958339,163.197261,150.023901,14.178996,196.634198,0.988348,48.441393,48.113612,162.302989,200.897236,160.863266,196.071131,94.244574,192.632535,-0.000507,0.039366,96.854887,66.005226,196.231465,21.005974,54.004174,0.678258,674742.409590,0.850692,9.139745,28.287636,4.008845,0.142922,0.066621,151.308810,94.184271,72.500066,32.000000,32.000000,32.000000,32.000000,32.000000,71.490615,61.642114,109.822328,100.000000,20.673412,37.696203,46.063291,39.462450,33.443038,27.582278,17.814603,150.023901,62.226351,0.588917,149.178597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.591047,48.915545,198.712829,164.102166,166.884307,163.182023,149.891786,14.172003,196.671497,0.990953,48.446380,48.066822,162.299766,200.836259,160.872070,196.091845,94.321930,192.653293,-0.000508,0.039367,96.951591,66.206185,196.340478,21.003154,54.030805,0.678910,674456.907566,0.850299,9.131182,28.225014,4.011197,0.141249,0.067094,151.299242,94.297150,72.524127,32.000000,32.000000,32.000000,32.000000,32.000000,71.517295,61.636000,109.825019,100.000000,20.625479,37.696203,46.063291,39.501732,33.443038,27.582278,17.769873,149.891786,62.692674,0.590451,149.149840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.611758,48.899605,198.746861,164.108615,166.891073,163.159921,149.976168,14.172717,196.728923,0.989658,48.452211,48.140632,162.287849,200.997783,160.878181,196.105433,94.374679,192.803372,-0.000508,0.039371,96.998698,66.062982,196.428971,21.002281,54.052874,0.678117,674438.273154,0.849805,9.113281,28.310737,4.008495,0.135311,0.064626,151.287395,94.409208,72.528851,32.000000,32.000000,32.000000,32.000000,32.000000,71.531067,61.694778,109.802732,100.000000,20.588287,37.696203,46.063291,39.459798,33.443038,27.582278,17.733381,149.976168,61.739265,0.588515,149.205701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.547317,48.888886,198.704281,164.122355,166.879820,163.130440,149.853382,14.172432,196.750211,0.989695,48.509554,48.027940,162.309300,201.023593,160.895159,196.220537,94.350311,192.773377,-0.000507,0.039374,96.841750,66.175085,196.395075,21.002111,54.035439,0.677448,674071.556619,0.850019,9.071475,28.241111,4.007030,0.138782,0.064160,151.301658,94.441710,72.599526,32.000000,32.000000,32.000000,32.000000,32.000000,71.551425,61.694422,109.795428,100.000000,20.601450,37.696203,46.063291,39.455273,33.443038,27.582278,17.711303,149.853382,61.608231,0.583849,149.080328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.518249,48.888886,198.588179,164.122355,166.877613,163.110530,150.042374,14.172146,196.633558,0.991737,48.573323,48.096853,162.322472,200.969976,160.909107,196.083675,94.341352,192.489379,-0.000507,0.039371,96.431186,66.089855,196.332137,21.002126,54.065297,0.676883,673764.332686,0.848994,9.034028,28.244244,4.006043,0.142914,0.062701,151.290192,94.488412,72.554370,32.000000,32.000000,32.000000,32.000000,32.000000,71.544423,61.714158,109.777501,100.000000,20.552356,37.696203,46.063291,39.499344,33.443038,27.582278,17.677554,150.042374,62.540510,0.592612,149.124348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.609988,48.900979,198.637527,164.132169,166.816062,163.110474,150.041049,14.175143,196.627566,0.992694,48.640449,47.962103,162.327328,200.933341,160.913596,196.087161,94.300510,192.600605,-0.000508,0.039382,96.195349,66.159174,196.354386,21.001839,54.047357,0.677632,673767.177608,0.850738,9.090246,28.257447,4.010394,0.135542,0.063239,151.303375,94.457652,72.551844,32.000000,32.000000,32.000000,32.000000,32.000000,71.565934,61.732151,109.772639,100.000000,20.507812,37.696203,46.063291,39.524954,33.443038,27.582278,17.666563,150.041049,61.712192,0.594339,149.211287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.516081,48.919943,198.722811,164.132729,166.749930,163.081243,149.940199,14.171290,196.737792,0.989256,48.646991,48.128484,162.328961,201.074967,160.919368,196.084449,94.352729,192.305204,-0.000510,0.039371,96.582520,66.209882,196.433255,21.002182,54.047537,0.677244,673737.554375,0.850117,9.120462,28.160621,4.010404,0.144657,0.063350,151.303554,94.427994,72.576360,32.000000,32.000000,32.000000,32.000000,32.000000,71.569393,61.790963,109.777980,100.000000,20.482611,37.696203,46.063291,39.525946,33.443038,27.582278,17.656577,149.940199,62.701037,0.585467,149.325174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.474619,48.933684,198.582642,164.144226,166.758635,163.047788,149.967587,14.173002,196.643731,0.993217,48.691278,47.928774,162.320285,201.021717,160.941133,196.206603,94.416343,192.562061,-0.000510,0.039345,96.718039,65.789974,196.290898,21.003141,54.021465,0.676502,673787.908342,0.848407,9.037240,28.242906,4.003983,0.136542,0.064073,151.310665,94.301224,77.043374,32.000000,32.000000,32.000000,32.000000,32.000000,71.575558,61.800552,109.758050,100.000000,20.499992,37.696203,46.063291,39.545776,33.443038,27.582278,17.650698,149.967587,62.228918,0.592478,149.238864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.532692,48.947976,198.663098,164.157124,166.784614,163.023449,149.954568,14.171575,196.668454,0.994822,48.543429,48.045277,162.321505,201.007732,160.918667,196.125153,94.367290,192.666578,-0.000510,0.039324,96.482531,66.038971,196.303829,21.003971,54.026297,0.677766,673645.267240,0.850658,9.153772,28.080580,4.013298,0.132749,0.062590,151.303594,94.282412,82.394415,32.000000,32.000000,32.000000,32.000000,32.000000,71.578975,61.809876,109.764540,100.000000,20.430066,37.696203,46.063291,39.578839,33.443038,27.582278,17.632394,149.954568,62.189080,0.584226,149.258573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.571380,48.926264,198.602448,164.152918,166.831765,163.014992,149.971536,14.174858,196.788757,0.991589,48.548592,48.022407,162.342537,200.972850,160.907776,196.152230,94.295986,192.671655,-0.000508,0.039295,96.357760,66.139449,196.477775,21.004177,54.058446,0.678143,673394.077274,0.851153,9.210637,28.112713,4.013829,0.139821,0.063142,151.288112,94.277251,83.567657,32.000000,32.000000,32.000000,32.000000,32.000000,71.567394,61.863942,109.775725,100.000000,20.450220,37.696203,46.063291,39.555621,33.443038,27.582278,17.629650,149.971536,61.912632,0.588702,149.198306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.596632,48.926264,198.693324,164.152918,166.798855,163.003564,150.012855,14.179424,196.700981,0.991102,48.527669,48.086263,162.320825,201.094844,160.912345,196.263385,94.145337,192.801264,-0.000509,0.039294,96.437607,66.190082,196.555111,21.004600,54.067641,0.677505,673412.300072,0.850026,9.164537,28.200700,4.010747,0.142300,0.063680,151.279202,94.329101,72.940015,32.000000,32.000000,32.000000,32.000000,32.000000,71.555859,61.857302,109.774744,100.000000,20.394304,37.696203,46.063291,39.541381,33.443038,27.582278,17.590089,150.012855,61.927232,0.588578,149.156488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.525579,48.911972,198.648369,164.149273,166.827055,162.994599,149.974926,14.178853,196.861233,0.990130,48.724457,47.972473,162.322104,201.033277,160.942203,196.393197,94.149923,192.514369,-0.000508,0.039331,96.232444,66.211891,196.365276,21.004547,54.055994,0.676406,673506.934759,0.849097,9.102621,28.273896,4.006393,0.137825,0.064049,151.287692,94.342964,74.626283,32.000000,32.000000,32.000000,32.000000,32.000000,71.579636,61.889735,109.780837,100.000000,20.412238,37.696203,46.063291,39.544716,33.443038,27.582278,17.549554,149.974926,62.378074,0.590598,149.212782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.573661,48.911972,198.638213,164.149273,166.739888,162.994689,150.075031,14.169435,196.791016,0.990523,48.708991,48.052883,162.330161,200.938886,160.926962,196.222266,94.210601,192.685658,-0.000508,0.039540,96.639984,66.031112,196.453263,21.005103,53.992166,0.676159,673897.663907,0.848324,9.076394,28.472801,4.006186,0.146646,0.065926,151.291267,94.372985,72.616790,32.000000,32.000000,32.000000,32.000000,32.000000,71.583143,61.916325,109.772677,100.000000,20.370456,37.696203,46.063291,39.585522,33.443038,27.582278,17.528845,150.075031,62.047554,0.590343,149.113137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.495421,48.958420,198.646101,164.178154,166.597524,163.005609,150.087625,14.169577,196.732158,0.991452,48.762420,48.019563,162.322273,200.969853,160.918308,196.238707,94.250279,192.680741,-0.000509,0.039594,96.638530,66.021781,196.402011,21.005419,54.023845,0.676989,673889.255376,0.849810,9.135927,28.361364,4.011026,0.146945,0.066265,151.250416,94.371116,172.117432,32.000000,32.000000,32.000000,32.000000,32.000000,71.562014,61.928468,109.763307,100.000000,20.340566,37.696203,46.063291,39.565382,33.443038,27.582278,17.508136,150.087625,62.044693,0.586670,149.114081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.561165,48.982606,198.702516,164.178434,166.534827,162.998058,149.927268,14.173002,196.816157,0.990744,48.639021,48.066846,162.329025,201.034765,160.908904,196.266253,94.249536,192.848712,-0.000509,0.039594,96.489752,66.240181,196.409515,21.005850,54.011422,0.677177,673652.482866,0.848329,9.085959,28.364495,4.006930,0.134580,0.064042,151.255789,94.435315,262.028438,32.000000,32.000000,32.000000,32.000000,32.000000,71.589759,61.942289,109.775661,100.000000,20.348272,37.696203,46.063291,39.618764,33.443038,27.582278,17.536285,149.927268,62.083578,0.589262,149.068054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.561742,48.982606,198.675479,164.178434,166.543129,162.979769,149.827904,14.174858,196.809677,0.991678,48.500310,48.009574,162.327481,201.068749,160.932925,196.295814,94.310037,192.882726,-0.000508,0.039606,96.468944,66.179961,196.586113,21.006868,54.072347,0.677894,673762.966020,0.849914,9.213734,28.322985,4.013424,0.153622,0.064220,151.291466,94.493799,125.676453,32.000000,32.000000,32.000000,32.000000,32.000000,71.587226,61.962350,109.782004,100.000000,20.320171,37.696203,46.063291,39.591234,33.443038,27.582278,17.546160,149.827904,62.404927,0.590259,149.104836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.587220,48.943029,198.814252,164.174789,166.515004,162.970598,149.928905,14.173716,196.861816,0.994133,48.373064,48.089489,162.368249,200.964206,160.962864,196.280330,94.341559,192.758011,-0.000509,0.039600,96.752269,66.115438,196.528355,21.008773,54.067876,0.677409,673714.867022,0.849588,9.169576,28.386262,4.009238,0.131824,0.062116,151.262300,94.525725,105.817094,32.000000,32.000000,32.000000,32.000000,32.000000,71.594525,61.965963,109.797530,100.000000,20.337092,37.696203,46.063291,39.590149,33.443038,27.582278,17.487346,149.928905,62.067877,0.589332,149.300194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.565282,48.880641,198.817705,164.157404,166.516538,162.968936,150.012001,14.167580,196.828876,0.993396,48.304379,48.088551,162.345408,201.193251,160.915916,196.382412,94.270827,192.824353,-0.000508,0.039682,97.036893,66.231328,196.619461,21.010497,54.105505,0.676498,673453.282650,0.850045,9.168977,28.338419,4.008646,0.150223,0.064904,151.264437,94.427968,72.573115,32.000000,32.000000,32.000000,32.000000,32.000000,71.573047,61.959319,109.794608,100.000000,20.253939,37.696203,46.063291,39.594330,33.443038,27.582278,17.406754,150.012001,62.045060,0.586169,149.049171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.561769,48.833644,198.802552,164.138898,166.505167,162.955262,149.930187,14.173573,196.907926,0.993736,48.234441,48.127357,162.330943,201.167442,160.954066,196.468591,94.176714,192.977590,-0.000507,0.039755,96.797596,66.240425,196.603265,21.012701,54.087132,0.676464,673202.523737,0.848846,9.102933,28.260478,4.009385,0.135741,0.064867,151.280638,94.389118,72.562642,32.000000,32.000000,32.000000,32.000000,32.000000,71.579450,61.965796,109.823823,100.000000,20.300721,37.696203,46.063291,39.615129,33.443038,27.582278,17.382576,149.930187,62.384677,0.589273,149.076748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.636000,48.779503,198.848857,164.131327,166.620725,162.952846,150.053717,14.178568,196.910633,0.993536,48.150846,48.173610,162.335701,201.292473,160.926120,196.360478,94.170429,192.760577,-0.000505,0.039735,96.615744,66.278255,196.646602,21.014683,54.108318,0.676127,673307.183921,0.848636,9.063333,28.355906,4.011229,0.156832,0.066215,151.299014,94.298926,76.035300,32.000000,32.000000,32.000000,32.000000,32.000000,71.558193,61.951835,109.811301,100.000000,20.324320,37.696203,46.063291,39.624989,33.443038,27.582278,17.307228,150.053717,62.223489,0.589607,149.157550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.596545,48.779503,198.759252,164.131327,166.680142,162.964220,150.107651,14.169863,196.876758,0.992116,48.190484,48.141352,162.348340,201.262077,160.954950,196.417617,94.298975,192.897646,-0.000504,0.039690,96.810037,66.256808,196.588786,21.016547,54.087943,0.676211,673448.696569,0.848982,9.019987,28.507036,4.011208,0.144020,0.066435,151.340642,94.328650,72.556415,32.000000,32.000000,32.000000,32.000000,32.000000,71.582081,61.961335,109.833379,100.000000,20.277279,37.696203,46.063291,39.588540,33.443038,27.582278,17.220895,150.107651,61.907276,0.586271,149.028597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.617942,48.749271,198.780718,164.129365,166.620718,162.978152,149.892320,14.167722,197.013213,0.992398,48.255125,48.117282,162.331303,201.319629,160.928107,196.386140,94.324702,192.776014,-0.000504,0.039681,97.380965,66.064358,196.688457,21.019605,54.066036,0.675030,673254.305274,0.846733,8.888763,28.432564,4.006142,0.144713,0.065196,151.338284,94.323320,73.938126,32.000000,32.000000,32.000000,32.000000,32.000000,71.572806,61.972063,109.827347,100.000000,20.281748,37.696203,46.063291,39.591075,33.443038,27.582278,17.141927,149.892320,61.784459,0.586992,149.011838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.615254,48.730033,198.956377,164.138898,166.667355,162.977842,150.037645,14.170148,197.078235,0.991582,48.267415,48.142937,162.337837,201.384030,160.925252,196.543233,94.257365,193.167769,-0.000502,0.039678,97.452136,66.302343,196.887652,21.021980,54.114412,0.675597,672954.048335,0.847236,8.929722,28.355034,4.007522,0.137715,0.063746,151.328057,94.330602,93.321170,32.000000,32.000000,32.000000,32.000000,32.000000,71.560550,61.935367,109.793666,100.000000,20.224298,37.696203,46.063291,39.612802,33.443038,27.582278,17.083677,150.037645,62.529431,0.590264,149.312232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.629958,48.736080,198.896879,164.141702,166.650818,162.979372,150.044566,14.176427,197.146784,0.990733,48.372169,48.126475,162.340362,201.464680,160.937558,196.568254,94.230594,193.070553,-0.000502,0.039684,97.551110,66.223023,196.805336,21.024404,54.140556,0.675655,672840.563570,0.848047,8.877274,28.284037,4.006227,0.133904,0.063356,151.353724,94.251382,86.563925,32.000000,32.000000,32.000000,32.000000,32.000000,71.557124,61.945727,109.784796,100.000000,20.266341,37.696203,46.063291,39.620407,33.443038,27.582278,17.042823,150.044566,62.021582,0.591249,149.091697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.645355,48.757241,198.951604,164.157965,166.659217,162.967965,149.952501,14.173859,197.132774,0.991591,48.430474,48.138200,162.352960,201.499134,160.958451,196.649293,94.238597,193.133281,-0.000503,0.039669,97.673734,66.297722,196.833768,21.027115,54.170360,0.675468,673018.340922,0.847229,8.860828,28.497102,4.009984,0.131648,0.062831,151.356320,94.189993,459.427297,32.000000,32.000000,32.000000,32.000000,32.000000,71.570612,61.970263,109.764908,100.000000,20.242974,37.696203,46.063291,39.618024,33.443038,27.582278,17.008329,149.952501,62.244032,0.584566,149.096811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.629420,48.757241,198.916930,164.157965,166.726738,162.965470,150.088133,14.178282,197.190806,0.992338,48.366046,48.227579,162.348295,201.415487,160.941746,196.662192,94.216687,193.124482,-0.000502,0.039684,97.188351,66.545055,196.811597,21.029873,54.169026,0.674842,673101.363958,0.846934,8.851610,28.487730,4.007597,0.135833,0.065095,151.337983,94.157990,253.309963,32.000000,32.000000,32.000000,32.000000,32.000000,71.545998,61.947041,109.721165,100.000000,20.234657,37.696203,46.063291,39.615542,33.443038,27.582278,16.990404,150.088133,61.911678,0.589091,149.239100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681847,48.777854,198.971945,164.191893,166.686694,162.965464,150.051763,14.175143,197.266443,0.990788,48.484611,48.104236,162.368320,201.446923,160.940376,196.644222,94.185753,193.177497,-0.000500,0.039677,96.948549,66.405024,196.814168,21.033230,54.156675,0.674415,673058.496346,0.847153,8.856793,28.503050,4.007457,0.145649,0.065038,151.352144,94.286819,72.620491,32.000000,32.000000,32.000000,32.000000,32.000000,71.560228,62.011287,109.760942,100.000000,20.234084,37.696203,46.063291,39.630240,33.443038,27.582278,16.952563,150.051763,62.593994,0.586937,149.303341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.589705,48.785274,198.905973,164.195819,166.688516,162.973044,150.015419,14.177284,197.290321,0.990035,48.652478,48.086072,162.365570,201.442866,160.941004,196.641473,94.233330,193.198574,-0.000499,0.039650,97.072498,66.185001,196.916488,21.036139,54.125519,0.674530,673132.582061,0.846676,8.873330,28.521689,4.008045,0.146481,0.063377,151.366925,94.275501,95.658028,32.000000,32.000000,32.000000,32.000000,32.000000,71.547666,62.048850,109.710165,100.000000,20.217249,37.696203,46.063291,39.605144,33.443038,27.582278,16.937164,150.015419,62.511823,0.590173,149.154836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.595905,48.844913,198.980909,164.212643,166.734652,162.983715,150.138032,14.173288,197.275048,0.990055,48.571642,48.190747,162.353399,201.526289,160.938210,196.626395,94.290139,193.187722,-0.000499,0.039662,96.112202,66.277875,196.988198,21.039923,54.199011,0.674226,673214.032828,0.845937,8.839549,28.572329,4.004922,0.136789,0.065007,151.361172,94.204431,74.807692,32.000000,32.000000,32.000000,32.000000,32.000000,71.552873,62.113177,109.697810,100.000000,20.241497,37.696203,46.063291,39.693860,33.443038,27.582278,16.898105,150.138032,62.257018,0.583345,149.242601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.665527,48.850959,199.211199,164.213204,166.782196,162.976246,150.071539,14.171575,197.378262,0.989479,48.521672,48.178476,162.368940,201.681799,160.982356,196.886100,94.278782,193.144057,-0.000499,0.039650,95.852696,66.345915,197.079159,21.043982,54.226868,0.675610,673219.104857,0.847946,8.942597,28.532586,4.011034,0.138764,0.062495,151.373256,93.983242,72.620273,32.000000,32.000000,32.000000,32.000000,32.000000,71.553042,62.159841,109.691006,100.000000,20.222464,37.696203,46.063291,39.670207,33.443038,27.582278,16.928302,150.071539,62.381743,0.584973,149.243349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.602060,48.850959,199.144897,164.213204,166.815172,162.979157,150.108050,14.174001,197.345549,0.990961,48.521315,48.155886,162.372611,201.584575,160.970241,196.801495,94.195348,193.321477,-0.000500,0.039612,95.825529,65.994350,197.105570,21.047997,54.192430,0.674975,673207.844724,0.847334,8.995797,28.471745,4.012043,0.143821,0.062299,151.359653,93.965952,72.568630,32.000000,32.000000,32.000000,32.000000,32.000000,71.525615,62.171058,109.645067,100.000000,20.267164,37.696203,46.063291,39.636581,33.443038,27.582278,16.906528,150.108050,62.069785,0.587613,149.231154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.594112,48.847661,199.159603,164.219092,166.820556,162.984726,150.060135,14.175428,197.371002,0.990282,48.415043,48.217415,162.377782,201.641454,160.979183,196.766252,94.105282,193.279155,-0.000500,0.039571,95.760949,66.325919,197.023133,21.051630,54.206367,0.674326,673145.233721,0.846365,8.929582,28.466870,4.011056,0.142797,0.062967,151.364107,93.932752,87.723864,32.000000,32.000000,32.000000,32.000000,32.000000,71.518482,62.183531,109.619186,100.000000,20.230962,37.696203,46.063291,39.678413,33.443038,27.582278,16.875717,150.060135,62.552689,0.586175,149.278046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.678319,48.821002,199.028455,164.216568,166.775638,162.988103,150.097117,14.180138,197.381431,0.990335,48.393604,48.117352,162.379042,201.681228,160.963525,196.809750,94.092903,193.201265,-0.000500,0.039554,95.606879,66.351864,197.112848,21.055737,54.233142,0.675378,673489.856706,0.847377,8.995451,28.616236,4.014851,0.136445,0.064602,151.371437,94.003503,72.522296,32.000000,32.000000,32.000000,32.000000,32.000000,71.514488,62.167346,109.576083,100.000000,20.236012,37.696203,46.063291,39.689177,33.443038,27.582278,16.847887,150.097117,62.241611,0.589665,149.276590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.664405,48.805337,199.182528,164.217970,166.792210,162.983556,150.091662,14.172289,197.455955,0.989733,48.409810,48.154661,162.409813,201.704204,160.991721,196.884368,94.244303,193.523325,-0.000498,0.039540,95.491240,66.329150,197.153784,21.059644,54.292228,0.675352,673791.119187,0.847819,9.000408,28.690579,4.015791,0.131051,0.066424,151.389772,94.054073,72.555349,32.000000,32.000000,32.000000,32.000000,32.000000,71.542649,62.178650,109.562723,100.000000,20.227435,37.696203,46.063291,39.646742,33.443038,27.582278,16.791031,150.091662,62.096931,0.585241,149.314671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.648874,48.781152,199.294681,164.219092,166.736898,163.008922,149.977330,14.171575,197.533201,0.988226,48.289207,48.316548,162.365899,201.791724,160.971037,197.000999,94.325736,193.522285,-0.000499,0.039529,95.479981,66.325169,197.250803,21.064350,54.269762,0.673635,673689.939503,0.845969,8.886357,28.674014,4.006344,0.142962,0.064451,151.349504,94.066539,113.755178,32.000000,32.000000,32.000000,32.000000,32.000000,71.490042,62.132573,109.512708,100.000000,20.214197,37.696203,46.063291,39.661271,33.443038,27.582278,16.732933,149.977330,62.180569,0.586960,149.328164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.656987,48.781152,199.268646,164.219092,166.765022,163.026340,149.976395,14.189556,197.555104,0.987832,48.311627,48.290021,162.415928,201.855208,161.009502,196.949388,94.335415,193.630865,-0.000499,0.039545,95.838446,66.513857,197.330784,21.067968,54.285286,0.673395,673195.325105,0.846202,8.885124,28.642235,4.010569,0.143020,0.061635,151.364304,94.080662,150.498945,32.000000,32.000000,32.000000,32.000000,32.000000,71.507150,62.134376,109.476218,100.000000,20.263219,37.696203,46.063291,39.674246,33.443038,27.582278,16.674977,149.976395,62.670370,0.588758,149.316874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681618,48.763013,199.405771,164.224139,166.791569,163.030467,150.021141,14.170291,197.680481,0.990696,48.347717,48.165009,162.408420,201.802509,160.995213,197.046979,94.203646,193.433667,-0.000501,0.039545,96.128843,66.559607,197.278887,21.072184,54.326576,0.674188,673015.540169,0.847216,8.877053,28.560417,4.014083,0.134450,0.064353,151.343551,94.103789,72.528655,32.000000,32.000000,32.000000,32.000000,32.000000,71.495550,62.090393,109.441835,100.000000,20.212610,37.696203,46.063291,39.674807,33.443038,27.582278,16.621373,150.021141,62.754229,0.588416,149.311287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.723541,48.757791,199.397568,164.229186,166.828806,163.034278,150.163051,14.171433,197.752228,0.992011,48.335872,48.166638,162.395635,201.930864,160.995940,197.092451,94.116511,193.693219,-0.000501,0.039523,96.534260,66.459958,197.342681,21.076684,54.357480,0.673909,673051.494189,0.847158,8.868634,28.591033,4.012902,0.135552,0.066287,151.320020,94.157050,72.599591,32.000000,32.000000,32.000000,32.000000,32.000000,71.476469,62.063976,109.412481,100.000000,20.295574,37.696203,46.063291,39.664754,33.443038,27.582278,16.584170,150.163051,62.180496,0.583742,149.333986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.690008,48.750645,199.630280,164.255264,166.845327,163.057474,150.112269,14.165011,197.730280,0.992237,48.329727,48.172561,162.412284,202.027354,161.008107,197.141930,94.134856,193.247843,-0.000501,0.039500,96.222698,66.313051,197.334791,21.081582,54.345724,0.673410,673402.327588,0.846417,8.824946,28.649606,4.013673,0.128714,0.062388,151.343730,94.183063,72.720723,32.000000,32.000000,32.000000,32.000000,32.000000,71.489459,62.051142,109.407909,100.000000,20.331443,37.696203,46.063291,39.644135,33.443038,27.582278,16.541475,150.112269,63.062739,0.582974,149.412900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.652220,48.750645,199.384459,164.255264,166.865250,163.081876,149.979097,14.174429,197.643107,0.989714,48.370180,48.298772,162.423676,201.938753,161.005609,197.133584,94.218612,193.769511,-0.000501,0.039492,96.148899,66.439268,197.338989,21.086250,54.334870,0.672505,673635.074945,0.844832,8.776262,28.833070,4.010124,0.124762,0.064541,151.354975,94.179687,72.508885,32.000000,32.000000,32.000000,32.000000,32.000000,71.499134,62.053385,109.371665,100.000000,20.381660,37.696203,46.063291,39.667403,33.443038,27.582278,16.496178,149.979097,62.365969,0.587896,149.369116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.743827,48.752294,199.596689,164.274612,166.856184,163.093093,150.017178,14.170148,197.829393,0.992875,48.262663,48.318045,162.436982,202.084845,161.021196,197.203621,94.335115,193.519063,-0.000502,0.039515,96.172852,66.343835,197.513366,21.093632,54.320698,0.673701,673685.824266,0.845855,8.803878,28.649370,4.017514,0.139766,0.063261,151.354914,94.374478,72.571223,32.000000,32.000000,32.000000,32.000000,32.000000,71.470742,62.002051,109.305750,100.000000,20.357142,37.696203,46.063291,39.652183,33.443038,27.582278,16.446484,150.017178,62.060100,0.580577,149.329423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.738663,48.736629,199.626670,164.274892,166.879629,163.107696,150.066536,14.173573,197.886426,0.992832,48.270923,48.242850,162.420130,202.039505,161.017472,197.247302,94.282087,193.755759,-0.000502,0.039405,95.791506,66.518130,197.494765,21.098474,54.346572,0.673793,673584.208692,0.847449,8.843074,28.759265,4.015620,0.137162,0.062826,151.351698,94.368639,72.524497,32.000000,32.000000,32.000000,32.000000,32.000000,71.460011,61.924169,109.270253,100.000000,20.333167,37.696203,46.063291,39.644709,33.443038,27.582278,16.392195,150.066536,62.574625,0.587026,149.402672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731071,48.727010,199.561095,164.277416,166.867435,163.131319,150.119338,14.174144,197.783868,0.993111,48.221469,48.337959,162.437055,202.088025,161.032924,197.151715,94.293826,193.774939,-0.000503,0.039140,95.575673,66.276118,197.408046,21.103056,54.353603,0.673430,673165.575664,0.845562,8.749743,28.549841,4.012492,0.128275,0.066281,151.362364,94.404985,72.552302,32.000000,32.000000,32.000000,32.000000,32.000000,71.440170,61.915413,109.286164,100.000000,20.391641,37.696203,46.063291,39.649592,33.443038,27.582278,16.352071,150.119338,62.080863,0.589448,149.236425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.698167,48.710521,199.626710,164.280500,166.858875,163.152491,150.061604,14.173859,197.920379,0.995513,48.253778,48.362689,162.442542,202.077138,161.035789,197.308215,94.288731,193.793426,-0.000504,0.038899,95.405166,66.503386,197.543182,21.107288,54.375294,0.673272,673367.615085,0.845420,8.739427,28.690691,4.013511,0.150740,0.064848,151.390587,94.397066,72.619362,32.000000,32.000000,32.000000,32.000000,32.000000,71.445397,61.929916,109.266870,100.000000,20.321719,37.696203,46.063291,39.656273,33.443038,27.582278,16.301475,150.061604,62.084458,0.584742,149.325292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
