OSU 80 Ton Compressor Load Stand
49.806122,48.702001,199.590286,164.270125,166.897291,163.155729,150.109382,14.171861,197.896317,0.995648,48.292408,48.304163,162.453639,202.233342,161.029236,197.446216,94.289665,193.849216,-0.000503,0.038804,95.581955,66.514294,197.595027,21.113781,54.375637,0.673195,673418.250497,0.845365,8.737676,28.686063,4.012805,0.140943,0.061760,151.387670,94.304009,84.566601,32.000000,32.000000,32.000000,32.000000,32.000000,71.444391,61.928061,109.249142,100.000000,20.393431,37.696203,46.063291,39.678061,33.443038,27.582278,16.228603,150.109382,63.183795,0.589402,149.403341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.751389,48.702001,199.734493,164.270125,166.922270,163.164008,149.969280,14.170006,197.984189,0.997591,48.574505,48.218490,162.410122,202.303574,160.993910,197.366294,94.279559,193.748926,-0.000503,0.038792,95.959977,66.252050,197.612098,21.119035,54.351548,0.673537,673522.893366,0.846383,8.755293,28.698015,4.016782,0.155675,0.064923,151.366018,94.147851,72.548036,32.000000,32.000000,32.000000,32.000000,32.000000,71.395942,61.859367,109.214207,100.000000,20.395022,37.696203,46.063291,39.617484,33.443038,27.582278,16.176626,149.969280,62.727303,0.589903,149.339966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782571,48.755592,199.778309,164.277696,166.872639,163.189927,149.993707,14.180994,198.063658,0.998885,48.741730,48.281296,162.444863,202.352889,161.039994,197.413301,94.322504,193.965108,-0.000504,0.038787,95.809209,66.261731,197.654739,21.124062,54.404197,0.672135,673395.272279,0.844072,8.634937,28.717765,4.007344,0.148512,0.064355,151.410979,94.136341,72.532729,32.000000,32.000000,32.000000,32.000000,32.000000,71.485239,61.878042,109.246135,100.000000,20.421059,37.696203,46.063291,39.649614,33.443038,27.582278,16.132668,149.993707,62.178809,0.578436,149.276866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796013,48.844363,199.803212,164.309662,166.847593,163.217701,150.074993,14.171718,198.029049,0.998863,48.628699,48.270721,162.438636,202.290771,161.049923,197.461882,94.350608,193.747211,-0.000505,0.038781,95.728587,66.430023,197.657537,21.128999,54.410994,0.673478,673520.338138,0.845937,8.691616,28.690684,4.014652,0.157957,0.063748,151.395678,94.107968,72.516595,32.000000,32.000000,32.000000,32.000000,32.000000,71.461384,61.847208,109.204351,100.000000,20.479451,37.696203,46.063291,39.633256,33.443038,27.582278,16.147061,150.074993,62.522681,0.583551,149.388077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750276,48.852058,199.803739,164.332094,166.740728,163.256229,150.000666,14.172860,198.048333,0.998733,48.554627,48.220694,162.440016,202.243800,161.038898,197.430591,94.350544,193.912572,-0.000505,0.038778,96.005618,66.385262,197.595210,21.134902,54.400609,0.672772,673578.792609,0.845472,8.712910,28.727881,4.013017,0.152000,0.062889,151.399034,94.067149,72.611656,32.000000,32.000000,32.000000,32.000000,32.000000,71.434324,61.790087,109.194368,100.000000,20.487987,37.696203,46.063291,39.636536,33.443038,27.582278,16.196292,150.000666,63.227448,0.588651,149.367149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.747040,48.851509,199.824076,164.341067,166.750337,163.283285,150.104136,14.175000,198.122386,0.999226,48.509642,48.258734,162.441178,202.393867,161.031039,197.592125,94.399598,193.967440,-0.000505,0.038776,96.106757,66.663800,197.765730,21.139917,54.445811,0.672894,673774.732050,0.845116,8.787763,28.618998,4.012434,0.149795,0.066448,151.396237,94.118246,110.881381,32.000000,32.000000,32.000000,32.000000,32.000000,71.450105,61.752833,109.184700,100.000000,20.497988,37.696203,46.063291,39.653795,33.443038,27.582278,16.176476,150.104136,62.544398,0.585592,149.302830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.814067,48.851509,199.784351,164.341067,166.745508,163.311983,150.070445,14.169577,198.176944,1.000137,48.545790,48.282874,162.470367,202.395620,161.052762,197.507820,94.534074,194.000379,-0.000506,0.038755,96.051700,66.475582,197.890508,21.144840,54.408452,0.673748,674006.369966,0.846616,8.842825,28.680370,4.016133,0.133208,0.064523,151.402868,94.178960,72.594849,32.000000,32.000000,32.000000,32.000000,32.000000,71.446286,61.748551,109.192823,100.000000,20.535268,37.696203,46.063291,39.656310,33.443038,27.582278,16.148555,150.070445,62.052470,0.579690,149.264513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.813211,48.856456,199.845271,164.346675,166.756711,163.331746,149.920137,14.173573,198.148253,1.002180,48.576528,48.263642,162.482865,202.394560,161.050621,197.556961,94.595235,193.782530,-0.000507,0.038699,95.850579,66.646037,197.806561,21.149596,54.424048,0.673388,673969.834440,0.846233,8.845627,28.651651,4.016803,0.129512,0.062507,151.387947,94.198602,82.202080,32.000000,32.000000,32.000000,32.000000,32.000000,71.443927,61.726050,109.204600,100.000000,20.584230,37.696203,46.063291,39.618908,33.443038,27.582278,16.126173,149.920137,62.110944,0.586194,149.327731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.875430,48.855081,199.895620,164.350321,166.790816,163.348423,149.958749,14.173145,198.213853,1.004183,48.562817,48.394950,162.490150,202.515800,161.081981,197.623680,94.582163,194.010802,-0.000507,0.038471,95.791544,66.534691,197.921650,21.154876,54.427943,0.673063,673598.970071,0.845306,8.776221,28.529378,4.010601,0.134579,0.066241,151.395757,94.335196,520.613941,32.000000,32.000000,32.000000,32.000000,32.000000,71.456525,61.683478,109.214351,100.000000,20.570650,37.696203,46.063291,39.620002,33.443038,27.582278,16.099317,149.958749,62.748433,0.590151,149.323994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.769932,48.876244,199.917845,164.354807,166.775248,163.361536,150.072104,14.174715,198.128311,1.007329,48.694951,48.342428,162.486887,202.346936,161.070441,197.554680,94.536790,194.040776,-0.000509,0.038488,95.650761,66.504569,197.783882,21.159401,54.432198,0.673122,673497.951824,0.846284,8.782053,28.387469,4.011893,0.137843,0.066435,151.381515,94.421710,74.372863,32.000000,32.000000,32.000000,32.000000,32.000000,71.427240,61.647984,109.206604,100.000000,20.579408,37.696203,46.063291,39.583347,33.443038,27.582278,16.070965,150.072104,62.711309,0.589816,149.437526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.821570,48.908949,199.802854,164.374436,166.841299,163.397507,150.056064,14.173573,198.190419,1.004552,48.724503,48.341449,162.492607,202.386731,161.065645,197.565599,94.493600,193.978746,-0.000510,0.038498,95.234875,66.472227,197.888304,21.165080,54.422353,0.672512,673540.313467,0.844975,8.716315,28.485153,4.007898,0.138814,0.062287,151.427014,94.244170,77.822284,32.000000,32.000000,32.000000,32.000000,32.000000,71.431898,61.608270,109.197039,100.000000,20.612184,37.696203,46.063291,39.645338,33.443038,27.582278,16.057996,150.056064,62.236182,0.583336,149.251217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.783560,48.908949,199.843322,164.374436,166.888654,163.426622,149.996610,14.170148,198.192225,1.002471,48.764091,48.350694,162.486935,202.521447,161.066354,197.501709,94.525308,194.311107,-0.000509,0.038505,95.072423,66.498696,197.836584,21.169354,54.415285,0.673878,673898.801878,0.846445,8.846651,28.541630,4.016840,0.153411,0.064756,151.410556,94.222638,393.055795,32.000000,32.000000,32.000000,32.000000,32.000000,71.398296,61.554993,109.182213,100.000000,20.603372,37.696203,46.063291,39.615972,33.443038,27.582278,16.067733,149.996610,62.079249,0.584913,149.270965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.793480,48.936982,199.896569,164.382287,166.915737,163.435726,150.014310,14.172003,198.210914,1.002219,48.867068,48.310153,162.489498,202.527216,161.081703,197.631339,94.586024,194.106462,-0.000509,0.038503,95.122752,66.290149,197.881676,21.173215,54.415808,0.673320,674190.624456,0.845824,8.825896,28.561837,4.010368,0.134054,0.066351,151.417986,94.202699,428.737747,32.000000,32.000000,32.000000,32.000000,32.000000,71.439650,61.559112,109.164984,100.000000,20.688429,37.696203,46.063291,39.637784,33.443038,27.582278,16.075143,150.014310,62.244472,0.588784,149.262664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.814104,48.970513,199.952449,164.378922,166.922139,163.444816,150.138331,14.168008,198.229146,1.005705,48.830533,48.391275,162.499467,202.567582,161.084548,197.647227,94.592305,194.319087,-0.000510,0.038505,95.227577,66.563204,197.943923,21.176836,54.441411,0.674084,674263.611727,0.847029,8.865242,28.653203,4.014243,0.138869,0.065705,151.411374,94.187197,72.535477,32.000000,32.000000,32.000000,32.000000,32.000000,71.435742,61.515758,109.179101,100.000000,20.672557,37.696203,46.063291,39.632458,33.443038,27.582278,16.057204,150.138331,62.575799,0.590865,149.283789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.822648,48.990026,199.815891,164.397149,167.025367,163.469099,150.046383,14.172717,198.084473,1.004254,48.850224,48.407842,162.510761,202.395008,161.086088,197.568491,94.540120,193.703482,-0.000511,0.038550,95.398898,66.443927,197.846984,21.182249,54.410543,0.674183,674157.842586,0.846855,8.883007,28.516727,4.014513,0.137853,0.062463,151.448404,94.187430,72.602951,32.000000,32.000000,32.000000,32.000000,32.000000,71.445309,61.491067,109.155524,100.000000,20.743896,37.696203,46.063291,39.606380,33.443038,27.582278,16.069792,150.046383,62.352249,0.589389,149.293113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.776066,49.018610,199.902907,164.419021,167.011910,163.498093,150.128837,14.170719,198.235943,1.004851,48.940665,48.424850,162.502282,202.384856,161.052028,197.585562,94.508646,194.127379,-0.000511,0.038555,95.477799,66.540269,197.883492,21.185124,54.427456,0.673860,674228.220685,0.845893,8.895187,28.589159,4.013973,0.132671,0.063723,151.414230,94.268906,72.662561,32.000000,32.000000,32.000000,32.000000,32.000000,71.437192,61.473631,109.150344,100.000000,20.716906,37.696203,46.063291,39.614785,33.443038,27.582278,16.076812,150.128837,62.253276,0.586263,149.321594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796519,49.018610,199.920181,164.419021,166.980704,163.537476,150.154465,14.174715,198.144818,1.004989,48.991787,48.406104,162.514801,202.497146,161.061187,197.611723,94.594107,194.195691,-0.000510,0.038570,95.647617,66.532993,197.735913,21.187224,54.397544,0.673945,674506.520751,0.846422,8.905857,28.413268,4.010543,0.140381,0.064624,151.431666,94.260815,72.834204,32.000000,32.000000,32.000000,32.000000,32.000000,71.462196,61.455758,109.128897,100.000000,20.723519,37.696203,46.063291,39.641816,33.443038,27.582278,16.094812,150.154465,62.595388,0.588105,149.336818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782588,49.061760,199.980797,164.433602,167.018616,163.556576,149.920191,14.170291,198.287978,1.003920,49.023109,48.330857,162.505118,202.520285,161.058253,197.750394,94.709458,194.019375,-0.000509,0.038593,96.050896,66.453262,197.854348,21.190147,54.407677,0.674693,674847.234673,0.847055,8.982663,28.601850,4.016045,0.137123,0.066495,151.424116,94.281432,276.300413,32.000000,32.000000,32.000000,32.000000,32.000000,71.455649,61.455840,109.128541,100.000000,20.768695,37.696203,46.063291,39.630852,33.443038,27.582278,16.129708,149.920191,62.389813,0.589878,149.258258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.769864,49.099414,200.002965,164.446781,167.051201,163.568005,150.041655,14.167009,198.267862,1.005046,48.987159,48.442256,162.532903,202.598876,161.086090,197.627974,94.714274,194.117302,-0.000508,0.038614,96.455128,66.511892,197.878639,21.193356,54.420586,0.675018,674724.558418,0.846728,8.961487,28.541684,4.014742,0.136693,0.065252,151.441172,94.301985,72.563849,32.000000,32.000000,32.000000,32.000000,32.000000,71.461466,61.452085,109.104316,100.000000,20.784711,37.696203,46.063291,39.638544,33.443038,27.582278,16.125584,150.041655,62.220041,0.586614,149.256881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836766,49.112331,199.968605,164.461643,167.229726,163.590027,150.066903,14.170148,198.211183,1.001477,49.015078,48.423466,162.541153,202.416088,161.098491,197.638937,94.676801,194.079468,-0.000508,0.038659,96.609597,66.550806,197.880474,21.197176,54.462092,0.675378,674550.524770,0.848517,9.019061,28.361033,4.017083,0.132266,0.062011,151.468894,94.299989,72.563306,32.000000,32.000000,32.000000,32.000000,32.000000,71.483000,61.471781,109.094019,100.000000,20.801645,37.696203,46.063291,39.593076,33.443038,27.582278,16.162473,150.066903,62.546452,0.588970,149.266952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.855539,49.135418,199.945684,164.463886,167.347769,163.607568,149.986018,14.172432,198.152341,1.001033,49.026333,48.331049,162.538324,202.453111,161.106559,197.583526,94.635125,194.204998,-0.000509,0.038658,96.638655,66.404600,197.907231,21.199767,54.453600,0.675549,674679.361523,0.848220,9.069891,28.392490,4.018556,0.145555,0.063721,151.489245,94.248201,77.016072,32.000000,32.000000,32.000000,32.000000,32.000000,71.464551,61.475328,109.089508,100.000000,20.846303,37.696203,46.063291,39.607163,33.443038,27.582278,16.176584,149.986018,62.892380,0.590867,149.376000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837744,49.135418,199.994795,164.463886,167.449743,163.617131,149.933467,14.173716,198.144800,1.000469,48.946313,48.384151,162.537865,202.373827,161.103092,197.559385,94.675718,194.144088,-0.000508,0.038653,96.429664,66.479721,197.703098,21.202225,54.397616,0.674264,674838.038379,0.846957,9.013555,28.415950,4.012472,0.139056,0.063734,151.462182,94.213780,72.540336,32.000000,32.000000,32.000000,32.000000,32.000000,71.447061,61.493259,109.066764,100.000000,20.829330,37.696203,46.063291,39.596183,33.443038,27.582278,16.202345,149.933467,62.576753,0.587113,149.308416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839344,49.135968,199.976175,164.472018,167.429640,163.636510,150.102692,14.172432,198.181923,1.003751,48.881771,48.352490,162.550915,202.390809,161.093233,197.670230,94.789530,194.204182,-0.000507,0.038665,96.497416,66.587558,197.883736,21.204048,54.446712,0.674213,675069.532524,0.847205,9.017222,28.504111,4.010501,0.148872,0.065759,151.473686,94.157825,72.572974,32.000000,32.000000,32.000000,32.000000,32.000000,71.463123,61.529214,109.080777,100.000000,20.874618,37.696203,46.063291,39.605092,33.443038,27.582278,16.206936,150.102692,62.233834,0.583748,149.258966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853321,49.119202,199.951974,164.461082,167.395532,163.655094,150.099201,14.172574,198.219166,1.002470,48.823609,48.271089,162.566868,202.494027,161.097562,197.707695,94.894099,194.182614,-0.000507,0.038647,96.943627,66.526605,197.839499,21.205890,54.440762,0.675273,675002.625609,0.847888,9.035631,28.440966,4.012918,0.145043,0.066804,151.478778,94.245545,72.596054,32.000000,32.000000,32.000000,32.000000,32.000000,71.451324,61.547034,109.094832,100.000000,20.879437,37.696203,46.063291,39.603602,33.443038,27.582278,16.211029,150.099201,62.345279,0.587011,149.268093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.814470,49.113980,199.989724,164.457157,167.507238,163.663002,149.900125,14.171718,198.259006,1.001379,49.047775,48.357950,162.554594,202.481591,161.136769,197.656967,94.735807,194.313656,-0.000507,0.038654,97.288831,66.593378,197.940128,21.207961,54.426500,0.674684,674731.784761,0.847003,9.034524,28.349404,4.012416,0.135698,0.064460,151.485348,94.253337,72.562917,32.000000,32.000000,32.000000,32.000000,32.000000,71.447302,61.597032,109.117177,100.000000,20.932346,37.696203,46.063291,39.602556,33.443038,27.582278,16.197613,149.900125,62.348801,0.590263,149.227220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.860863,49.159055,199.999492,164.484637,167.606243,163.674817,150.094314,14.173002,198.231198,1.001077,49.169977,48.460920,162.554096,202.472437,161.106195,197.663304,94.648789,193.726947,-0.000506,0.038691,97.236921,66.516415,197.830791,21.208907,54.418765,0.674570,674432.440856,0.846815,9.003299,28.236850,4.010805,0.135094,0.062429,151.490341,94.225966,72.594162,32.000000,32.000000,32.000000,32.000000,32.000000,71.463321,61.625395,109.134698,100.000000,20.927198,37.696203,46.063291,39.615385,33.443038,27.582278,16.194164,150.094314,63.064646,0.589044,149.344726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.903965,49.159055,199.907470,164.484637,167.574705,163.694578,149.988459,14.176142,198.173539,1.001671,49.291405,48.264099,162.566078,202.423550,161.129854,197.563604,94.588055,194.140147,-0.000506,0.038699,97.243065,66.533277,197.820388,21.210203,54.447091,0.675326,674990.928937,0.848703,9.038275,28.443646,4.014691,0.146358,0.065224,151.508694,94.227729,72.566555,32.000000,32.000000,32.000000,32.000000,32.000000,71.463294,61.689907,109.148732,100.000000,20.944114,37.696203,46.063291,39.588867,33.443038,27.582278,16.243237,149.988459,62.736034,0.589517,149.396181,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839624,49.215399,200.007593,164.518847,167.535386,163.718195,149.939035,14.183563,198.153012,1.002860,49.332677,48.338769,162.543955,202.501916,161.100923,197.694074,94.587524,194.181359,-0.000505,0.038711,97.670223,66.648675,197.962088,21.210938,54.443972,0.675030,675337.508477,0.846897,9.035353,28.313302,4.011152,0.150986,0.065962,151.492257,94.224777,72.562985,32.000000,32.000000,32.000000,32.000000,32.000000,71.468696,61.723450,109.175587,100.000000,20.956774,37.696203,46.063291,39.561941,33.443038,27.582278,16.307075,149.939035,62.342565,0.582487,149.310304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803795,49.279714,199.994964,164.544085,167.543364,163.732356,149.984905,14.176713,198.263183,1.002160,49.393603,48.367655,162.583924,202.519041,161.105628,197.711019,94.707352,194.157859,-0.000505,0.038722,97.593179,66.438285,197.897807,21.212262,54.466384,0.674023,675568.384646,0.846784,8.990790,28.527169,4.005843,0.138847,0.067435,151.497270,94.209933,72.590245,32.000000,32.000000,32.000000,32.000000,32.000000,71.487963,61.779399,109.188763,100.000000,20.978746,37.696203,46.063291,39.597624,33.443038,27.582278,16.319963,149.984905,62.412190,0.584968,149.257275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.863850,49.335235,200.013380,164.574370,167.569842,163.727829,149.965741,14.173859,198.243332,0.999191,49.317421,48.264739,162.600291,202.608498,161.119770,197.636291,94.795510,193.826564,-0.000503,0.039009,96.761403,66.425956,197.834094,21.213930,54.451418,0.675292,675860.967336,0.848535,9.113666,28.542961,4.013024,0.144043,0.065606,151.488043,94.213437,72.581406,32.000000,32.000000,32.000000,32.000000,32.000000,71.491948,61.806476,109.193399,100.000000,21.021448,37.696203,46.063291,39.617741,33.443038,27.582278,16.402878,149.965741,62.017987,0.589735,149.256016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.839597,49.335235,200.014050,164.574370,167.674504,163.734127,150.018818,14.175143,198.146554,0.996689,49.247816,48.223465,162.604295,202.520081,161.154984,197.602861,94.810128,194.030757,-0.000502,0.039330,96.258139,66.521986,197.841579,21.215324,54.429890,0.675608,675726.748245,0.849180,9.215059,28.414431,4.015657,0.152456,0.062381,151.502941,94.244608,72.589811,32.000000,32.000000,32.000000,32.000000,32.000000,71.492226,61.833574,109.178426,100.000000,21.028412,37.696203,46.063291,39.585523,33.443038,27.582278,16.490008,150.018818,62.063695,0.589595,149.235953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.840386,49.346504,199.881236,164.581100,167.731431,163.750924,149.990562,14.173145,198.148805,0.994811,49.272322,48.418991,162.615747,202.384672,161.136383,197.536650,94.735953,194.203916,-0.000502,0.039406,96.365799,66.641035,197.855244,21.216092,54.451671,0.675215,675477.406247,0.848261,9.208442,28.203522,4.011190,0.148675,0.065198,151.504459,94.342639,72.586350,32.000000,32.000000,32.000000,32.000000,32.000000,71.511495,61.819126,109.171283,100.000000,21.045233,37.696203,46.063291,39.594294,33.443038,27.582278,16.527603,149.990562,62.239410,0.592835,149.347322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.845085,49.352826,200.018801,164.587269,167.734715,163.763838,150.046048,14.175714,198.217403,0.993277,49.179494,48.400930,162.622042,202.537940,161.152464,197.672372,94.725599,194.242398,-0.000502,0.039396,96.964820,66.499197,197.911002,21.217028,54.450517,0.675798,675490.938033,0.848452,9.233530,28.264580,4.013155,0.139303,0.064605,151.492056,94.441997,72.564753,32.000000,32.000000,32.000000,32.000000,32.000000,71.488621,61.820709,109.166647,100.000000,21.036529,37.696203,46.063291,39.592820,33.443038,27.582278,16.561425,150.046048,62.831118,0.592675,149.446574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.963019,49.342106,199.966506,164.591475,167.746798,163.779785,150.079626,14.171861,198.278761,0.990102,49.177136,48.438824,162.624761,202.472763,161.147295,197.682046,94.805587,194.283762,-0.000502,0.039396,97.202913,66.444541,197.941576,21.218052,54.471234,0.675294,675816.577431,0.848711,9.243982,28.402882,4.010427,0.142548,0.063497,151.485006,94.298561,72.571699,32.000000,32.000000,32.000000,32.000000,32.000000,71.476712,61.788968,109.132691,100.000000,21.079968,37.696203,46.063291,39.590124,33.443038,27.582278,16.589529,150.079626,62.439409,0.590797,149.265300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852415,49.344855,200.066213,164.601851,167.808807,163.798919,150.081254,14.172717,198.182045,0.990636,49.221572,48.307781,162.657876,202.585176,161.167691,197.620155,94.883043,193.434298,-0.000502,0.039399,97.083022,66.614633,197.823489,21.218491,54.439987,0.675649,675910.870306,0.848390,9.245442,28.427483,4.012809,0.139055,0.062594,151.491137,94.203412,72.618531,32.000000,32.000000,32.000000,32.000000,32.000000,71.503742,61.758067,109.136324,100.000000,21.092742,37.696203,46.063291,39.519828,33.443038,27.582278,16.605963,150.081254,62.393555,0.585529,149.260894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.914914,49.372066,200.033065,164.604094,167.914212,163.819201,150.081476,14.171290,198.250569,0.989553,49.298140,48.408689,162.660440,202.393908,161.199582,197.615469,94.838788,194.150150,-0.000502,0.039400,97.334591,66.457202,197.937089,21.218673,54.437210,0.673892,675574.511533,0.846033,9.112834,28.362804,4.002290,0.153611,0.067187,151.508672,94.217215,72.558919,32.000000,32.000000,32.000000,32.000000,32.000000,71.512786,61.754645,109.143550,100.000000,21.136990,37.696203,46.063291,39.584268,33.443038,27.582278,16.644846,150.081476,63.222019,0.587894,149.462703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.911902,49.372066,200.106706,164.604094,167.970107,163.831962,150.106982,14.172146,198.177879,0.990766,49.297161,48.392652,162.672976,202.473864,161.177933,197.631156,94.762071,194.158189,-0.000501,0.039243,97.414413,66.543820,197.841192,21.218647,54.435155,0.675933,675523.959716,0.848215,9.229890,27.970443,4.013170,0.143718,0.065182,151.512726,94.202159,72.611131,32.000000,32.000000,32.000000,32.000000,32.000000,71.526210,61.727998,109.170008,100.000000,21.149136,37.696203,46.063291,39.542197,33.443038,27.582278,16.700692,150.106982,62.543078,0.589769,149.302121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.807343,49.378113,200.000062,164.597083,167.924708,163.852174,150.018661,14.173573,198.202677,0.991010,49.329649,48.348921,162.668727,202.484425,161.174428,197.718310,94.723327,194.210711,-0.000502,0.038968,97.628597,66.635256,197.899725,21.218075,54.449507,0.675274,675749.816157,0.847203,9.192486,28.280140,4.007481,0.150726,0.062179,151.510788,94.176294,72.550560,32.000000,32.000000,32.000000,32.000000,32.000000,71.491697,61.707329,109.160444,100.000000,21.150098,37.696203,46.063291,39.540461,33.443038,27.582278,16.730927,150.018661,62.275580,0.581444,149.345748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.873791,49.402850,200.017306,164.585306,167.861692,163.878650,150.032498,14.175571,198.221673,0.988468,49.451164,48.250208,162.682745,202.537308,161.202758,197.571997,94.812672,193.951197,-0.000501,0.038699,97.973661,66.622551,197.848533,21.217894,54.420082,0.675572,676042.729146,0.847182,9.195598,28.359835,4.009198,0.145521,0.061859,151.489019,94.190671,72.568001,32.000000,32.000000,32.000000,32.000000,32.000000,71.531196,61.686108,109.148791,100.000000,21.172364,37.696203,46.063291,39.597201,33.443038,27.582278,16.767746,150.032498,63.008006,0.587993,149.366008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.827064,49.463044,200.009450,164.592597,167.831203,163.893451,150.120725,14.173002,198.235448,0.988394,49.556344,48.412189,162.662621,202.539306,161.216426,197.670801,94.834842,194.211772,-0.000500,0.038705,98.127044,66.404680,197.811048,21.217720,54.430575,0.676494,676379.080527,0.849778,9.309785,28.418024,4.015473,0.145640,0.065900,151.492055,94.330663,72.551084,32.000000,32.000000,32.000000,32.000000,32.000000,71.533832,61.648961,109.140458,100.000000,21.162010,37.696203,46.063291,39.558399,33.443038,27.582278,16.825585,150.120725,62.751221,0.591480,149.397322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.942808,49.463044,200.009709,164.592597,167.829085,163.898011,150.121927,14.170434,198.169465,0.985538,49.442248,48.305985,162.682147,202.526136,161.195016,197.726090,94.750952,194.023762,-0.000499,0.038518,98.111026,66.725555,197.864443,21.217234,54.454466,0.676260,676182.265840,0.848638,9.265777,28.232558,4.010469,0.150195,0.065722,151.468488,94.396372,72.534341,32.000000,32.000000,32.000000,32.000000,32.000000,71.530122,61.667419,109.126132,100.000000,21.211747,37.696203,46.063291,39.585001,33.443038,27.582278,16.922546,150.121927,62.719233,0.584087,149.351374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.837861,49.479536,200.075952,164.581941,167.796491,163.911735,150.087791,14.175571,198.052351,0.986600,49.289266,48.364077,162.665653,202.295603,161.193527,197.366970,94.815408,194.014371,-0.000497,0.038203,97.948409,66.559660,197.606569,21.216198,54.407442,0.676857,676362.426861,0.849242,9.374307,28.306902,4.014073,0.142906,0.066928,151.490836,94.323719,72.530771,32.000000,32.000000,32.000000,32.000000,32.000000,71.533037,61.624688,109.103870,100.000000,21.205502,37.696203,46.063291,39.547162,33.443038,27.582278,16.993639,150.087791,62.722241,0.587107,149.311602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879169,49.464693,199.968834,164.569042,167.800791,163.923164,150.070561,14.173573,198.207417,0.988688,49.268095,48.378810,162.664208,202.429625,161.213506,197.575215,94.945154,194.137905,-0.000497,0.038022,97.564780,66.543613,197.726940,21.214887,54.391071,0.675188,676506.274571,0.847073,9.254645,28.321164,4.004775,0.149834,0.064831,151.510148,94.318432,72.529857,32.000000,32.000000,32.000000,32.000000,32.000000,71.532685,61.618044,109.136365,100.000000,21.237144,37.696203,46.063291,39.573579,33.443038,27.582278,17.020709,150.070561,62.190988,0.586216,149.265457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.959334,49.446827,200.098128,164.576613,167.782472,163.948304,150.110001,14.178568,198.135433,0.990282,49.159141,48.381530,162.639600,202.435272,161.166297,197.617205,94.964966,194.106171,-0.000495,0.038039,97.352600,66.755906,197.799482,21.213934,54.407478,0.677289,676516.010391,0.849358,9.379626,28.253229,4.014537,0.146707,0.066495,151.480610,94.278154,72.526744,32.000000,32.000000,32.000000,32.000000,32.000000,71.509661,61.592233,109.101113,100.000000,21.254976,37.696203,46.063291,39.546991,33.443038,27.582278,17.061201,150.110001,62.493408,0.587504,149.186032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817353,49.430611,200.023631,164.579978,167.766081,163.963697,150.109880,14.168864,198.247653,0.988725,49.259154,48.382385,162.679883,202.481836,161.208159,197.625266,94.940657,194.154417,-0.000495,0.038035,97.188160,66.376365,197.833015,21.213371,54.384309,0.676751,676087.122308,0.848698,9.322060,28.169240,4.009065,0.142853,0.065455,151.516918,94.280447,72.528552,32.000000,32.000000,32.000000,32.000000,32.000000,71.552059,61.612921,109.122811,100.000000,21.270233,37.696203,46.063291,39.497786,33.443038,27.582278,17.082240,150.109880,62.267877,0.591874,149.262428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.965085,49.430611,200.114445,164.579978,167.751619,163.959109,149.895325,14.169435,198.165034,0.988903,49.148976,48.407809,162.677156,202.535738,161.193399,197.665767,94.837578,194.201838,-0.000493,0.038037,97.061911,66.832698,197.767996,21.212572,54.426933,0.675960,675999.840929,0.847050,9.221360,28.137676,4.005220,0.147562,0.065606,151.515880,94.260785,72.506778,32.000000,32.000000,32.000000,32.000000,32.000000,71.526683,61.595626,109.112599,100.000000,21.313598,37.696203,46.063291,39.574709,33.443038,27.582278,17.103695,149.895325,62.884749,0.588499,149.335324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.916676,49.420441,200.021115,164.563433,167.764219,163.965190,149.980201,14.172003,198.200781,0.987963,49.168393,48.452286,162.691153,202.489216,161.241253,197.557021,94.775881,194.167025,-0.000492,0.038061,97.072286,66.681386,197.855897,21.211759,54.448606,0.677809,676265.518531,0.849775,9.351923,28.179852,4.015140,0.132218,0.063969,151.545836,94.376542,72.546560,32.000000,32.000000,32.000000,32.000000,32.000000,71.574441,61.614614,109.165747,100.000000,21.311683,37.696203,46.063291,39.503036,33.443038,27.582278,17.142329,149.980201,62.098838,0.591993,149.220532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.016736,49.412195,199.951059,164.571565,167.771040,163.975780,150.016189,14.171290,198.142537,0.990439,49.159363,48.435979,162.685543,202.481978,161.239016,197.570976,94.816850,193.659938,-0.000492,0.038067,97.111326,66.664010,197.784209,21.211749,54.431423,0.675700,676399.967929,0.848172,9.199205,28.300489,4.005086,0.138180,0.064565,151.535072,94.303782,72.529359,32.000000,32.000000,32.000000,32.000000,32.000000,71.564520,61.617149,109.161633,100.000000,21.363594,37.696203,46.063291,39.509974,33.443038,27.582278,17.169552,150.016189,61.948802,0.584821,149.215143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.916753,49.399551,200.097920,164.576613,167.776397,163.996066,150.166639,14.167294,198.182670,0.989657,49.169771,48.373505,162.702504,202.489562,161.242100,197.543185,94.892078,193.958265,-0.000492,0.038056,97.068393,66.606597,197.824919,21.210638,54.437878,0.675788,676648.155051,0.848613,9.239039,28.349295,4.007100,0.139191,0.067356,151.534552,94.437557,72.542402,32.000000,32.000000,32.000000,32.000000,32.000000,71.543896,61.627293,109.182515,100.000000,21.350673,37.696203,46.063291,39.450046,33.443038,27.582278,17.204230,150.166639,62.418646,0.592535,149.279187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.929801,49.398452,199.930432,164.568481,167.790593,164.027300,150.016645,14.169720,198.157801,0.989372,49.258687,48.337759,162.691166,202.384346,161.238635,197.639161,94.986560,193.977831,-0.000492,0.038058,96.944989,66.519177,197.872540,21.209552,54.437192,0.674651,676421.534218,0.846559,9.127475,28.120385,3.997683,0.140492,0.064158,151.546475,94.320746,72.530841,32.000000,32.000000,32.000000,32.000000,32.000000,71.550847,61.618820,109.186253,100.000000,21.361743,37.696203,46.063291,39.501791,33.443038,27.582278,17.225143,150.016645,61.876902,0.592784,149.324269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796503,49.446278,199.938395,164.568481,167.734924,164.046674,150.079417,14.171290,198.140249,0.991135,49.373675,48.467654,162.684863,202.383470,161.234952,197.660288,94.935035,193.927490,-0.000492,0.038033,96.914656,66.348570,197.834462,21.208466,54.464526,0.676194,676365.802195,0.847668,9.218071,28.155771,4.008633,0.154282,0.064121,151.521870,94.318792,72.545060,32.000000,32.000000,32.000000,32.000000,32.000000,71.553829,61.631896,109.169255,100.000000,21.424941,37.696203,46.063291,39.494040,33.443038,27.582278,17.268317,150.079417,62.357091,0.589737,149.377810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.922396,49.446278,199.902609,164.568481,167.705466,164.061125,150.027034,14.173002,198.014644,0.990501,49.417122,48.338117,162.694321,202.438677,161.259839,197.515972,94.833801,194.034982,-0.000493,0.038054,96.811000,66.585515,197.726369,21.207676,54.454772,0.675762,676185.163799,0.848428,9.203489,28.068539,4.004231,0.145002,0.064542,151.522190,94.407878,72.582314,32.000000,32.000000,32.000000,32.000000,32.000000,71.545633,61.641623,109.157289,100.000000,21.406250,37.696203,46.063291,39.562606,33.443038,27.582278,17.351781,150.027034,62.380642,0.594513,149.349486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806488,49.475688,199.963275,164.576333,167.658852,164.089215,150.084978,14.170719,198.046519,0.989106,49.412364,48.291976,162.699771,202.406874,161.254398,197.598274,94.679297,193.773799,-0.000492,0.038047,96.500441,66.439642,197.754433,21.206970,54.422840,0.677229,676676.558316,0.850810,9.389170,28.101409,4.015109,0.153428,0.065824,151.514880,94.533613,72.570275,32.000000,32.000000,32.000000,32.000000,32.000000,71.576913,61.675370,109.142503,100.000000,21.439137,37.696203,46.063291,39.488969,33.443038,27.582278,17.420085,150.084978,61.886733,0.591512,149.211799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835393,49.500700,199.970322,164.594560,167.696436,164.110316,150.165232,14.171004,198.063148,0.987927,49.460945,48.321012,162.711991,202.432112,161.235818,197.443078,94.634141,193.977156,-0.000492,0.038016,96.825294,66.608020,197.787187,21.206455,54.421722,0.675804,676909.606333,0.848798,9.258965,28.242473,4.004267,0.142082,0.067466,151.497805,94.546116,72.642732,32.000000,32.000000,32.000000,32.000000,32.000000,71.587918,61.710812,109.126235,100.000000,21.447416,37.696203,46.063291,39.552468,33.443038,27.582278,17.461793,150.165232,62.097518,0.589939,149.286819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.956357,49.500700,199.854543,164.594560,167.799655,164.108740,150.065388,14.167722,198.125241,0.988068,49.166813,48.367111,162.699943,202.472865,161.250811,197.514766,94.636093,194.010930,-0.000492,0.038001,96.886027,66.452981,197.759105,21.205445,54.422389,0.677930,677692.645920,0.850880,9.408244,28.300170,4.014804,0.144186,0.063637,151.469285,94.543632,72.595489,32.000000,32.000000,32.000000,32.000000,32.000000,71.564678,61.705736,109.074191,100.000000,21.442138,37.696203,46.063291,39.535506,33.443038,27.582278,17.530736,150.065388,62.086806,0.596168,149.280524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.884968,49.481460,199.867988,164.620919,167.808179,164.114792,150.063237,14.175143,198.050616,0.989885,49.167413,48.342694,162.691232,202.359270,161.232311,197.498066,94.720927,194.079402,-0.000491,0.038020,96.872997,66.578507,197.744010,21.204268,54.385716,0.677749,677945.028828,0.850046,9.403344,28.420707,4.012617,0.142442,0.062648,151.460337,94.588971,72.545412,32.000000,32.000000,32.000000,32.000000,32.000000,71.587367,61.713187,109.053724,100.000000,21.443214,37.696203,46.063291,39.462835,33.443038,27.582278,17.555686,150.063237,62.093556,0.593974,149.252790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.939707,49.447652,199.874546,164.607178,167.762424,164.127673,150.016335,14.171004,198.086520,0.988684,49.216587,48.391998,162.701260,202.395253,161.232961,197.500935,94.805329,193.902229,-0.000489,0.037984,96.732344,66.755857,197.753903,21.202769,54.408686,0.675989,677796.044049,0.848316,9.278307,28.431269,4.000583,0.151702,0.062415,151.439226,94.635496,72.823937,32.000000,32.000000,32.000000,32.000000,32.000000,71.605892,61.695892,109.061410,100.000000,21.463304,37.696203,46.063291,39.480963,33.443038,27.582278,17.576587,150.016335,62.302286,0.592540,149.259320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.881732,49.432535,199.840654,164.587269,167.835505,164.122414,150.086280,14.174858,198.064059,0.985720,49.262066,48.348419,162.716657,202.313319,161.267181,197.533636,94.763256,193.886166,-0.000488,0.037995,97.026572,66.698288,197.738340,21.201410,54.362276,0.677324,677599.764990,0.849662,9.332831,28.371801,4.006577,0.140467,0.061998,151.443261,94.619620,72.571498,32.000000,32.000000,32.000000,32.000000,32.000000,71.624959,61.712252,109.055311,100.000000,21.495026,37.696203,46.063291,39.463671,33.443038,27.582278,17.599848,150.086280,62.546893,0.593246,149.278479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.953443,49.443529,199.876726,164.567359,167.895293,164.112356,150.000176,14.173430,198.049394,0.985385,49.141479,48.369571,162.704512,202.401430,161.227573,197.583384,94.762704,194.083567,-0.000487,0.037991,97.052417,66.625312,197.743276,21.199981,54.403313,0.676379,677253.302941,0.848879,9.242456,28.221753,4.002317,0.152810,0.062832,151.425285,94.688428,72.539013,32.000000,32.000000,32.000000,32.000000,32.000000,71.606997,61.695753,109.021831,100.000000,21.480044,37.696203,46.063291,39.493456,33.443038,27.582278,17.636779,150.000176,62.876752,0.590683,149.284301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.964768,49.415768,199.878897,164.559508,167.925931,164.108544,149.992901,14.169577,198.071200,0.985678,49.013066,48.436378,162.703503,202.392358,161.241974,197.569426,94.824041,194.144357,-0.000487,0.038002,97.038884,66.535860,197.704018,21.198820,54.454141,0.677521,677394.063154,0.849516,9.287252,28.257871,4.006289,0.143713,0.062363,151.436350,94.667926,72.544762,32.000000,32.000000,32.000000,32.000000,32.000000,71.626590,61.699655,108.985384,100.000000,21.527441,37.696203,46.063291,39.449132,33.443038,27.582278,17.685680,149.992901,63.238527,0.588864,149.382845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
