OSU 80 Ton Compressor Load Stand
49.969279,49.415768,200.029699,164.559508,167.975438,164.132140,150.169066,14.176285,198.007629,0.987349,49.293333,48.270901,162.716258,202.459247,161.262646,197.532781,94.812436,193.975907,-0.000486,0.037987,97.067360,66.522801,197.761467,21.197640,54.441285,0.676217,677302.032325,0.848622,9.224146,28.331566,4.001260,0.130847,0.063636,151.476275,94.601876,72.565817,32.000000,32.000000,32.000000,32.000000,32.000000,71.653093,61.708034,108.992214,100.000000,21.525359,37.696203,46.063291,39.438462,33.443038,27.582278,17.694627,150.169066,62.723781,0.585088,149.303695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.876693,49.383885,199.802009,164.558386,167.949452,164.163660,150.128484,14.174572,198.036807,0.990096,49.339653,48.401575,162.712781,202.280741,161.223829,197.409976,94.770767,193.868088,-0.000484,0.037971,97.102802,66.643115,197.607201,21.195763,54.399815,0.675378,677025.016616,0.848364,9.184689,28.292742,4.000397,0.129026,0.064912,151.462854,94.573497,72.546854,32.000000,32.000000,32.000000,32.000000,32.000000,71.655468,61.697027,108.982147,100.000000,21.559865,37.696203,46.063291,39.469903,33.443038,27.582278,17.707855,150.128484,62.440803,0.581562,149.279541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.875968,49.446003,199.818554,164.553058,167.936975,164.161278,149.985015,14.168864,197.988768,0.993699,49.218633,48.367116,162.706816,202.391318,161.227250,197.481030,94.794784,193.659635,-0.000484,0.037977,96.880280,66.894365,197.619930,21.194294,54.405062,0.675943,677150.161082,0.847405,9.180032,28.241950,4.003054,0.132338,0.065109,151.500261,94.697130,72.766215,32.000000,32.000000,32.000000,32.000000,32.000000,71.628176,61.711317,108.946659,100.000000,21.571753,37.696203,46.063291,39.479714,33.443038,27.582278,17.802447,149.985015,62.083284,0.586687,149.233789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.948204,49.434733,199.754448,164.543804,167.940286,164.170744,150.087621,14.174715,197.954740,0.994339,49.140945,48.416987,162.692320,202.284961,161.231897,197.439291,94.753729,193.301295,-0.000484,0.037980,96.706741,66.565501,197.550238,21.192548,54.391666,0.677090,677442.490066,0.849470,9.243811,28.243659,4.005919,0.132365,0.066148,151.658163,94.620172,72.614263,32.000000,32.000000,32.000000,32.000000,32.000000,71.658558,61.711469,108.928862,100.000000,21.556249,37.696203,46.063291,39.478446,33.443038,27.582278,17.840869,150.087621,62.577707,0.589896,149.218801,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.940108,49.408622,199.729090,164.527821,167.983541,164.195157,150.008602,14.172717,197.908778,0.994951,49.149175,48.433020,162.671407,202.129981,161.206434,197.353197,94.735779,193.921734,-0.000483,0.038007,96.502884,66.735680,197.649562,21.190382,54.372734,0.677191,677486.383703,0.850432,9.306680,28.142337,4.006309,0.146527,0.066471,151.594602,94.546158,72.625192,32.000000,32.000000,32.000000,32.000000,32.000000,71.632576,61.701521,108.903253,100.000000,21.565520,37.696203,46.063291,39.433754,33.443038,27.582278,17.867021,150.008602,62.886877,0.593438,149.247086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854937,49.408622,199.768587,164.527821,167.985758,164.208926,149.900568,14.174715,197.884135,0.993812,49.235313,48.419586,162.691527,202.293931,161.219826,197.387627,94.749422,193.948708,-0.000482,0.038034,96.240291,66.648649,197.522991,21.187638,54.393108,0.676347,677538.345068,0.848507,9.220761,28.050358,3.999232,0.132567,0.065630,151.593404,94.554160,72.600329,32.000000,32.000000,32.000000,32.000000,32.000000,71.650229,61.734051,108.915097,100.000000,21.543395,37.696203,46.063291,39.434420,33.443038,27.582278,17.876729,149.900568,62.590399,0.587871,149.296889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.904321,49.420716,199.830419,164.515763,167.991622,164.185548,150.149857,14.172860,198.007637,0.995792,49.277055,48.304350,162.682245,202.240212,161.231953,197.423746,94.673949,194.070263,-0.000480,0.038032,96.527144,66.589946,197.591947,21.185745,54.414222,0.676660,677664.101857,0.849171,9.203010,28.298531,3.999372,0.128389,0.066942,151.612674,94.583919,72.548032,32.000000,32.000000,32.000000,32.000000,32.000000,71.667316,61.735837,108.940017,100.000000,21.614006,37.696203,46.063291,39.439077,33.443038,27.582278,17.935161,150.149857,62.693847,0.585048,149.343191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.929188,49.433359,199.869501,164.513519,168.062610,164.174770,150.062454,14.171861,197.888146,0.991615,49.375431,48.430864,162.688681,202.232363,161.240656,197.401234,94.662193,193.718133,-0.000480,0.038108,97.024298,66.629459,197.560274,21.184522,54.414763,0.677591,677774.969246,0.851468,9.291048,28.294886,4.006997,0.130159,0.064234,151.610338,94.585872,72.596804,32.000000,32.000000,32.000000,32.000000,32.000000,71.642946,61.740510,108.934795,100.000000,21.636469,37.696203,46.063291,39.447569,33.443038,27.582278,17.983616,150.062454,62.903605,0.588849,149.324505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.861149,49.465793,199.719120,164.523054,168.139112,164.176204,150.085574,14.170862,197.815234,0.991164,49.284505,48.272138,162.712948,202.019342,161.245047,197.248013,94.723388,193.493168,-0.000478,0.038376,97.417629,66.500063,197.534475,21.183032,54.317777,0.676812,677885.857748,0.849027,9.252082,28.415393,4.004271,0.133523,0.063102,151.616328,94.650310,72.571243,32.000000,32.000000,32.000000,32.000000,32.000000,71.690853,61.772224,108.951776,100.000000,21.639182,37.696203,46.063291,39.430535,33.443038,27.582278,18.020638,150.085574,62.665454,0.587430,149.282255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838494,49.463594,199.743159,164.530625,168.163598,164.184654,150.077667,14.170434,197.804183,0.991207,49.237092,48.327102,162.679553,202.127045,161.217227,197.100578,94.859555,193.879294,-0.000478,0.038650,97.550243,66.627705,197.389977,21.181156,54.362817,0.676584,677867.310877,0.849026,9.239030,28.296629,4.003059,0.138670,0.063653,151.589689,94.572393,72.553063,32.000000,32.000000,32.000000,32.000000,32.000000,71.643639,61.756297,108.932643,100.000000,21.591130,37.696203,46.063291,39.466551,33.443038,27.582278,18.092974,150.077667,63.050780,0.585279,149.365654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.890497,49.463594,199.716898,164.530625,168.212234,164.181651,150.174057,14.172574,197.822177,0.991947,49.178444,48.381872,162.677163,202.098198,161.198668,197.279877,94.964435,193.739742,-0.000478,0.038895,97.599884,66.569241,197.448245,21.178646,54.357642,0.678321,677824.435469,0.850267,9.341795,28.151956,4.005506,0.126733,0.064775,151.604946,94.553523,72.542809,32.000000,32.000000,32.000000,32.000000,32.000000,71.657151,61.770389,108.919233,100.000000,21.616553,37.696203,46.063291,39.477729,33.443038,27.582278,18.131274,150.174057,62.559659,0.587961,149.272617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.897470,49.440506,199.679439,164.527821,168.273108,164.173342,150.039329,14.172860,197.906469,0.988684,49.048080,48.316208,162.683379,202.132244,161.222188,197.287170,95.152843,193.915348,-0.000476,0.039265,97.414242,66.763593,197.489320,21.175643,54.391593,0.678120,677467.822058,0.850780,9.363030,28.159025,4.007809,0.134809,0.065011,151.602490,94.444837,72.601009,32.000000,32.000000,32.000000,32.000000,32.000000,71.671467,61.816719,108.930157,100.000000,21.653287,37.696203,46.063291,39.454061,33.443038,27.582278,18.160814,150.039329,62.708888,0.584680,149.262743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.891720,49.395429,199.679351,164.506509,168.268358,164.169439,150.067429,14.181993,197.746117,0.989940,49.101976,48.393889,162.684580,202.083152,161.200085,197.145711,95.045462,193.233809,-0.000476,0.039483,97.687022,66.600876,197.444447,21.173831,54.328487,0.677482,677068.717180,0.849234,9.309250,28.002401,4.003105,0.134151,0.064148,151.596239,94.392209,72.555788,32.000000,32.000000,32.000000,32.000000,32.000000,71.643804,61.787053,108.900600,100.000000,21.622741,37.696203,46.063291,39.438967,33.443038,27.582278,18.152875,150.067429,62.383063,0.588659,149.287527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.836492,49.378937,199.564309,164.515763,168.264909,164.178560,150.081402,14.162728,197.627973,0.989952,49.095615,48.328979,162.671052,201.949232,161.219987,197.109170,94.921309,193.589181,-0.000476,0.039722,97.890774,66.470529,197.356166,21.172561,54.346752,0.676801,676396.715578,0.849767,9.278955,27.879101,4.001795,0.136313,0.062697,151.590528,94.399045,72.585379,32.000000,32.000000,32.000000,32.000000,32.000000,71.666557,61.797505,108.897007,100.000000,21.623446,37.696203,46.063291,39.440779,33.443038,27.582278,18.185697,150.081402,62.920332,0.587035,149.336818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869466,49.382235,199.667702,164.508472,168.256181,164.180809,149.974659,14.175999,197.658078,0.989413,49.208736,48.310576,162.686333,202.133589,161.233042,197.179484,94.859513,193.780549,-0.000476,0.039739,97.769589,66.640785,197.475491,21.170991,54.325801,0.677540,676606.857985,0.849589,9.239821,27.733550,4.002254,0.141807,0.062437,151.603688,94.487655,95.974387,32.000000,32.000000,32.000000,32.000000,32.000000,71.664375,61.814571,108.927045,100.000000,21.644529,37.696203,46.063291,39.470412,33.443038,27.582278,18.200563,149.974659,62.089594,0.590060,149.210894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.870495,49.382235,199.691576,164.508472,168.273447,164.168655,150.122234,14.171718,197.771962,0.985693,49.311813,48.286152,162.683111,202.071736,161.217408,197.295807,94.937283,193.707706,-0.000477,0.039755,97.591744,66.641241,197.425525,21.169139,54.359103,0.677705,677065.398298,0.850563,9.280444,27.989671,4.004381,0.137431,0.061559,151.629468,94.410594,72.592805,32.000000,32.000000,32.000000,32.000000,32.000000,71.676140,61.836951,108.928612,100.000000,21.636645,37.696203,46.063291,39.448633,33.443038,27.582278,18.235029,150.122234,62.403973,0.585360,149.248030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.879437,49.404224,199.647413,164.512678,168.305061,164.177662,149.955986,14.172432,197.722501,0.985864,49.314592,48.391963,162.674834,201.988130,161.224152,197.192866,95.015703,193.450336,-0.000476,0.039740,97.531227,66.707297,197.357222,21.167010,54.343488,0.677837,677240.602099,0.850563,9.249636,28.122458,4.003807,0.155694,0.063269,151.618305,94.397517,72.555205,32.000000,32.000000,32.000000,32.000000,32.000000,71.659136,61.804662,108.940351,100.000000,21.680118,37.696203,46.063291,39.446040,33.443038,27.582278,18.288708,149.955986,62.092969,0.593079,149.249918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854255,49.438032,199.669366,164.522493,168.382506,164.182376,149.983621,14.171147,197.621683,0.983419,49.240717,48.287855,162.646217,201.934493,161.225553,197.147904,94.969420,193.758883,-0.000475,0.039728,97.402987,66.327682,197.325754,21.164575,54.344696,0.677418,676946.082690,0.849644,9.248572,28.017671,4.004203,0.143060,0.065687,151.604327,94.349174,72.580310,32.000000,32.000000,32.000000,32.000000,32.000000,71.630863,61.765579,108.890407,100.000000,21.674681,37.696203,46.063291,39.437422,33.443038,27.582278,18.368084,149.983621,61.750196,0.590088,149.221240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851420,49.436657,199.584853,164.523334,168.475550,164.179120,150.073567,14.172574,197.612650,0.982803,49.205712,48.342237,162.657667,201.971474,161.213719,197.090007,94.849372,193.730927,-0.000474,0.039740,97.473000,66.681793,197.346434,21.162551,54.308077,0.677478,676770.999089,0.850516,9.261314,27.843737,4.002600,0.151596,0.064492,151.618425,94.335523,160.035358,32.000000,32.000000,32.000000,32.000000,32.000000,71.670833,61.780042,108.894835,100.000000,21.670838,37.696203,46.063291,39.451968,33.443038,27.582278,18.405623,150.073567,61.773381,0.592926,149.200037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.927379,49.436108,199.596748,164.527540,168.561388,164.180876,150.032551,14.170576,197.665730,0.984404,49.301384,48.337315,162.667676,201.980893,161.229009,197.128916,94.759649,193.761414,-0.000473,0.039751,97.707360,66.705279,197.371683,21.160204,54.365107,0.677913,677042.823720,0.850942,9.321164,28.004515,4.005062,0.134989,0.063519,151.626173,94.317943,72.574716,32.000000,32.000000,32.000000,32.000000,32.000000,71.677739,61.779069,108.907703,100.000000,21.691475,37.696203,46.063291,39.452138,33.443038,27.582278,18.441666,150.032551,62.090548,0.596613,149.249014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823179,49.436108,199.615172,164.527540,168.627007,164.164889,150.138102,14.174001,197.488557,0.983888,49.477108,48.232070,162.675591,201.845688,161.226790,197.002122,94.774544,193.720111,-0.000473,0.039730,97.774868,66.409600,197.277213,21.157633,54.308816,0.678185,677400.968087,0.850465,9.322722,28.114195,4.003594,0.152034,0.063842,151.624636,94.416348,187.436109,32.000000,32.000000,32.000000,32.000000,32.000000,71.663285,61.735529,108.885853,100.000000,21.659821,37.696203,46.063291,39.406952,33.443038,27.582278,18.478475,150.138102,62.580348,0.596227,149.319667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.772360,49.472939,199.469146,164.536233,168.646067,164.151909,150.125369,14.175143,197.494602,0.985297,49.328157,48.288927,162.653687,201.857757,161.214994,197.051505,94.788016,193.172437,-0.000471,0.039743,97.956019,66.504671,197.196286,21.154866,54.276055,0.676584,677599.594006,0.849268,9.243647,28.215225,3.997741,0.139515,0.064918,151.608102,94.502430,376.629743,32.000000,32.000000,32.000000,32.000000,32.000000,71.658572,61.718608,108.902690,100.000000,21.666778,37.696203,46.063291,39.464127,33.443038,27.582278,18.553185,150.125369,62.889665,0.592402,149.406095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.769502,49.488881,199.408052,164.544646,168.596787,164.151057,149.927363,14.169007,197.421946,0.987517,49.387417,48.163237,162.673412,201.839388,161.213330,196.966976,94.741763,193.485273,-0.000471,0.039745,98.168222,66.375691,197.277439,21.152011,54.275568,0.678533,677604.481360,0.850560,9.351390,28.185011,4.006472,0.143565,0.066276,151.603649,94.609815,1019.995356,32.000000,32.000000,32.000000,32.000000,32.000000,71.662537,61.703761,108.922638,100.000000,21.622583,37.696203,46.063291,39.493924,33.443038,27.582278,18.594589,149.927363,62.281009,0.588848,149.296260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794193,49.489431,199.439581,164.532868,168.585964,164.129860,149.999073,14.170291,197.500700,0.992611,49.288619,48.235344,162.677181,201.831213,161.212219,196.955385,94.635393,193.561158,-0.000470,0.039759,98.318042,66.455876,197.183765,21.148702,54.277569,0.679220,677631.911936,0.851617,9.440832,27.968185,4.007629,0.133330,0.062535,151.602570,94.611088,72.719235,32.000000,32.000000,32.000000,32.000000,32.000000,71.663383,61.689950,108.898094,100.000000,21.651651,37.696203,46.063291,39.482089,33.443038,27.582278,18.667153,149.999073,62.091208,0.586192,149.229895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758306,49.482559,199.482909,164.533148,168.590625,164.100071,150.110610,14.172432,197.579820,0.989577,49.349527,48.302785,162.691651,201.843466,161.239121,197.018153,94.572962,193.339333,-0.000471,0.039759,99.146298,66.315081,197.102695,21.146491,54.269636,0.679145,677817.214017,0.852830,9.459733,28.130648,4.006631,0.149439,0.064833,151.626533,94.658334,-11340.639504,32.000000,32.000000,32.000000,32.000000,32.000000,71.673143,61.680131,108.911651,100.000000,21.638723,37.696203,46.063291,39.483352,33.443038,27.582278,18.710921,150.110610,62.042712,0.591850,149.282609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789079,49.482559,199.411918,164.533148,168.549203,164.088595,149.984075,14.170291,197.451505,0.988734,49.273053,48.248989,162.673837,201.707751,161.211500,196.953592,94.587880,193.531938,-0.000471,0.039773,98.947602,66.561240,197.157007,21.143907,54.266949,0.678807,678034.145156,0.851844,9.434715,28.265186,4.005278,0.137761,0.065461,151.607942,94.678497,142.494071,32.000000,32.000000,32.000000,32.000000,32.000000,71.644784,61.642630,108.869184,100.000000,21.637331,37.696203,46.063291,39.505089,33.443038,27.582278,18.746924,149.984075,62.269784,0.593385,149.232649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838135,49.473764,199.430988,164.517165,168.508538,164.085299,149.931570,14.175714,197.500566,0.987086,49.230621,48.356260,162.682898,201.722960,161.205166,196.997152,94.583679,193.117832,-0.000470,0.039739,98.383822,66.525988,197.046750,21.141294,54.256203,0.679310,678124.836662,0.851722,9.465008,28.245255,4.009037,0.141513,0.065278,151.644206,94.578317,112.757519,32.000000,32.000000,32.000000,32.000000,32.000000,71.644845,61.636406,108.900372,100.000000,21.633441,37.696203,46.063291,39.488690,33.443038,27.582278,18.780466,149.931570,62.605807,0.594202,149.207354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.866141,49.447652,199.340738,164.505668,168.482205,164.080060,150.111804,14.173002,197.359587,0.986174,49.104758,48.210279,162.666622,201.767056,161.207655,196.837655,94.614789,193.284728,-0.000470,0.039740,98.025652,66.511188,197.060192,21.138103,54.247440,0.678752,678001.548664,0.851796,9.433139,28.301854,4.005134,0.144898,0.065509,151.615052,94.431167,267.104426,32.000000,32.000000,32.000000,32.000000,32.000000,71.650486,61.608586,108.894878,100.000000,21.623478,37.696203,46.063291,39.461209,33.443038,27.582278,18.821962,150.111804,62.402506,0.591520,149.206921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.796496,49.424014,199.404901,164.501462,168.387316,164.061092,149.956639,14.172003,197.391275,0.987653,49.279014,48.240793,162.646117,201.649282,161.213425,196.840405,94.667754,193.295482,-0.000472,0.039727,97.845630,66.421650,196.997682,21.134081,54.223532,0.678305,677916.076448,0.851125,9.373571,28.152224,4.001574,0.148180,0.067225,151.594324,94.467214,72.732085,32.000000,32.000000,32.000000,32.000000,32.000000,71.679620,61.577299,108.873989,100.000000,21.607242,37.696203,46.063291,39.487342,33.443038,27.582278,18.847895,149.956639,62.074187,0.587841,149.240320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.736195,49.439406,199.319988,164.491928,168.355578,164.059171,150.062778,14.171433,197.208472,0.988350,49.217856,48.272709,162.635450,201.550203,161.202737,196.750033,94.673505,192.468261,-0.000471,0.039727,97.832152,66.439539,196.920916,21.131300,54.233521,0.677779,677714.246872,0.849483,9.318490,28.183142,3.997517,0.135741,0.065299,151.589112,94.428196,115.651100,32.000000,32.000000,32.000000,32.000000,32.000000,71.677371,61.559933,108.870919,100.000000,21.547548,37.696203,46.063291,39.483662,33.443038,27.582278,18.860763,150.062778,62.117033,0.589203,149.222814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.768993,49.439406,199.237752,164.491928,168.281057,164.062601,149.893680,14.172432,197.269779,0.986650,49.008330,48.195251,162.638705,201.542721,161.180437,196.553665,94.629644,193.102797,-0.000471,0.039709,97.700380,66.429756,196.855509,21.128022,54.204384,0.678954,677500.901517,0.851528,9.366915,28.134173,4.004396,0.135290,0.064610,151.607025,94.527501,72.597482,32.000000,32.000000,32.000000,32.000000,32.000000,71.677237,61.567343,108.887672,100.000000,21.580778,37.696203,46.063291,39.519985,33.443038,27.582278,18.912941,149.893680,62.040218,0.593085,149.174899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.797695,49.416318,199.214991,164.466971,168.234601,164.062564,149.999486,14.171433,197.127570,0.986361,48.960545,48.202699,162.642178,201.445659,161.177901,196.616553,94.592529,193.204313,-0.000471,0.039633,97.696762,66.466656,196.918305,21.123876,54.195206,0.679373,677555.275408,0.852099,9.444762,27.820597,4.007544,0.136558,0.064638,151.600934,94.653305,448.011655,32.000000,32.000000,32.000000,32.000000,32.000000,71.716683,61.574574,108.925356,100.000000,21.497621,37.696203,46.063291,39.503076,33.443038,27.582278,18.927199,149.999486,62.222169,0.593151,149.091303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853639,49.356399,199.192689,164.439210,168.218073,164.028648,150.031453,14.172860,197.332640,0.985284,48.914648,48.262603,162.627186,201.560763,161.172655,196.682194,94.590280,193.266139,-0.000472,0.039321,97.905496,66.421036,196.930990,21.119155,54.249388,0.679150,677683.797780,0.852454,9.410785,28.100670,4.003251,0.139309,0.065128,151.579467,94.765574,73.673607,32.000000,32.000000,32.000000,32.000000,32.000000,71.721670,61.579623,108.908060,100.000000,21.518865,37.696203,46.063291,39.484229,33.443038,27.582278,18.913229,150.031453,62.066703,0.593371,149.071988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.770522,49.315445,199.301386,164.435565,168.177065,163.995331,149.891204,14.174715,197.328121,0.986113,48.862564,48.272255,162.603741,201.545656,161.167210,196.777925,94.643416,193.399077,-0.000472,0.039057,98.060805,66.552106,196.975104,21.116245,54.225245,0.678813,677720.467538,0.851252,9.357977,28.175520,4.000486,0.145352,0.062760,151.553206,94.708232,86.033411,32.000000,32.000000,32.000000,32.000000,32.000000,71.692483,61.557625,108.923058,100.000000,21.515269,37.696203,46.063291,39.456794,33.443038,27.582278,18.941729,149.891204,62.550047,0.591243,149.292601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.789214,49.315445,199.152059,164.435565,168.071693,163.962688,150.055827,14.175999,197.230853,0.987517,48.740071,48.203529,162.640548,201.490836,161.205590,196.628291,94.679808,192.834405,-0.000470,0.038846,97.917902,66.691099,196.794140,21.113268,54.227733,0.677135,677397.405190,0.849691,9.240168,28.200745,3.995550,0.136785,0.063273,151.566207,94.670434,72.580352,32.000000,32.000000,32.000000,32.000000,32.000000,71.690452,61.559761,108.943800,100.000000,21.541050,37.696203,46.063291,39.504009,33.443038,27.582278,18.925640,150.055827,62.908447,0.591850,149.377967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.774427,49.222820,199.127992,164.403879,168.018763,163.929564,150.041934,14.177997,197.274037,0.988442,48.751976,48.214136,162.639716,201.470327,161.190472,196.732150,94.740345,192.978586,-0.000470,0.038514,98.236307,66.337472,196.942002,21.109346,54.208152,0.678491,677104.350260,0.851793,9.285240,28.196991,4.004406,0.153663,0.065499,151.538948,94.700741,79.418626,32.000000,32.000000,32.000000,32.000000,32.000000,71.686221,61.560508,108.958547,100.000000,21.521177,37.696203,46.063291,39.500518,33.443038,27.582278,18.913071,150.041934,61.877342,0.588191,149.241185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.853429,49.222820,199.225224,164.403879,168.040067,163.903205,149.914181,14.169863,197.190395,0.991796,48.717128,48.240601,162.625060,201.513894,161.175788,196.698592,94.731306,193.303953,-0.000470,0.038434,98.460946,66.364459,196.867625,21.106812,54.194485,0.677731,676822.895915,0.850334,9.265885,27.950665,3.999904,0.122804,0.065234,151.543721,94.705007,92.265608,32.000000,32.000000,32.000000,32.000000,32.000000,71.686196,61.590660,108.964730,100.000000,21.474728,37.696203,46.063291,39.504091,33.443038,27.582278,18.879442,149.914181,61.928186,0.584211,149.244726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.810417,49.190113,199.214369,164.382848,168.008653,163.892548,149.943828,14.176713,197.201167,0.992759,48.787803,48.247776,162.618225,201.509164,161.194502,196.694522,94.821265,193.408257,-0.000470,0.038442,98.390738,66.373596,196.945122,21.103853,54.172344,0.677764,676321.030235,0.850301,9.188571,27.943776,4.000608,0.145314,0.066163,151.541125,94.680070,915.155566,32.000000,32.000000,32.000000,32.000000,32.000000,71.670369,61.598951,108.981064,100.000000,21.516842,37.696203,46.063291,39.459036,33.443038,27.582278,18.893152,149.943828,62.421141,0.593761,149.208140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.762396,49.181593,199.147451,164.374155,168.015263,163.863598,150.060160,14.175571,197.137592,0.995612,48.937232,48.282371,162.598864,201.386844,161.183376,196.713916,94.850883,193.145441,-0.000469,0.038437,97.864117,66.373761,196.802848,21.099949,54.137257,0.677106,676158.107450,0.849391,9.106806,28.073767,3.996219,0.134131,0.066876,151.529163,94.493943,72.810964,32.000000,32.000000,32.000000,32.000000,32.000000,71.681717,61.597025,109.009429,100.000000,21.485396,37.696203,46.063291,39.483883,33.443038,27.582278,18.865965,150.060160,62.371838,0.592548,149.284301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.753757,49.214575,199.133393,164.393223,167.975284,163.846874,150.052818,14.171718,197.098764,0.992476,48.913872,48.239857,162.577077,201.440237,161.145384,196.673555,94.696382,193.183540,-0.000471,0.038441,97.920742,66.570509,196.865401,21.096676,54.195351,0.677765,675817.366408,0.849904,9.118603,28.022551,3.999452,0.137384,0.066903,151.486565,94.582162,125.374206,32.000000,32.000000,32.000000,32.000000,32.000000,71.673822,61.603285,109.008134,100.000000,21.465164,37.696203,46.063291,39.512449,33.443038,27.582278,18.875111,150.052818,62.053571,0.588200,149.227495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.723172,49.220896,199.113970,164.392382,167.968093,163.804310,149.939546,14.167294,197.134382,0.994802,48.999746,48.180205,162.589319,201.478706,161.148627,196.660005,94.521862,193.200175,-0.000471,0.038446,97.820926,66.537171,196.875335,21.092531,54.154133,0.678486,675636.845427,0.849986,9.159804,27.895284,4.001967,0.134218,0.065359,151.512428,94.636265,118.826696,32.000000,32.000000,32.000000,32.000000,32.000000,71.656688,61.634980,109.014150,100.000000,21.444873,37.696203,46.063291,39.499056,33.443038,27.582278,18.924432,149.939546,61.978662,0.588910,149.019824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.709149,49.234914,199.151148,164.401635,167.911472,163.789469,150.030627,14.173859,197.083089,0.993855,49.008556,48.192617,162.615442,201.420196,161.152243,196.666895,94.492766,192.820022,-0.000472,0.038439,98.034991,66.287757,196.786941,21.089957,54.185578,0.677827,676126.356546,0.850183,9.201736,28.063947,4.002379,0.147834,0.067123,151.528685,94.722899,72.723940,32.000000,32.000000,32.000000,32.000000,32.000000,71.685106,61.691398,109.009325,100.000000,21.464532,37.696203,46.063291,39.538593,33.443038,27.582278,18.943879,150.030627,62.607934,0.591990,149.241225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.721346,49.234914,199.119979,164.401635,167.861249,163.789784,149.957716,14.174287,197.043802,0.997239,48.967801,48.239665,162.604143,201.366967,161.172501,196.624623,94.501467,193.024501,-0.000473,0.038400,98.228532,66.253064,196.702364,21.087035,54.144595,0.678509,676539.071251,0.851201,9.239748,28.244650,4.004450,0.137699,0.065367,151.510691,94.698132,152.035771,32.000000,32.000000,32.000000,32.000000,32.000000,71.661040,61.704342,109.008365,100.000000,21.444273,37.696203,46.063291,39.548891,33.443038,27.582278,18.972120,149.957716,62.269711,0.592850,149.184694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.730041,49.234639,198.960818,164.412010,167.868775,163.786174,149.961541,14.171147,196.956166,0.995876,48.941238,48.129641,162.628587,201.313594,161.159774,196.421346,94.481772,193.038012,-0.000473,0.038433,98.477359,66.429125,196.758777,21.083606,54.152312,0.678338,676604.357569,0.850907,9.268301,28.132355,4.006328,0.134594,0.065470,151.534277,94.632063,72.567497,32.000000,32.000000,32.000000,32.000000,32.000000,71.659444,61.722842,108.986998,100.000000,21.432744,37.696203,46.063291,39.544989,33.443038,27.582278,18.987169,149.961541,62.387025,0.587084,149.089926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.709388,49.238212,199.055029,164.394345,167.818130,163.762495,149.983982,14.168721,197.005386,0.996877,48.914074,48.239785,162.591477,201.268438,161.129360,196.617591,94.397382,192.987103,-0.000473,0.038434,98.341102,66.306960,196.715398,21.080046,54.144306,0.678636,676569.616482,0.851090,9.255658,28.199732,4.004718,0.147192,0.066802,151.526589,94.559367,220.179965,32.000000,32.000000,32.000000,32.000000,32.000000,71.645403,61.757244,108.964273,100.000000,21.361259,37.696203,46.063291,39.541374,33.443038,27.582278,19.001919,149.983982,62.391574,0.590085,149.168172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.712817,49.223095,199.049196,164.386774,167.822050,163.732709,150.142454,14.175428,197.093648,0.997269,48.892426,48.104359,162.595088,201.464823,161.137114,196.573448,94.451741,193.131749,-0.000473,0.038431,98.461201,66.397468,196.846595,21.076475,54.201391,0.678028,676605.234270,0.850884,9.246372,28.224450,4.000817,0.147937,0.065799,151.534098,94.595578,84.943921,32.000000,32.000000,32.000000,32.000000,32.000000,71.661399,61.851785,108.991970,100.000000,21.388498,37.696203,46.063291,39.550036,33.443038,27.582278,19.025966,150.142454,62.715638,0.588532,149.311327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.755371,49.196984,199.183826,164.385652,167.820265,163.715204,149.991465,14.171004,197.096743,0.998661,48.759034,48.170433,162.576757,201.474425,161.149574,196.636335,94.512017,192.910215,-0.000473,0.038422,98.569182,66.396638,196.816393,21.073701,54.149607,0.678517,676798.462686,0.851035,9.271351,28.289906,4.004375,0.147027,0.065767,151.514167,94.654244,72.581457,32.000000,32.000000,32.000000,32.000000,32.000000,71.642823,61.869025,108.925882,100.000000,21.385393,37.696203,46.063291,39.558047,33.443038,27.582278,19.024921,149.991465,62.065236,0.588826,149.082649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.753441,49.196984,199.096741,164.385652,167.857050,163.696230,150.005597,14.174287,197.093651,0.999276,48.695879,48.199380,162.603454,201.385885,161.141736,196.540200,94.554208,193.304948,-0.000474,0.038428,98.729899,66.349117,196.784596,21.071093,54.167043,0.677593,676474.103116,0.849881,9.252681,28.289337,4.003981,0.139920,0.064406,151.519720,94.661757,72.825733,32.000000,32.000000,32.000000,32.000000,32.000000,71.671046,61.948272,108.915417,100.000000,21.410274,37.696203,46.063291,39.536041,33.443038,27.582278,19.011196,150.005597,62.229505,0.585604,149.257865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.704934,49.144763,199.061598,164.383409,167.750927,163.687905,150.051218,14.174429,197.023188,0.999723,48.623907,48.239158,162.587155,201.397119,161.160743,196.557455,94.492025,192.975345,-0.000473,0.038422,98.469944,66.463445,196.769401,21.067186,54.185903,0.677921,676107.153348,0.849775,9.182473,28.146668,4.003263,0.143300,0.064864,151.529506,94.780221,72.605432,32.000000,32.000000,32.000000,32.000000,32.000000,71.638976,62.025589,108.884377,100.000000,21.390551,37.696203,46.063291,39.549601,33.443038,27.582278,18.972658,150.051218,61.901260,0.591460,149.177810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.750901,49.116179,199.113882,164.367426,167.651091,163.661512,149.897770,14.168436,197.088780,0.998299,48.570090,48.202138,162.594714,201.409065,161.152904,196.623009,94.549986,192.989103,-0.000475,0.038400,98.398770,66.462515,196.767324,21.064918,54.147227,0.677441,675910.333526,0.849633,9.184473,28.251237,4.001668,0.131249,0.066021,151.544205,94.728908,208.305611,32.000000,32.000000,32.000000,32.000000,32.000000,71.657259,62.075917,108.872763,100.000000,21.324949,37.696203,46.063291,39.570131,33.443038,27.582278,18.948713,149.897770,61.740732,0.589672,149.177417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.721863,49.067806,198.973803,164.337702,167.458351,163.640132,149.974682,14.172574,197.070691,0.999469,48.528512,48.272551,162.565563,201.299364,161.131969,196.434018,94.574858,193.010382,-0.000476,0.038377,98.533192,66.408009,196.732141,21.062028,54.180602,0.677556,676003.329915,0.850128,9.182521,28.190889,4.004866,0.144519,0.066574,151.526631,94.735233,100.548349,32.000000,32.000000,32.000000,32.000000,32.000000,71.627155,62.115002,108.803178,100.000000,21.305585,37.696203,46.063291,39.546794,33.443038,27.582278,18.902152,149.974682,61.958193,0.593106,149.130210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.684994,49.037024,199.092377,164.300128,167.420043,163.635994,150.042180,14.170291,197.149146,1.001789,48.450625,48.174917,162.554776,201.225972,161.133944,196.496926,94.541731,193.038788,-0.000476,0.038384,98.677235,66.266384,196.808663,21.059680,54.138969,0.677448,675602.350560,0.849919,9.106300,28.138048,4.002217,0.144365,0.065203,151.567551,94.737185,72.542644,32.000000,32.000000,32.000000,32.000000,32.000000,71.619392,62.123486,108.812642,100.000000,21.292914,37.696203,46.063291,39.566668,33.443038,27.582278,18.898698,150.042180,62.279322,0.594128,149.357944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731767,48.996897,199.065304,164.274331,167.428052,163.611681,149.979665,14.171004,197.140707,1.001537,48.556714,48.239469,162.555404,201.352757,161.142844,196.676264,94.426741,193.035420,-0.000476,0.038362,98.961325,66.327049,196.736118,21.057038,54.131884,0.676847,675367.736575,0.849808,9.088016,28.121090,4.001737,0.137514,0.066017,151.616817,94.756073,72.606308,32.000000,32.000000,32.000000,32.000000,32.000000,71.633752,62.172354,108.829251,100.000000,21.282467,37.696203,46.063291,39.558896,33.443038,27.582278,18.860577,149.979665,62.275800,0.591883,149.039730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.708384,48.996073,198.976387,164.290034,167.439697,163.594867,149.954304,14.176142,197.056281,1.001087,48.608285,48.099387,162.558403,201.285644,161.131563,196.456491,94.365016,193.104059,-0.000476,0.038355,99.083797,66.224698,196.763445,21.054842,54.151356,0.678020,675429.780064,0.850031,9.095456,28.164782,4.007093,0.133904,0.065992,151.632732,94.672987,72.651833,32.000000,32.000000,32.000000,32.000000,32.000000,71.613456,62.166069,108.815735,100.000000,21.315336,37.696203,46.063291,39.567541,33.443038,27.582278,18.810025,149.954304,61.943666,0.589398,149.018683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.662618,49.010090,198.952721,164.304615,167.379345,163.594839,150.001193,14.175714,196.885878,1.003718,48.736852,48.071507,162.532367,201.272005,161.109613,196.474154,94.301717,192.478908,-0.000475,0.038354,99.612298,66.212509,196.724838,21.051880,54.143441,0.677292,675545.796752,0.849275,9.006841,28.278519,4.002780,0.137980,0.065150,151.642617,94.678655,73.440832,32.000000,32.000000,32.000000,32.000000,32.000000,71.617851,62.110619,108.806230,100.000000,21.279131,37.696203,46.063291,39.588356,33.443038,27.582278,18.794053,150.001193,62.102433,0.588721,149.096811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.679545,49.010090,198.857523,164.304615,167.353997,163.594072,150.080224,14.171004,196.991979,1.003541,48.736630,48.092138,162.541804,201.226522,161.089369,196.377688,94.357163,192.920173,-0.000474,0.038348,99.596138,66.358413,196.667755,21.049963,54.151789,0.677041,675694.147643,0.849773,9.030254,28.365766,4.002874,0.138281,0.066187,151.663664,94.695379,85.637317,32.000000,32.000000,32.000000,32.000000,32.000000,71.641105,62.106493,108.789350,100.000000,21.234487,37.696203,46.063291,39.612923,33.443038,27.582278,18.797401,150.080224,62.285191,0.591871,149.129069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.756252,49.031527,198.949582,164.301530,167.353759,163.577421,150.008550,14.172574,196.932750,1.006592,48.686514,48.137566,162.517648,201.329700,161.077197,196.410060,94.375503,193.011198,-0.000475,0.038378,99.471912,66.100738,196.640935,21.047429,54.165366,0.677670,675955.798247,0.850411,9.091731,28.196354,4.006086,0.145745,0.065077,151.693057,94.758876,72.596298,32.000000,32.000000,32.000000,32.000000,32.000000,71.640122,62.037639,108.796286,100.000000,21.243633,37.696203,46.063291,39.605128,33.443038,27.582278,18.806825,150.008550,62.235301,0.590821,149.224584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.638428,49.030428,199.059067,164.295361,167.341005,163.566767,150.041140,14.176570,196.965184,1.008769,48.656426,48.114272,162.531508,201.402847,161.093715,196.453660,94.476260,193.172068,-0.000474,0.038045,99.392086,66.398120,196.704973,21.045481,54.147570,0.677124,675773.175752,0.849637,9.074174,28.305226,4.002805,0.154423,0.061906,151.713864,94.770506,72.689282,32.000000,32.000000,32.000000,32.000000,32.000000,71.635126,62.019600,108.773995,100.000000,21.196401,37.696203,46.063291,39.615979,33.443038,27.582278,18.795707,150.041140,62.281009,0.588703,149.212153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.701847,49.020534,199.072453,164.299567,167.344106,163.544296,149.935774,14.175571,197.036588,1.008075,48.608776,48.064867,162.528208,201.305786,161.109582,196.539855,94.471548,193.119812,-0.000473,0.037890,99.199955,66.382256,196.764996,21.044773,54.172344,0.676226,675608.459617,0.848552,9.016104,28.320748,3.998484,0.155804,0.063644,151.686289,94.762166,72.674218,32.000000,32.000000,32.000000,32.000000,32.000000,71.636454,61.973186,108.780075,100.000000,21.188351,37.696203,46.063291,39.641320,33.443038,27.582278,18.778072,149.935774,61.909550,0.588541,149.188038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.719916,48.991400,198.844260,164.301530,167.374445,163.521461,150.007532,14.172003,196.872688,1.008553,48.437895,48.097198,162.533100,201.309558,161.109220,196.378687,94.325536,192.003106,-0.000473,0.037787,98.491969,66.222030,196.648848,21.042892,54.126456,0.678100,675388.551696,0.850547,9.137169,28.279805,4.010181,0.141929,0.062811,151.688925,94.914141,77.168008,32.000000,32.000000,32.000000,32.000000,32.000000,71.644338,61.901142,108.778070,100.000000,21.211215,37.696203,46.063291,39.614453,33.443038,27.582278,18.736918,150.007532,62.707787,0.589545,149.376787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
