OSU 80 Ton Compressor Load Stand
49.672068,48.949075,198.933904,164.297605,167.354282,163.516608,149.978509,14.173002,196.931544,1.006702,48.484643,48.181852,162.524783,201.270925,161.103519,196.488555,94.335832,192.931638,-0.000472,0.037553,98.541285,66.250473,196.717885,21.041787,54.127448,0.676937,675215.944526,0.849798,9.061492,28.265091,4.005333,0.144892,0.064520,151.684952,94.805903,73.000557,32.000000,32.000000,32.000000,32.000000,32.000000,71.633088,61.884314,108.757241,100.000000,21.144999,37.696203,46.063291,39.607078,33.443038,27.582278,18.678073,149.978509,62.090034,0.592336,149.250902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.658928,48.932310,198.926369,164.296203,167.332232,163.502687,150.043242,14.171861,196.990384,1.007442,48.486646,48.166903,162.503884,201.343991,161.085589,196.453188,94.409127,193.046561,-0.000473,0.037563,98.828568,66.418077,196.895728,21.040753,54.185308,0.676574,675462.764030,0.848861,9.013628,27.995037,3.999288,0.148965,0.065106,151.698131,94.852566,356.742141,32.000000,32.000000,32.000000,32.000000,32.000000,71.651851,61.856371,108.775000,100.000000,21.140495,37.696203,46.063291,39.638734,33.443038,27.582278,18.661473,150.043242,62.271398,0.583988,149.383475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.673487,48.927913,199.051288,164.294801,167.391874,163.500434,150.161862,14.163013,197.097904,1.004089,48.560435,48.055720,162.528687,201.343461,161.135250,196.549299,94.477471,193.117701,-0.000473,0.037589,98.573705,66.205525,196.804975,21.039715,54.213742,0.677258,675397.264002,0.849807,9.020914,28.330824,4.004945,0.147784,0.066421,151.704002,94.905973,697.524780,32.000000,32.000000,32.000000,32.000000,32.000000,71.641124,61.858926,108.780348,100.000000,21.159847,37.696203,46.063291,39.629689,33.443038,27.582278,18.620466,150.161862,62.386805,0.590405,149.321634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.572760,48.920217,198.989549,164.286388,167.460488,163.505367,149.983304,14.170862,197.149063,1.002088,48.423071,48.176950,162.544975,201.373980,161.139162,196.605389,94.336406,193.191173,-0.000473,0.037815,97.745061,66.412831,196.804502,21.038795,54.201878,0.676583,675095.507615,0.849578,9.017779,28.300276,4.005853,0.138414,0.062756,151.708255,94.913718,72.706638,32.000000,32.000000,32.000000,32.000000,32.000000,71.618514,61.852810,108.780829,100.000000,21.164804,37.696203,46.063291,39.669510,33.443038,27.582278,18.576782,149.983304,62.444692,0.588727,149.162782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.732481,48.888611,199.063961,164.283304,167.411148,163.479718,149.956287,14.169292,197.061199,0.998723,48.372847,48.131035,162.531976,201.467983,161.108846,196.598604,94.236887,193.101779,-0.000475,0.038043,97.692421,66.256074,196.804891,21.038798,54.164266,0.676337,674851.021225,0.848608,8.998279,28.258383,4.007194,0.149577,0.064654,151.691663,94.898909,72.625936,32.000000,32.000000,32.000000,32.000000,32.000000,71.583874,61.824888,108.785301,100.000000,21.118920,37.696203,46.063291,39.714545,33.443038,27.582278,18.550388,149.956287,62.090034,0.587733,149.251689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.658951,48.865800,199.019636,164.299007,167.407022,163.460784,149.966895,14.169720,197.010634,0.996647,48.392528,48.116194,162.506829,201.355876,161.095307,196.521454,94.414160,193.079191,-0.000474,0.038010,98.319380,66.176621,196.763061,21.038077,54.192267,0.677561,675406.250597,0.851544,9.095140,28.426760,4.014091,0.133828,0.065535,151.674032,95.095834,76.000892,32.000000,32.000000,32.000000,32.000000,32.000000,71.585938,61.846251,108.769633,100.000000,21.091975,37.696203,46.063291,39.625838,33.443038,27.582278,18.465261,149.966895,62.243665,0.588122,149.438392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.541486,48.859479,199.068973,164.307419,167.316344,163.459224,149.990816,14.170862,197.086794,0.995005,48.380774,48.111650,162.525292,201.401216,161.087112,196.586158,94.464654,193.011608,-0.000475,0.037997,98.051483,66.179233,196.677728,21.037204,54.155341,0.676102,675357.973214,0.848451,8.897817,28.493049,4.002695,0.132245,0.064348,151.694220,95.055613,72.660534,32.000000,32.000000,32.000000,32.000000,32.000000,71.598447,61.850945,108.796709,100.000000,21.099236,37.696203,46.063291,39.677634,33.443038,27.582278,18.439440,149.990816,62.567802,0.589798,149.220808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.672057,48.844913,199.072167,164.315831,167.273782,163.433290,150.149813,14.175286,197.168850,0.993121,48.330949,48.145638,162.513519,201.475444,161.073437,196.567927,94.352626,193.218940,-0.000477,0.037950,98.011623,66.288531,196.838784,21.036872,54.221495,0.676410,674766.901560,0.849634,8.951245,28.307377,4.007729,0.129679,0.061310,151.664328,94.987980,93.805300,32.000000,32.000000,32.000000,32.000000,32.000000,71.594565,61.828162,108.788457,100.000000,21.080602,37.696203,46.063291,39.693001,33.443038,27.582278,18.397896,150.149813,61.940145,0.588914,149.269706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.684171,48.844913,198.993130,164.315831,167.231739,163.418801,149.940757,14.171861,197.119990,0.997109,48.417063,47.981562,162.531487,201.460929,161.101213,196.666038,94.210480,192.817208,-0.000477,0.037959,98.341344,66.248024,196.854123,21.037484,54.180782,0.678397,674721.955742,0.851713,9.066899,28.231749,4.018228,0.138290,0.063321,151.666066,95.020462,72.790365,32.000000,32.000000,32.000000,32.000000,32.000000,71.616053,61.885096,108.783924,100.000000,21.082985,37.696203,46.063291,39.690013,33.443038,27.582278,18.346137,149.940757,62.093996,0.587184,149.189730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.642292,48.842989,199.143725,164.334338,167.164683,163.408780,150.092211,14.170862,197.121606,0.998939,48.423052,48.228930,162.538356,201.326030,161.123132,196.629836,94.146808,193.083924,-0.000477,0.037938,98.612495,66.227259,196.830771,21.037820,54.160876,0.675852,674787.080867,0.848157,8.916762,28.420859,4.007729,0.128361,0.062915,151.663851,95.043502,72.617606,32.000000,32.000000,32.000000,32.000000,32.000000,71.602511,61.925444,108.735163,100.000000,21.075091,37.696203,46.063291,39.717885,33.443038,27.582278,18.308625,150.092211,62.260320,0.591631,149.279187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.724496,48.830346,199.080818,164.339946,167.059273,163.371159,150.102553,14.174715,197.073813,1.000470,48.340614,48.262834,162.535728,201.424967,161.105838,196.543073,94.139187,192.782516,-0.000477,0.037943,98.529104,66.432530,196.871661,21.038820,54.191997,0.675966,675141.491493,0.849035,8.904198,28.413593,4.005162,0.141454,0.065002,151.668064,95.042335,73.515341,32.000000,32.000000,32.000000,32.000000,32.000000,71.585943,61.933822,108.708212,100.000000,21.051377,37.696203,46.063291,39.725426,33.443038,27.582278,18.268948,150.102553,62.291574,0.589821,149.355111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.637249,48.805612,199.048160,164.329010,167.006403,163.358762,150.124389,14.169720,197.110658,1.001284,48.309956,48.114082,162.520499,201.463518,161.092460,196.692419,94.198295,193.171585,-0.000477,0.037926,98.180327,66.269407,196.842519,21.039822,54.181197,0.677038,675346.646859,0.848916,8.945719,28.576488,4.011574,0.138363,0.064939,151.647018,95.011510,72.623246,32.000000,32.000000,32.000000,32.000000,32.000000,71.573691,61.946564,108.690557,100.000000,21.018682,37.696203,46.063291,39.714878,33.443038,27.582278,18.216920,150.124389,62.105441,0.588962,149.155819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.693144,48.770433,199.023438,164.306578,167.024388,163.356804,150.088627,14.179424,197.124775,1.000809,48.188716,48.134669,162.508685,201.432775,161.126489,196.663986,94.267845,193.001561,-0.000477,0.037878,97.562841,66.450961,196.906881,21.040562,54.177987,0.675324,675087.949120,0.847073,8.847827,28.471973,4.003677,0.140156,0.063456,151.663493,94.937106,72.956590,32.000000,32.000000,32.000000,32.000000,32.000000,71.564793,61.983229,108.656981,100.000000,21.041702,37.696203,46.063291,39.737553,33.443038,27.582278,18.150327,150.088627,62.084091,0.587514,149.268054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.670788,48.732507,199.081595,164.277416,166.968602,163.339551,150.084625,14.175000,197.139800,0.999150,48.288471,48.177840,162.527031,201.496850,161.130208,196.627781,94.239525,192.954205,-0.000478,0.037834,97.455642,66.314872,196.836378,21.041527,54.183144,0.676327,674909.540180,0.848481,8.913575,28.557590,4.010056,0.148472,0.062685,151.682383,94.958386,74.230549,32.000000,32.000000,32.000000,32.000000,32.000000,71.562263,62.004129,108.669204,100.000000,21.037092,37.696203,46.063291,39.690788,33.443038,27.582278,18.067412,150.084625,62.261567,0.590032,149.243860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.684078,48.734980,199.066494,164.270686,166.799976,163.332921,150.088825,14.170719,197.106590,0.998920,48.288160,48.063426,162.514055,201.455221,161.116456,196.594490,94.158552,193.170951,-0.000479,0.037809,97.185506,66.316962,196.906823,21.042218,54.190987,0.675548,674545.019025,0.847529,8.820415,28.424822,4.005048,0.126591,0.064268,151.654028,94.962121,73.037589,32.000000,32.000000,32.000000,32.000000,32.000000,71.548355,62.020643,108.685586,100.000000,20.981581,37.696203,46.063291,39.740669,33.443038,27.582278,17.976210,150.088825,62.249315,0.589520,149.212350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.637492,48.739378,199.006281,164.282743,166.853402,163.325785,150.042408,14.172717,197.153043,1.001018,48.362256,48.062662,162.498293,201.398994,161.092018,196.614741,94.166280,193.087738,-0.000479,0.037798,96.531608,66.209675,196.805379,21.043055,54.202058,0.675746,674504.825806,0.847795,8.805672,28.435525,4.008022,0.145606,0.064913,151.650674,94.864223,72.632762,32.000000,32.000000,32.000000,32.000000,32.000000,71.529301,62.028181,108.720979,100.000000,20.878156,37.696203,46.063291,39.742316,33.443038,27.582278,17.924797,150.042408,62.246600,0.588068,149.326315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.650193,48.755043,198.998803,164.297044,166.924753,163.325124,150.163288,14.168436,197.102999,0.997680,48.457182,48.102402,162.500543,201.405477,161.083746,196.583732,94.254790,193.108269,-0.000479,0.037796,96.674210,66.223690,196.828345,21.044082,54.201138,0.675428,674722.448889,0.847491,8.794363,28.597099,4.006646,0.139559,0.065439,151.617826,94.959130,72.643648,32.000000,32.000000,32.000000,32.000000,32.000000,71.521015,62.060854,108.734644,100.000000,20.962782,37.696203,46.063291,39.725343,33.443038,27.582278,17.875843,150.163288,62.121729,0.587992,149.243506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.664156,48.783350,199.095281,164.320037,166.870210,163.314518,150.155202,14.175286,197.094813,0.997731,48.513722,48.110226,162.504019,201.434671,161.074822,196.520990,94.328877,193.188087,-0.000480,0.037770,96.846092,66.096261,196.793100,21.045119,54.151609,0.675685,674729.174074,0.848611,8.847089,28.558434,4.009193,0.155593,0.061869,151.602909,94.982786,77.529379,32.000000,32.000000,32.000000,32.000000,32.000000,71.530236,62.074368,108.736900,100.000000,20.946752,37.696203,46.063291,39.804982,33.443038,27.582278,17.840385,150.155202,62.137356,0.588362,149.156960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677501,48.788297,199.028925,164.330412,166.771244,163.319682,149.981319,14.168436,197.018502,0.994021,48.422834,48.028655,162.516242,201.388842,161.073157,196.569878,94.286571,193.050482,-0.000478,0.037780,96.854135,66.146749,196.752802,21.046008,54.181070,0.675556,674473.187547,0.847721,8.849574,28.477558,4.008017,0.146182,0.063808,151.597637,94.971542,107.954755,32.000000,32.000000,32.000000,32.000000,32.000000,71.541243,62.070838,108.692085,100.000000,20.903142,37.696203,46.063291,39.770645,33.443038,27.582278,17.821471,149.981319,62.259366,0.589422,149.300941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.612103,48.781152,198.951095,164.325645,166.730246,163.325232,150.095084,14.169292,197.069861,0.993660,48.348721,48.131035,162.516499,201.301464,161.055369,196.563727,94.224772,193.067336,-0.000479,0.037752,96.892048,66.279107,196.792490,21.046559,54.144234,0.676257,674247.159694,0.847514,8.863395,28.433142,4.008832,0.138401,0.066658,151.599455,94.973070,94.766350,32.000000,32.000000,32.000000,32.000000,32.000000,71.532000,62.074476,108.686047,100.000000,20.921938,37.696203,46.063291,39.810340,33.443038,27.582278,17.780440,150.095084,61.975728,0.589346,149.262114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.609328,48.769059,198.954344,164.318915,166.743059,163.299381,149.998971,14.167009,197.201923,0.994689,48.586731,48.054193,162.490032,201.452000,161.066448,196.618975,94.338813,193.168873,-0.000479,0.037769,97.074306,66.208051,196.986813,21.047588,54.164356,0.675602,674391.292468,0.848282,8.854500,28.424291,4.006420,0.138393,0.064223,151.580384,94.952809,148.672937,32.000000,32.000000,32.000000,32.000000,32.000000,71.525153,62.072159,108.656963,100.000000,20.919664,37.696203,46.063291,39.772040,33.443038,27.582278,17.714794,149.998971,62.227084,0.587941,149.344686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.574135,48.819353,199.027792,164.330973,166.678421,163.277253,150.015545,14.165582,197.047682,0.994240,48.543885,48.032786,162.500933,201.446332,161.069474,196.374058,94.372564,193.020693,-0.000479,0.037747,96.983804,66.118575,196.850454,21.049116,54.171550,0.676667,674663.264027,0.848892,8.915216,28.492357,4.010132,0.140349,0.065387,151.585197,94.928898,72.769194,32.000000,32.000000,32.000000,32.000000,32.000000,71.542983,62.116999,108.646913,100.000000,20.898271,37.696203,46.063291,39.811040,33.443038,27.582278,17.654256,150.015545,62.768389,0.591161,149.320257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.588214,48.838591,199.023930,164.346395,166.620415,163.275682,149.985646,14.171433,197.123974,0.990856,48.550563,47.945235,162.493921,201.211294,161.070720,196.466613,94.421681,192.711653,-0.000479,0.037974,97.046105,66.096002,196.740299,21.049791,54.131956,0.676330,674184.640125,0.849325,8.906006,28.416064,4.010422,0.139537,0.065535,151.568802,94.853828,72.639318,32.000000,32.000000,32.000000,32.000000,32.000000,71.549326,62.153989,108.646433,100.000000,20.849826,37.696203,46.063291,39.836197,33.443038,27.582278,17.681689,149.985646,62.063695,0.588698,149.110068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.610948,48.845187,198.958537,164.347517,166.552628,163.287124,150.047511,14.172432,197.081826,0.990785,48.479446,48.138073,162.494491,201.272963,161.062645,196.518950,94.485335,193.113244,-0.000480,0.038190,97.558954,66.071518,196.700182,21.049615,54.140394,0.676860,674132.462475,0.849906,8.992849,28.327218,4.014751,0.134711,0.066251,151.560775,94.809819,72.703063,32.000000,32.000000,32.000000,32.000000,32.000000,71.557826,62.221638,108.635255,100.000000,20.828148,37.696203,46.063291,39.842147,33.443038,27.582278,17.649939,150.047511,63.093553,0.584157,149.331468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.689364,48.836118,198.994651,164.339385,166.567629,163.269471,150.093809,14.174858,197.036038,0.990336,48.458499,48.139687,162.501976,201.300832,161.076910,196.579397,94.543995,192.892683,-0.000483,0.038341,97.947127,66.119030,196.775051,21.050684,54.174057,0.677207,673992.128393,0.849845,8.997462,28.163094,4.013533,0.131169,0.066550,151.569682,94.805575,72.649814,32.000000,32.000000,32.000000,32.000000,32.000000,71.566500,62.207794,108.647353,100.000000,20.858428,37.696203,46.063291,39.855475,33.443038,27.582278,17.593559,150.093809,62.462594,0.590660,149.215143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.671413,48.817154,199.025041,164.314709,166.565720,163.261742,150.074171,14.170576,197.000867,0.992934,48.566323,48.022836,162.525851,201.313676,161.088800,196.391439,94.446792,193.074497,-0.000485,0.038630,97.668623,66.328908,196.639753,21.051615,54.133560,0.676725,673840.821843,0.849138,8.980451,28.248864,4.010376,0.129786,0.064116,151.590152,94.803135,72.705612,32.000000,32.000000,32.000000,32.000000,32.000000,71.542323,62.158216,108.648127,100.000000,20.818555,37.696203,46.063291,39.833576,33.443038,27.582278,17.534802,150.074171,62.542050,0.580695,149.332491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.572616,48.809734,199.002379,164.295642,166.479592,163.275366,149.914001,14.170291,197.084752,0.994523,48.688265,48.027586,162.498220,201.265278,161.063373,196.506868,94.400564,193.146527,-0.000484,0.038884,97.821808,66.104172,196.714357,21.052103,54.122616,0.675353,673474.423924,0.847274,8.890018,28.108166,4.004774,0.137337,0.061409,151.601675,94.738369,72.745189,32.000000,32.000000,32.000000,32.000000,32.000000,71.543717,62.101406,108.647877,100.000000,20.765588,37.696203,46.063291,39.850458,33.443038,27.582278,17.485386,149.914001,61.739118,0.585736,149.259832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.667303,48.887237,199.099249,164.326767,166.423697,163.246379,150.013371,14.172860,197.151715,0.990562,48.612197,48.083922,162.504004,201.298019,161.072927,196.514652,94.513521,193.170480,-0.000484,0.039194,97.875787,66.273526,196.761468,21.053027,54.141981,0.676075,673726.183471,0.847640,8.889672,28.272999,4.006833,0.133998,0.063572,151.647244,94.880736,79.075927,32.000000,32.000000,32.000000,32.000000,32.000000,71.567911,62.036651,108.609409,100.000000,20.761177,37.696203,46.063291,39.897277,33.443038,27.582278,17.498435,150.013371,62.077855,0.585180,149.287448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.598682,48.890535,199.025948,164.327888,166.473565,163.235319,149.983578,14.173573,197.124807,0.994586,48.668526,48.086747,162.505149,201.326132,161.052645,196.563118,94.596266,193.082554,-0.000485,0.039164,97.892251,66.291229,196.799708,21.053934,54.188625,0.677400,674023.030827,0.850478,8.984808,28.346007,4.014361,0.132496,0.064346,151.621904,94.996921,156.582782,32.000000,32.000000,32.000000,32.000000,32.000000,71.573317,61.993107,108.605920,100.000000,20.777394,37.696203,46.063291,39.843340,33.443038,27.582278,17.482692,149.983578,62.082404,0.593832,149.135166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.631632,48.908949,198.994289,164.337983,166.478303,163.252895,150.022233,14.169577,197.040727,0.993213,48.606922,48.049777,162.511349,201.306805,161.085173,196.442267,94.537122,193.139773,-0.000483,0.039164,97.674619,66.283476,196.763244,21.054769,54.195044,0.676284,673613.161643,0.848149,8.964019,28.241953,4.008658,0.134090,0.065813,151.638718,94.906347,74.493935,32.000000,32.000000,32.000000,32.000000,32.000000,71.588442,61.937187,108.620735,100.000000,20.782859,37.696203,46.063291,39.877019,33.443038,27.582278,17.447325,150.022233,62.257679,0.589830,149.244214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.612071,48.900154,199.066845,164.345554,166.491811,163.255899,150.019375,14.174144,197.072751,0.990762,48.702376,48.168537,162.522468,201.329638,161.084282,196.514470,94.554355,193.098306,-0.000483,0.039140,98.176278,66.345707,196.794732,21.055491,54.139186,0.676314,673395.120282,0.849572,9.038535,28.126520,4.012727,0.122001,0.064478,151.632549,94.878021,72.686047,32.000000,32.000000,32.000000,32.000000,32.000000,71.574207,61.895136,108.628174,100.000000,20.729623,37.696203,46.063291,39.874572,33.443038,27.582278,17.437278,150.019375,61.982771,0.590321,149.159399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.557650,48.938082,199.058213,164.341909,166.475212,163.263446,150.117145,14.171290,197.024625,0.993679,48.846503,48.070819,162.541090,201.355326,161.103315,196.477227,94.577699,193.120754,-0.000481,0.039151,98.312813,66.324721,196.772625,21.055883,54.153412,0.675872,673652.883326,0.848862,9.022742,28.206939,4.009425,0.142645,0.065228,151.634026,94.956590,72.998910,32.000000,32.000000,32.000000,32.000000,32.000000,71.581093,61.911319,108.641631,100.000000,20.712454,37.696203,46.063291,39.887461,33.443038,27.582278,17.399319,150.117145,62.055698,0.588344,149.259084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.584365,48.978208,198.994802,164.342750,166.526128,163.276256,150.025987,14.173288,196.854033,0.989727,48.847126,48.100756,162.495347,201.229132,161.066886,196.398225,94.328269,192.841325,-0.000481,0.039119,97.979110,66.211389,196.654212,21.055127,54.127087,0.676978,673614.958042,0.849244,9.034253,28.174289,4.012468,0.137346,0.063986,151.615236,95.063602,72.912404,32.000000,32.000000,32.000000,32.000000,32.000000,71.535161,61.912618,108.673182,100.000000,20.649832,37.696203,46.063291,39.887883,33.443038,27.582278,17.446047,150.025987,62.121949,0.591310,149.268132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.605404,48.996897,198.966992,164.352284,166.623576,163.291889,150.078061,14.174001,197.014752,0.988592,48.838405,48.056799,162.513160,201.298834,161.067438,196.476679,94.190470,193.058986,-0.000481,0.039122,97.681603,66.222231,196.773215,21.054265,54.138320,0.677551,673716.918505,0.849856,9.128704,28.159291,4.016700,0.141796,0.066231,151.630553,94.981118,82.652676,32.000000,32.000000,32.000000,32.000000,32.000000,71.536598,61.940047,108.723348,100.000000,20.654768,37.696203,46.063291,39.927627,33.443038,27.582278,17.442725,150.078061,62.601771,0.591271,149.261602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.609165,49.009265,199.054693,164.369388,166.711182,163.288385,150.069427,14.174287,196.980225,0.985879,48.912273,47.956211,162.523369,201.344460,161.087441,196.484950,94.273055,192.952348,-0.000481,0.039131,97.596379,66.235912,196.674137,21.054116,54.157397,0.677541,674586.324829,0.850026,9.141077,28.304781,4.013257,0.144723,0.065227,151.637662,94.863700,86.795272,32.000000,32.000000,32.000000,32.000000,32.000000,71.529228,61.922118,108.759367,100.000000,20.700873,37.696203,46.063291,39.946490,33.443038,27.582278,17.440660,150.069427,62.700891,0.590344,149.362428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.550308,49.044720,198.908825,164.371632,166.672656,163.285661,149.969625,14.176570,196.964857,0.988248,48.794950,48.121907,162.515525,201.267479,161.074319,196.423183,94.263163,193.019112,-0.000481,0.039131,96.951711,66.293246,196.682620,21.052956,54.115223,0.677178,675096.745517,0.849457,9.137917,28.523554,4.010994,0.145800,0.064792,151.656433,94.911867,528.377813,32.000000,32.000000,32.000000,32.000000,32.000000,71.518500,61.936404,108.780594,100.000000,20.649277,37.696203,46.063291,39.959197,33.443038,27.582278,17.457317,149.969625,62.395609,0.585626,149.258534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.618183,49.044720,198.979388,164.371632,166.630085,163.304876,149.877373,14.170291,197.009571,0.987479,48.636104,48.132359,162.527472,201.309313,161.099446,196.440536,94.224568,192.971043,-0.000481,0.039144,96.785449,66.099108,196.727573,21.052093,54.133182,0.677118,674847.338086,0.849445,9.146381,28.401306,4.012458,0.138639,0.062400,151.656174,94.993425,93.900032,32.000000,32.000000,32.000000,32.000000,32.000000,71.540384,61.957701,108.779132,100.000000,20.611571,37.696203,46.063291,39.986249,33.443038,27.582278,17.453959,149.877373,62.639482,0.584856,149.270099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681177,48.982606,199.016206,164.353966,166.759750,163.288072,150.070310,14.191126,197.088262,0.984359,48.727460,48.060929,162.533808,201.374836,161.085869,196.450451,94.381084,193.033015,-0.000481,0.039154,96.459404,66.133011,196.788708,21.050990,54.193349,0.678069,675010.450335,0.851202,9.242971,28.436031,4.014280,0.131220,0.066871,151.668336,95.038190,78.881973,32.000000,32.000000,32.000000,32.000000,32.000000,71.529567,61.949274,108.826389,100.000000,20.562404,37.696203,46.063291,39.935445,33.443038,27.582278,17.420003,150.070310,62.552542,0.588084,149.397951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.622955,48.997997,199.054518,164.355929,166.693553,163.289106,150.135815,14.176570,197.016667,0.991569,48.837007,48.003490,162.529538,201.312819,161.092870,196.546884,94.275457,193.073961,-0.000480,0.039139,96.659103,66.186084,196.706278,21.049769,54.183613,0.677270,675130.205221,0.850532,9.172472,28.456746,4.010211,0.134348,0.063427,151.694934,95.114412,72.659874,32.000000,32.000000,32.000000,32.000000,32.000000,71.552191,61.934034,108.862154,100.000000,20.538991,37.696203,46.063291,39.979533,33.443038,27.582278,17.371170,150.135815,62.938821,0.585298,149.409399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681718,49.041696,199.005692,164.370230,166.731619,163.257616,150.060757,14.175571,196.965329,0.990567,48.876257,48.084197,162.551911,201.256369,161.098367,196.411265,94.247563,192.892744,-0.000480,0.039113,97.489988,66.245200,196.583400,21.049416,54.153772,0.675646,674377.632644,0.848008,9.044996,28.323281,4.005867,0.136605,0.066705,151.699428,95.040589,75.521077,32.000000,32.000000,32.000000,32.000000,32.000000,71.576471,61.927172,108.921626,100.000000,20.547485,37.696203,46.063291,39.974053,33.443038,27.582278,17.389951,150.060757,62.583650,0.585357,149.278203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.665176,49.060111,199.075917,164.371071,166.717929,163.254892,150.019476,14.171290,197.043420,0.988180,48.787278,48.104769,162.559849,201.427413,161.104440,196.556598,94.274397,193.377695,-0.000483,0.039088,97.767140,66.364089,196.754514,21.048838,54.210893,0.676607,674806.153927,0.848784,9.120797,28.444134,4.011340,0.140617,0.065455,151.728840,94.972276,72.809298,32.000000,32.000000,32.000000,32.000000,32.000000,71.584404,61.937711,108.947632,100.000000,20.502290,37.696203,46.063291,40.016044,33.443038,27.582278,17.405056,150.019476,62.596856,0.582486,149.332885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.695124,49.022732,199.039108,164.379763,166.698735,163.221431,150.132940,14.172717,197.138661,0.983913,48.607376,48.040896,162.554099,201.430308,161.135145,196.632832,94.298811,193.113856,-0.000483,0.039057,97.881221,66.359799,196.867705,21.049011,54.235901,0.676110,674784.447318,0.848034,9.103525,28.404622,4.005612,0.135762,0.061821,151.717280,94.862030,72.705250,32.000000,32.000000,32.000000,32.000000,32.000000,71.584683,61.929195,108.955779,100.000000,20.548443,37.696203,46.063291,39.990441,33.443038,27.582278,17.359941,150.132940,62.435741,0.585040,149.389021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.682530,48.963367,198.983390,164.402196,166.743372,163.233587,150.000985,14.169007,197.185616,0.984680,48.488206,47.968312,162.577202,201.533098,161.134983,196.660739,94.394886,193.037830,-0.000484,0.039035,97.915264,66.223117,196.931053,21.049481,54.223226,0.675795,674759.702849,0.848611,9.139097,28.558068,4.008360,0.153519,0.064412,151.737847,95.085842,72.630209,32.000000,32.000000,32.000000,32.000000,32.000000,71.583677,61.914352,108.908636,100.000000,20.512453,37.696203,46.063291,40.002465,33.443038,27.582278,17.302521,150.000985,62.125324,0.585261,149.308416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.721262,48.936158,199.082436,164.392382,166.780880,163.232765,150.001158,14.174858,197.292471,0.987024,48.678796,48.009737,162.574809,201.525575,161.124315,196.645403,94.430248,192.979691,-0.000485,0.039008,97.409628,66.543591,196.862667,21.051377,54.274774,0.674812,674427.693367,0.847139,9.070660,28.435614,4.005204,0.149337,0.065738,151.705481,95.091761,72.751926,32.000000,32.000000,32.000000,32.000000,32.000000,71.547902,61.887799,108.857311,100.000000,20.510743,37.696203,46.063291,39.974582,33.443038,27.582278,17.227025,150.001158,62.288640,0.586187,149.350981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.692004,48.974910,199.135813,164.402477,166.874136,163.257787,150.028999,14.171433,197.197521,0.987668,48.767321,47.987794,162.582883,201.584452,161.154960,196.652572,94.489274,193.277282,-0.000482,0.039006,97.745083,66.343649,197.004453,21.053310,54.270105,0.674914,674068.164296,0.848045,9.024355,28.311270,4.005098,0.145972,0.063508,151.694239,95.132617,72.632889,32.000000,32.000000,32.000000,32.000000,32.000000,71.577523,61.855754,108.812209,100.000000,20.495708,37.696203,46.063291,39.975216,33.443038,27.582278,17.215502,150.028999,62.109403,0.589068,149.357865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.714439,48.992775,199.202347,164.407524,166.923433,163.256379,149.993384,14.171575,197.333644,0.987630,48.723104,48.134293,162.577491,201.670056,161.122115,196.780164,94.365637,193.256040,-0.000480,0.039022,97.404748,66.255743,196.986159,21.054983,54.235667,0.673987,673852.341490,0.847241,8.956990,28.254283,4.003970,0.139724,0.065741,151.648872,95.106186,72.651809,32.000000,32.000000,32.000000,32.000000,32.000000,71.564116,61.811603,108.755614,100.000000,20.533979,37.696203,46.063291,39.967783,33.443038,27.582278,17.207864,149.993384,62.949533,0.587274,149.336543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.708652,49.001844,199.136306,164.413132,166.936914,163.240079,150.223019,14.175000,197.345894,0.986120,48.866115,48.174266,162.593089,201.711156,161.133607,196.689550,94.346385,193.476738,-0.000479,0.038996,97.718585,66.296413,196.932152,21.058047,54.292336,0.674709,673895.788375,0.847860,9.026074,28.305891,4.007402,0.138567,0.061406,151.648972,95.119190,72.596727,32.000000,32.000000,32.000000,32.000000,32.000000,71.571393,61.811423,108.794222,100.000000,20.523065,37.696203,46.063291,39.968289,33.443038,27.582278,17.211353,150.223019,62.409035,0.589548,149.342051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.739070,49.085122,199.134041,164.427994,167.024862,163.269814,149.983958,14.169292,197.324660,0.991461,48.923650,48.140456,162.592711,201.577419,161.135860,196.830848,94.275844,193.339458,-0.000479,0.038983,97.609133,66.446546,197.000844,21.059235,54.205898,0.675066,674283.428102,0.847671,9.020679,28.421634,4.006931,0.137714,0.065003,151.609933,95.112381,72.651133,32.000000,32.000000,32.000000,32.000000,32.000000,71.541569,61.774546,108.858565,100.000000,20.529550,37.696203,46.063291,40.026035,33.443038,27.582278,17.229389,149.983958,62.084752,0.581619,149.300469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.688627,49.079625,199.205401,164.420984,166.967706,163.287909,150.091480,14.171433,197.350826,0.992722,48.861776,48.110109,162.579399,201.670729,161.118763,196.822558,94.306753,193.335885,-0.000477,0.038985,97.098503,66.436272,197.094843,21.059973,54.256960,0.674218,674307.304378,0.846422,9.035748,28.522859,4.006069,0.145264,0.065226,151.573368,95.187599,72.662127,32.000000,32.000000,32.000000,32.000000,32.000000,71.530602,61.776860,108.853259,100.000000,20.503952,37.696203,46.063291,39.973581,33.443038,27.582278,17.276747,150.091480,62.272205,0.586532,149.268290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.758273,49.063409,199.236735,164.415375,166.973446,163.297578,149.989568,14.174858,197.439401,0.998140,48.788972,48.140336,162.570628,201.737108,161.145690,196.796647,94.262300,193.600658,-0.000476,0.038993,96.648853,66.330248,197.107731,21.061769,54.267490,0.675217,674786.677377,0.847548,9.087498,28.542420,4.003574,0.154764,0.063358,151.569494,95.270530,72.653244,32.000000,32.000000,32.000000,32.000000,32.000000,71.530447,61.789693,108.889690,100.000000,20.513340,37.696203,46.063291,39.987903,33.443038,27.582278,17.269905,149.989568,61.664063,0.589529,149.181075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.677393,49.085946,199.268212,164.413973,166.990447,163.313619,150.175630,14.178425,197.520438,0.997681,48.872434,48.121813,162.605385,201.739534,161.165475,196.893112,94.353623,193.446862,-0.000475,0.039020,96.371328,66.590284,197.178031,21.065178,54.320950,0.675432,674810.770103,0.847977,9.134290,28.510185,4.009074,0.142569,0.065509,151.578381,95.310191,72.609134,32.000000,32.000000,32.000000,32.000000,32.000000,71.524909,61.836048,108.987091,100.000000,20.505308,37.696203,46.063291,39.978805,33.443038,27.582278,17.268343,150.175630,62.610649,0.588495,149.355898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.773694,49.078525,199.330287,164.426311,167.013547,163.340410,149.957046,14.173002,197.542146,0.997212,48.725508,48.245852,162.577754,201.847951,161.143431,196.875792,94.441731,193.581989,-0.000474,0.039049,96.443150,66.511515,197.100655,21.068679,54.289343,0.674543,674881.556192,0.847245,9.045892,28.652939,4.004093,0.144851,0.062955,151.585390,95.173769,72.646254,32.000000,32.000000,32.000000,32.000000,32.000000,71.515946,61.812735,109.016248,100.000000,20.508054,37.696203,46.063291,39.963385,33.443038,27.582278,17.273258,149.957046,62.953641,0.593632,149.426512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.795958,49.063959,199.228359,164.446501,166.931781,163.343247,150.018663,14.173859,197.584189,0.991470,48.737235,48.167926,162.603999,201.857125,161.172732,196.975902,94.438802,193.310234,-0.000474,0.039033,96.918312,66.297722,197.278865,21.073055,54.272431,0.675042,674801.742083,0.847863,9.152263,28.504529,4.011245,0.132386,0.064130,151.621335,95.266755,72.639112,32.000000,32.000000,32.000000,32.000000,32.000000,71.528763,61.812293,109.020509,100.000000,20.527680,37.696203,46.063291,39.943114,33.443038,27.582278,17.255511,150.018663,62.295903,0.585666,149.271162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.817947,49.052140,199.288423,164.440612,166.942462,163.371999,149.993334,14.176998,197.601220,0.992045,48.817254,48.203391,162.612826,201.861569,161.175184,196.951335,94.469960,193.443476,-0.000473,0.039013,97.638432,66.404429,197.305336,21.077692,54.329623,0.674520,674519.349228,0.847395,9.045035,28.466579,4.004732,0.135792,0.064401,151.619917,95.289428,72.659946,32.000000,32.000000,32.000000,32.000000,32.000000,71.521939,61.815446,109.060297,100.000000,20.510225,37.696203,46.063291,39.959717,33.443038,27.582278,17.221610,149.993334,62.266189,0.581686,149.359124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.782546,49.069730,199.412539,164.445379,166.945882,163.382147,150.027851,14.173002,197.697902,0.988516,48.869319,48.325447,162.627024,201.938631,161.208580,197.096139,94.413162,193.610557,-0.000471,0.039015,97.463843,66.546146,197.450141,21.083481,54.334239,0.674190,674477.332882,0.846607,9.007416,28.368606,4.000894,0.144694,0.064836,151.613527,95.065414,72.615142,32.000000,32.000000,32.000000,32.000000,32.000000,71.495778,61.810350,109.080597,100.000000,20.506075,37.696203,46.063291,39.958296,33.443038,27.582278,17.209737,150.027851,62.327084,0.587357,149.379462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.804008,49.083473,199.454693,164.454633,166.977780,163.410340,150.073363,14.168436,197.793849,0.992164,48.800165,48.197265,162.617229,202.002401,161.170949,197.179744,94.372196,193.528124,-0.000469,0.039014,97.302517,66.542233,197.464338,21.087684,54.337881,0.673462,674453.772688,0.846455,8.972837,28.386933,4.000334,0.133980,0.063321,151.596993,95.115966,72.638829,32.000000,32.000000,32.000000,32.000000,32.000000,71.485379,61.806535,109.090684,100.000000,20.513222,37.696203,46.063291,39.979856,33.443038,27.582278,17.222884,150.073363,62.940875,0.587621,149.365890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851763,49.059286,199.555304,164.428835,167.008490,163.441954,150.006152,14.168721,197.730067,0.995524,48.729336,48.212657,162.622264,201.969252,161.174866,197.210180,94.435704,193.286160,-0.000470,0.039033,98.026802,66.554443,197.351391,21.094145,54.324394,0.674206,674751.871220,0.847024,9.027075,28.505750,4.005672,0.142308,0.062629,151.566059,94.983948,72.613031,32.000000,32.000000,32.000000,32.000000,32.000000,71.469398,61.771094,109.130552,100.000000,20.574683,37.696203,46.063291,39.931830,33.443038,27.582278,17.226526,150.006152,62.365895,0.587746,149.274309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.831010,49.080174,199.476492,164.431920,167.050175,163.497104,149.934347,14.173145,197.778129,0.992773,48.856815,48.235437,162.630833,202.044295,161.178941,197.200751,94.429464,193.530222,-0.000471,0.039057,98.004643,66.662925,197.364626,21.099459,54.350430,0.674150,674998.486737,0.846540,9.018596,28.516124,4.004792,0.137680,0.063772,151.600787,94.980532,72.640158,32.000000,32.000000,32.000000,32.000000,32.000000,71.487143,61.793235,109.235903,100.000000,20.537785,37.696203,46.063291,39.958028,33.443038,27.582278,17.221860,149.934347,62.919525,0.582005,149.375607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.823020,49.084022,199.529722,164.434163,167.125034,163.535305,150.083596,14.170434,197.941797,0.995384,48.929657,48.225903,162.628207,202.028537,161.196233,197.260297,94.314650,193.691730,-0.000468,0.039079,98.108622,66.366990,197.440230,21.104807,54.349024,0.674064,674821.422507,0.846124,8.944996,28.362760,4.002974,0.148368,0.063938,151.618360,94.979853,72.675535,32.000000,32.000000,32.000000,32.000000,32.000000,71.473888,61.764322,109.281653,100.000000,20.541382,37.696203,46.063291,39.939043,33.443038,27.582278,17.222433,150.083596,62.296563,0.587150,149.241303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806598,49.125249,199.637573,164.463886,167.226733,163.560806,150.052819,14.173288,197.809979,0.998084,49.033481,48.391520,162.647104,202.065803,161.192611,197.289717,94.360479,193.772940,-0.000467,0.039095,98.217107,66.504939,197.376352,21.110304,54.302884,0.674075,675142.741623,0.847256,8.987355,28.459634,4.003059,0.142268,0.063566,151.623911,95.078863,105.550868,32.000000,32.000000,32.000000,32.000000,32.000000,71.490608,61.782074,109.369178,100.000000,20.621142,37.696203,46.063291,39.905235,33.443038,27.582278,17.238172,150.052819,62.072206,0.582272,149.231429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
