OSU 80 Ton Compressor Load Stand
49.909109,49.147512,199.606599,164.465288,167.319372,163.627140,150.123298,14.163584,197.835250,0.997874,48.785256,48.296373,162.641061,201.993145,161.191068,197.279361,94.362814,193.848448,-0.000466,0.039108,97.300412,66.702207,197.417717,21.115485,54.373834,0.674485,675675.810806,0.846772,8.999468,28.634379,4.004770,0.127781,0.065151,151.632937,94.958657,72.708471,32.000000,32.000000,32.000000,32.000000,32.000000,71.493878,61.783706,109.449617,100.000000,20.569237,37.696203,46.063291,39.882022,33.443038,27.582278,17.288827,150.123298,62.142565,0.588437,149.135127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.833991,49.113705,199.568520,164.460241,167.356000,163.646337,150.014803,14.172717,197.847325,0.996841,48.919044,48.310217,162.658636,202.202231,161.194390,197.244164,94.473101,193.765676,-0.000464,0.039125,96.988721,66.499794,197.506309,21.119306,54.370336,0.675706,675748.215811,0.847486,9.057692,28.618669,4.008256,0.137682,0.066049,151.669539,95.048739,72.713411,32.000000,32.000000,32.000000,32.000000,32.000000,71.509965,61.767715,109.466067,100.000000,20.629482,37.696203,46.063291,39.916528,33.443038,27.582278,17.263467,150.014803,63.094727,0.591130,149.339533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.895784,49.120302,199.657163,164.450427,167.470714,163.655585,150.168828,14.177141,197.976452,0.993552,48.873590,48.225788,162.640606,202.242210,161.188356,197.386468,94.481356,193.774671,-0.000463,0.039175,96.645315,66.443777,197.619723,21.125217,54.394460,0.673833,675948.312986,0.845550,8.973929,28.644331,3.999402,0.137151,0.065394,151.678065,95.102940,72.646619,32.000000,32.000000,32.000000,32.000000,32.000000,71.490890,61.755541,109.513057,100.000000,20.648590,37.696203,46.063291,39.848520,33.443038,27.582278,17.285596,150.168828,62.238970,0.589594,149.279383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865322,49.131570,199.591764,164.458839,167.628276,163.678799,150.057253,14.175428,197.845460,0.995110,48.823415,48.366208,162.629842,202.110185,161.184714,197.268226,94.268943,193.670933,-0.000463,0.039185,96.760654,66.634824,197.485199,21.130005,54.346463,0.674704,675697.091381,0.847598,9.017800,28.503354,4.004667,0.153069,0.061987,151.647074,95.102664,72.615572,32.000000,32.000000,32.000000,32.000000,32.000000,71.478593,61.717538,109.552843,100.000000,20.654554,37.696203,46.063291,39.880763,33.443038,27.582278,17.292221,150.057253,62.788711,0.581410,149.154797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952361,49.113980,199.669010,164.445099,167.698578,163.712077,150.123316,14.168578,197.956612,0.995191,48.787746,48.301368,162.629149,202.253056,161.195298,197.450594,94.428507,193.836302,-0.000466,0.039214,97.504231,66.550870,197.582771,21.134341,54.393451,0.673924,675655.021731,0.845627,8.960491,28.498434,4.001484,0.140287,0.061461,151.643898,95.117831,79.295257,32.000000,32.000000,32.000000,32.000000,32.000000,71.474100,61.709640,109.551507,100.000000,20.666644,37.696203,46.063291,39.865315,33.443038,27.582278,17.291699,150.123316,62.229139,0.588983,149.245040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.929842,49.121401,199.740772,164.448183,167.662548,163.755967,150.080411,14.176285,197.940293,0.989543,48.857213,48.416445,162.636198,202.189653,161.177174,197.411036,94.404437,193.816584,-0.000466,0.039252,97.362059,66.748885,197.604345,21.139140,54.432703,0.674848,676462.920599,0.846978,9.003256,28.672370,4.002617,0.130564,0.064415,151.636051,95.273519,72.608669,32.000000,32.000000,32.000000,32.000000,32.000000,71.421819,61.683988,109.519110,100.000000,20.709041,37.696203,46.063291,39.882077,33.443038,27.582278,17.292064,150.080411,62.464721,0.584111,149.359635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.918320,49.151909,199.690102,164.496134,167.601885,163.812380,150.084066,14.175286,198.024772,0.980378,48.969167,48.330816,162.620161,202.230406,161.188924,197.365218,94.286203,193.786854,-0.000468,0.039273,97.694124,66.437021,197.570878,21.142960,54.356146,0.673506,675975.002028,0.845095,8.895715,28.574136,3.997189,0.134501,0.062205,151.599568,95.304082,72.604053,32.000000,32.000000,32.000000,32.000000,32.000000,71.415298,61.667333,109.469073,100.000000,20.731300,37.696203,46.063291,39.835945,33.443038,27.582278,17.303831,150.084066,62.579614,0.588701,149.314946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.900501,49.176645,199.626128,164.511557,167.633741,163.850924,150.075776,14.171433,197.952929,0.979879,48.856703,48.321928,162.612161,202.174526,161.180158,197.329747,94.494685,193.767167,-0.000471,0.039258,97.882294,66.371746,197.581219,21.145838,54.376123,0.673661,676272.476484,0.846005,8.926397,28.590894,4.000429,0.141294,0.063222,151.609413,95.329044,72.763410,32.000000,32.000000,32.000000,32.000000,32.000000,71.403152,61.688152,109.472225,100.000000,20.780617,37.696203,46.063291,39.846988,33.443038,27.582278,17.365493,150.075776,63.053054,0.587039,149.365379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.909341,49.160704,199.721024,164.480711,167.585670,163.878332,150.078131,14.171290,198.014402,0.984826,48.870409,48.366780,162.650687,202.218255,161.211613,197.310210,94.463805,193.904963,-0.000473,0.039254,98.221185,66.700601,197.555624,21.149325,54.433604,0.674922,676948.213059,0.846566,8.968810,28.698106,4.000337,0.138186,0.063675,151.650550,95.257084,73.226591,32.000000,32.000000,32.000000,32.000000,32.000000,71.386448,61.749620,109.430349,100.000000,20.748304,37.696203,46.063291,39.836840,33.443038,27.582278,17.372168,150.078131,62.446453,0.586232,149.368604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.832905,49.160155,199.827821,164.446781,167.624844,163.896624,150.022508,14.171861,197.998956,0.987798,48.946277,48.389443,162.657122,202.413397,161.233096,197.338813,94.566017,193.942426,-0.000474,0.039238,97.844300,66.820095,197.630922,21.152111,54.454898,0.674944,676534.200290,0.847207,9.011961,28.482322,4.000483,0.140825,0.065206,151.719779,95.200051,72.588968,32.000000,32.000000,32.000000,32.000000,32.000000,71.367454,61.775244,109.421018,100.000000,20.778970,37.696203,46.063291,39.868711,33.443038,27.582278,17.380695,150.022508,62.247187,0.582063,149.340634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.998691,49.164002,199.786663,164.462204,167.866452,163.943761,150.132825,14.170291,197.910601,0.990718,48.943809,48.254999,162.635853,202.382308,161.227199,197.385159,94.589468,194.061818,-0.000473,0.039265,97.772446,66.559934,197.635062,21.156054,54.421001,0.674436,676703.054978,0.847130,8.986883,28.564290,4.001676,0.156575,0.066497,151.734636,95.229132,72.583876,32.000000,32.000000,32.000000,32.000000,32.000000,71.353084,61.784174,109.374274,100.000000,20.834136,37.696203,46.063291,39.791265,33.443038,27.582278,17.396920,150.132825,62.295389,0.587896,149.304285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.933448,49.237937,199.734535,164.478187,167.964597,163.996316,150.002021,14.173859,198.064858,0.990322,49.213671,48.364638,162.637767,202.423876,161.197917,197.524325,94.680397,194.122030,-0.000473,0.039281,97.912893,66.602707,197.777641,21.158162,54.386184,0.675425,676548.226445,0.848982,9.065373,28.475962,4.009957,0.133241,0.064577,151.716247,95.174939,72.574864,32.000000,32.000000,32.000000,32.000000,32.000000,71.340697,61.803492,109.358220,100.000000,20.870206,37.696203,46.063291,39.815348,33.443038,27.582278,17.421525,150.002021,62.299131,0.590873,149.136740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.982211,49.293457,199.717428,164.500620,167.996182,164.010332,149.998987,14.177284,198.060111,0.989200,49.145570,48.407861,162.645347,202.427138,161.204759,197.456854,94.620261,194.110273,-0.000474,0.039296,97.610357,66.737143,197.779435,21.160356,54.371309,0.673950,676494.422012,0.845485,8.897906,28.496746,3.995838,0.153207,0.063495,151.689631,95.163592,72.571120,32.000000,32.000000,32.000000,32.000000,32.000000,71.310124,61.809443,109.324042,100.000000,20.894754,37.696203,46.063291,39.743263,33.443038,27.582278,17.574136,149.998987,62.131487,0.588760,149.053302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.038122,49.290709,199.654619,164.489404,167.933503,164.034318,150.026603,14.173859,197.993763,0.988929,49.125753,48.434162,162.659665,202.387669,161.232636,197.421485,94.506597,194.045960,-0.000475,0.039289,97.862934,66.696146,197.716783,21.162596,54.421993,0.675408,676662.423819,0.847899,9.039207,28.428118,4.000015,0.139132,0.062455,151.693086,95.158395,72.611660,32.000000,32.000000,32.000000,32.000000,32.000000,71.316405,61.839260,109.306630,100.000000,20.922970,37.696203,46.063291,39.725042,33.443038,27.582278,17.628028,150.026603,62.793480,0.589621,149.222775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.952384,49.310498,199.695942,164.501181,167.900937,164.040033,150.067599,14.171290,198.132894,0.987243,49.157582,48.463268,162.644991,202.401410,161.229587,197.497146,94.574064,194.082895,-0.000474,0.039273,97.846680,66.867551,197.849799,21.164291,54.485081,0.675139,676969.283403,0.847202,9.044370,28.483901,3.995770,0.135355,0.062428,151.690171,95.078721,72.884111,32.000000,32.000000,32.000000,32.000000,32.000000,71.321331,61.847593,109.292871,100.000000,20.943218,37.696203,46.063291,39.713779,33.443038,27.582278,17.679201,150.067599,62.980274,0.590814,149.314198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.033361,49.349802,199.825582,164.542122,167.905724,164.047280,150.070436,14.176998,198.083851,0.985053,49.245698,48.527941,162.673073,202.449849,161.244189,197.536591,94.563792,194.018247,-0.000475,0.039122,97.989510,66.844672,197.765118,21.166224,54.437679,0.673780,677350.405747,0.846111,8.983928,28.573743,3.990050,0.143383,0.062084,151.722239,95.193798,72.775039,32.000000,32.000000,32.000000,32.000000,32.000000,71.336595,61.899064,109.289509,100.000000,20.971179,37.696203,46.063291,39.721830,33.443038,27.582278,17.742796,150.070436,62.995681,0.583953,149.346299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.002744,49.373440,199.817134,164.550254,167.904269,164.096273,149.994348,14.170148,198.014895,0.984725,49.363934,48.439385,162.688574,202.439737,161.242804,197.405552,94.523809,194.082407,-0.000477,0.038964,98.596025,66.782281,197.715846,21.167337,54.408272,0.674196,677305.245686,0.847570,9.092207,28.519958,3.997726,0.130561,0.065078,151.698278,95.271914,72.644052,32.000000,32.000000,32.000000,32.000000,32.000000,71.304411,61.915535,109.322373,100.000000,20.971021,37.696203,46.063291,39.666306,33.443038,27.582278,17.846589,149.994348,62.901771,0.583256,149.324702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.096963,49.417142,199.845807,164.565396,167.876271,164.123612,150.124651,14.173002,198.075116,0.987919,49.250501,48.437691,162.692071,202.385182,161.257585,197.545634,94.560311,193.871252,-0.000477,0.038964,98.639746,66.776967,197.850370,21.169064,54.492293,0.674238,677357.110052,0.846161,9.047932,28.506281,3.993847,0.142379,0.065903,151.665850,95.262052,82.791210,32.000000,32.000000,32.000000,32.000000,32.000000,71.309101,61.982282,109.322184,100.000000,21.006442,37.696203,46.063291,39.692160,33.443038,27.582278,17.938787,150.124651,62.304120,0.582642,149.289140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.054864,49.403400,199.945496,164.557545,167.868269,164.172309,150.111089,14.169292,198.017634,0.986667,49.118679,48.479301,162.722462,202.441653,161.263600,197.588698,94.581702,193.893660,-0.000479,0.038942,98.585477,66.917500,197.740606,21.169473,54.478807,0.675201,677770.210087,0.847475,9.103160,28.570031,3.996123,0.137721,0.065299,151.644243,95.228624,72.793838,32.000000,32.000000,32.000000,32.000000,32.000000,71.304131,62.039255,109.364254,100.000000,21.044835,37.696203,46.063291,39.647766,33.443038,27.582278,18.009301,150.111089,62.737281,0.584030,149.283711,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.096340,49.358598,199.891510,164.548571,167.883765,164.249971,150.110965,14.175428,198.232480,0.981201,49.088472,48.490635,162.682833,202.495576,161.264868,197.629875,94.630297,194.088503,-0.000480,0.038946,99.620595,66.937195,197.848880,21.168861,54.470206,0.673304,677751.580561,0.845214,9.049700,28.455288,3.989180,0.147592,0.063550,151.621677,95.164757,72.656300,32.000000,32.000000,32.000000,32.000000,32.000000,71.288956,62.055330,109.344231,100.000000,21.068029,37.696203,46.063291,39.614566,33.443038,27.582278,18.052576,150.110965,62.274553,0.588884,149.290398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.076524,49.347878,200.059319,164.543804,167.706589,164.251869,150.036141,14.174429,198.313527,0.976828,49.075569,48.487850,162.697803,202.629782,161.282873,197.714440,94.736921,194.130273,-0.000481,0.038906,100.027792,66.932929,197.948387,21.170672,54.518239,0.674386,677906.140556,0.846299,9.079354,28.442203,3.994527,0.129525,0.061331,151.607059,95.133914,72.577700,32.000000,32.000000,32.000000,32.000000,32.000000,71.279801,62.110581,109.334897,100.000000,21.136752,37.696203,46.063291,39.601409,33.443038,27.582278,18.075938,150.036141,62.936987,0.585612,149.258219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.176148,49.328913,200.060276,164.541841,167.672955,164.288468,150.157857,14.171575,198.319335,0.978469,49.021114,48.484021,162.742234,202.656448,161.314231,197.771725,94.672883,194.203489,-0.000477,0.038928,100.438262,66.897240,197.970496,21.172313,54.513966,0.674086,677937.065312,0.845815,8.991796,28.465801,3.990142,0.137290,0.065767,151.629883,95.239969,73.789393,32.000000,32.000000,32.000000,32.000000,32.000000,71.309393,62.162278,109.390891,100.000000,21.220165,37.696203,46.063291,39.581040,33.443038,27.582278,18.134456,150.157857,63.275137,0.589609,149.370807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.052973,49.328089,200.084969,164.552497,167.826853,164.301429,149.947235,14.171433,198.315760,0.981206,49.006275,48.602620,162.733449,202.530723,161.314450,197.728393,94.847796,194.230771,-0.000477,0.038930,99.822137,66.796797,198.049975,21.174197,54.500317,0.674125,677615.046139,0.846593,9.001502,28.374647,3.995072,0.138060,0.065840,151.627566,95.193983,124.215145,32.000000,32.000000,32.000000,32.000000,32.000000,71.336978,62.179275,109.418219,100.000000,21.220449,37.696203,46.063291,39.571974,33.443038,27.582278,18.162996,149.947235,62.314465,0.583951,149.280170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.197322,49.298130,200.101591,164.525016,168.021381,164.327265,150.031755,14.170719,198.375028,0.979453,48.942515,48.567632,162.708157,202.660974,161.277835,197.755059,94.849068,194.300088,-0.000478,0.038941,99.430250,67.048304,198.091193,21.176060,54.532321,0.673092,677812.780846,0.844183,8.879920,28.465795,3.987159,0.138382,0.064476,151.609792,95.151326,144.719389,32.000000,32.000000,32.000000,32.000000,32.000000,71.314850,62.154391,109.396861,100.000000,21.297927,37.696203,46.063291,39.508376,33.443038,27.582278,18.191284,150.031755,62.308009,0.579894,149.243270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.134004,49.363270,200.026667,164.550534,168.022381,164.339443,150.062004,14.172146,198.386752,0.980164,49.324747,48.583516,162.710983,202.643156,161.269014,197.840420,94.562618,194.301188,-0.000477,0.038858,99.729499,66.854522,198.052157,21.177315,54.485298,0.674850,677462.635791,0.847747,9.005994,28.300980,3.997464,0.137845,0.063362,151.577720,95.263954,72.575336,32.000000,32.000000,32.000000,32.000000,32.000000,71.310513,62.140792,109.418071,100.000000,21.377580,37.696203,46.063291,39.519657,33.443038,27.582278,18.230943,150.062004,63.105512,0.590225,149.412704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.145798,49.363270,200.044864,164.550534,168.119038,164.349962,150.098472,14.180138,198.148933,0.978672,49.371197,48.384237,162.725678,202.459023,161.273963,197.527018,94.559370,194.102027,-0.000479,0.038463,99.676451,66.749145,197.865010,21.178398,54.461876,0.672812,677339.234953,0.844622,8.827348,28.325365,3.986300,0.134392,0.064950,151.617159,95.307049,72.667319,32.000000,32.000000,32.000000,32.000000,32.000000,71.349525,62.165155,109.480323,100.000000,21.380699,37.696203,46.063291,39.486314,33.443038,27.582278,18.343607,150.098472,62.816004,0.588849,149.335874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.138751,49.436657,199.998302,164.546608,168.189861,164.414721,149.898142,14.173288,198.195691,0.975940,49.276200,48.559318,162.723390,202.551171,161.273926,197.532718,94.630800,194.278986,-0.000480,0.037936,99.007634,66.956454,197.919834,21.177912,54.482954,0.674155,678489.149439,0.845856,8.957668,28.612222,3.989840,0.137820,0.066346,151.667679,95.381656,75.219836,32.000000,32.000000,32.000000,32.000000,32.000000,71.346584,62.141239,109.512115,100.000000,21.456317,37.696203,46.063291,39.446176,33.443038,27.582278,18.492021,149.898142,62.337869,0.582065,149.073483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.068745,49.436657,200.044203,164.535672,168.229309,164.425061,149.986832,14.177141,198.102789,0.977739,49.242241,48.400083,162.719503,202.487503,161.256500,197.565255,94.585089,194.007289,-0.000481,0.037922,98.255441,66.688973,197.822692,21.177515,54.417882,0.674390,678525.140466,0.845483,8.945522,28.541736,3.989265,0.134306,0.064308,151.669815,95.343631,72.543040,32.000000,32.000000,32.000000,32.000000,32.000000,71.378334,62.098365,109.490154,100.000000,21.466685,37.696203,46.063291,39.395662,33.443038,27.582278,18.581408,149.986832,62.806760,0.584700,149.091421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.115148,49.424014,200.077267,164.536794,168.260050,164.461410,150.091758,14.170862,198.165971,0.984167,49.193846,48.507835,162.724974,202.463610,161.263861,197.688218,94.632856,194.025496,-0.000482,0.037912,98.376622,66.948964,197.864871,21.176752,54.452969,0.674519,678739.928397,0.847254,9.026166,28.535824,3.988897,0.138763,0.062227,151.647230,95.340195,72.833012,32.000000,32.000000,32.000000,32.000000,32.000000,71.382719,62.081854,109.493117,100.000000,21.520926,37.696203,46.063291,39.448699,33.443038,27.582278,18.653641,150.091758,62.292308,0.589526,149.273365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.150817,49.355574,200.036262,164.498658,168.345653,164.508662,150.113272,14.171290,198.187482,0.983278,48.922932,48.536203,162.723534,202.405650,161.274071,197.601127,94.856594,194.023476,-0.000482,0.037953,98.461267,66.904306,197.815210,21.175931,54.450174,0.676322,678997.143255,0.848122,9.098300,28.480925,3.995391,0.145116,0.063130,151.685548,95.402648,72.543364,32.000000,32.000000,32.000000,32.000000,32.000000,71.378642,62.053856,109.456626,100.000000,21.551690,37.696203,46.063291,39.404858,33.443038,27.582278,18.706762,150.113272,62.790986,0.585988,149.283278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.136100,49.292633,199.980994,164.489124,168.619842,164.554556,150.004510,14.171718,198.233836,0.982049,49.047999,48.586987,162.718344,202.620384,161.271502,197.719062,94.984318,194.125439,-0.000481,0.037946,98.602148,66.933158,197.906028,21.175982,54.470314,0.675529,678919.301621,0.846814,9.037836,28.439902,3.992351,0.157412,0.064575,151.725721,95.412677,310.087250,32.000000,32.000000,32.000000,32.000000,32.000000,71.359241,62.067331,109.524803,100.000000,21.596162,37.696203,46.063291,39.362732,33.443038,27.582278,18.656840,150.004510,62.514318,0.590516,149.142208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.183110,49.330013,199.965011,164.498938,168.611166,164.611491,150.032923,14.171718,198.103413,0.981729,49.036387,48.574966,162.703714,202.430869,161.277895,197.532289,95.013547,194.123807,-0.000482,0.038141,98.717316,66.942306,197.875354,21.175376,54.434019,0.675092,678232.190521,0.846104,8.932658,28.215415,3.988694,0.137164,0.062034,151.706193,95.333109,192.238804,32.000000,32.000000,32.000000,32.000000,32.000000,71.345158,62.035917,109.552377,100.000000,21.616831,37.696203,46.063291,39.303507,33.443038,27.582278,18.739364,150.032923,62.307275,0.585416,149.106606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.071408,49.341831,199.921591,164.480431,168.663496,164.620199,149.966270,14.171575,198.226829,0.985751,49.285868,48.599514,162.700141,202.529887,161.287095,197.584625,94.945986,194.156965,-0.000478,0.038303,98.575758,66.883845,197.802769,21.174276,54.505383,0.674936,677908.308695,0.847080,8.884872,28.125459,3.988763,0.146848,0.062389,151.683948,95.419483,72.579548,32.000000,32.000000,32.000000,32.000000,32.000000,71.354470,61.999671,109.587026,100.000000,21.699250,37.696203,46.063291,39.296655,33.443038,27.582278,18.790076,149.966270,63.287830,0.588089,149.337959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.138742,49.439681,199.979038,164.519408,168.626525,164.637048,149.991123,14.173573,198.132563,0.981071,49.356270,48.504212,162.666653,202.370748,161.245651,197.430653,94.926894,194.085995,-0.000479,0.038300,98.671413,66.991697,197.825161,21.173048,54.502264,0.675098,678078.967336,0.846419,8.873854,28.095625,3.984707,0.140815,0.063944,151.675840,95.544226,72.485855,32.000000,32.000000,32.000000,32.000000,32.000000,71.342764,61.964793,109.583310,100.000000,21.676686,37.696203,46.063291,39.305776,33.443038,27.582278,18.927832,149.991123,62.453643,0.589792,149.206567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.984093,49.462769,199.995392,164.509594,168.578183,164.654032,150.062219,14.185132,198.165042,0.984415,49.461951,48.458593,162.661283,202.454884,161.233506,197.557764,94.818127,194.062131,-0.000478,0.038294,98.892581,66.837124,197.918463,21.171652,54.458144,0.675509,678477.949671,0.848969,9.000729,28.175466,3.992730,0.142759,0.063536,151.688040,95.432692,131.429231,32.000000,32.000000,32.000000,32.000000,32.000000,71.333521,61.921092,109.642066,100.000000,21.696088,37.696203,46.063291,39.308054,33.443038,27.582278,19.047253,150.062219,62.316813,0.581769,149.281980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.090273,49.488606,200.006965,164.544926,168.533011,164.664301,149.906460,14.170148,198.019798,0.993263,49.398227,48.452380,162.719717,202.435660,161.269119,197.508228,94.924602,194.046167,-0.000479,0.038348,99.357821,66.784078,197.779478,21.170396,54.440835,0.675148,678738.755040,0.847881,9.029199,28.168275,3.988513,0.133804,0.063214,151.723382,95.468210,895.937756,32.000000,32.000000,32.000000,32.000000,32.000000,71.319743,61.858139,109.710334,100.000000,21.767063,37.696203,46.063291,39.265686,33.443038,27.582278,19.212396,149.906460,62.667729,0.589191,149.225135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.125322,49.498776,199.858407,164.556984,168.617524,164.681613,149.884094,14.173430,198.105943,0.998148,49.293672,48.480516,162.696121,202.474496,161.247734,197.510044,94.732538,193.912001,-0.000479,0.038300,98.725632,66.713524,197.676218,21.166940,54.372211,0.677722,679370.810178,0.850537,9.211738,28.268204,4.001181,0.139714,0.062447,151.719029,95.534895,73.150101,32.000000,32.000000,32.000000,32.000000,32.000000,71.316059,61.805809,109.726801,100.000000,21.767642,37.696203,46.063291,39.271295,33.443038,27.582278,19.292436,149.884094,62.609695,0.592256,149.149132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.104767,49.482834,199.855678,164.536794,168.571190,164.701750,150.048539,14.166152,197.908260,1.003438,49.275036,48.467552,162.694484,202.175443,161.233314,197.362767,94.774420,193.818532,-0.000480,0.038208,99.372347,66.647764,197.562397,21.162048,54.390782,0.676778,679016.949786,0.849530,9.128058,28.155814,3.992930,0.132031,0.066752,151.711780,95.317284,72.727695,32.000000,32.000000,32.000000,32.000000,32.000000,71.308451,61.762497,109.717242,100.000000,21.787729,37.696203,46.063291,39.239089,33.443038,27.582278,19.378161,150.048539,62.360686,0.587932,149.255505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.072098,49.463869,199.879143,164.521651,168.500659,164.712493,150.124352,14.169577,198.035571,1.000971,49.227266,48.463992,162.694366,202.339026,161.251614,197.425679,94.634505,193.816570,-0.000481,0.038228,99.801375,66.805560,197.530090,21.157914,54.451022,0.676946,679664.779756,0.849110,9.102116,28.298166,3.987175,0.140534,0.063257,151.716692,95.367631,72.644425,32.000000,32.000000,32.000000,32.000000,32.000000,71.338150,61.768650,109.765200,100.000000,21.812357,37.696203,46.063291,39.228860,33.443038,27.582278,19.463760,150.124352,62.095463,0.587881,149.177967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.099486,49.459471,199.827608,164.527821,168.555021,164.730745,150.061819,14.177426,197.866907,1.000396,49.215345,48.416612,162.700903,202.260599,161.238617,197.353994,94.484423,193.697580,-0.000480,0.038250,99.772588,66.606601,197.484586,21.153732,54.416620,0.676998,679604.855531,0.848632,9.107350,28.221633,3.988756,0.131884,0.065427,151.721544,95.458603,142.015015,32.000000,32.000000,32.000000,32.000000,32.000000,71.351996,61.762123,109.768684,100.000000,21.818566,37.696203,46.063291,39.245359,33.443038,27.582278,19.535034,150.061819,62.298911,0.590475,149.239061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.032466,49.430611,199.750878,164.517445,168.573690,164.764075,149.976899,14.167580,197.865069,0.999994,49.159743,48.393771,162.700054,202.147350,161.251299,197.268526,94.505562,193.754336,-0.000478,0.038638,99.080410,66.609823,197.536740,21.149119,54.361789,0.676710,680080.673402,0.848828,9.122053,28.360821,3.991827,0.134561,0.066283,151.687939,95.575200,325.202755,32.000000,32.000000,32.000000,32.000000,32.000000,71.392072,61.789250,109.805330,100.000000,21.820746,37.696203,46.063291,39.223695,33.443038,27.582278,19.614860,149.976899,61.827232,0.593402,149.255898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.060856,49.391581,199.634570,164.483796,168.539017,164.749942,150.029057,14.167580,197.798060,1.000370,48.967799,48.423172,162.676357,202.143436,161.253494,197.207735,94.623640,193.722667,-0.000476,0.039172,98.578697,66.739037,197.488445,21.144415,54.376502,0.676746,680579.133905,0.848750,9.089430,28.466776,3.988616,0.136327,0.065704,151.707228,95.596487,79.154690,32.000000,32.000000,32.000000,32.000000,32.000000,71.370878,61.738060,109.828263,100.000000,21.848218,37.696203,46.063291,39.173271,33.443038,27.582278,19.665891,150.029057,63.048285,0.591122,149.148738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.011715,49.348153,199.650151,164.466971,168.515276,164.753938,150.101027,14.170006,197.735765,0.998037,48.910000,48.398633,162.658407,202.098728,161.227617,197.121663,94.537863,193.536550,-0.000475,0.039236,98.477000,66.727088,197.392160,21.139734,54.362781,0.678126,680665.867154,0.850598,9.129664,28.466687,3.992425,0.125406,0.061794,151.695567,95.534153,72.635349,32.000000,32.000000,32.000000,32.000000,32.000000,71.383787,61.718432,109.835901,100.000000,21.843914,37.696203,46.063291,39.187321,33.443038,27.582278,19.667137,150.101027,62.177781,0.596244,149.253459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.000660,49.277241,199.732928,164.430798,168.422472,164.756133,150.102154,14.175571,197.781699,0.996515,48.806094,48.423854,162.659612,202.048842,161.198000,197.224201,94.544803,193.794322,-0.000477,0.039276,98.773274,66.903360,197.521889,21.135307,54.351638,0.677173,680123.509028,0.849600,9.061357,28.336863,3.987838,0.129444,0.065944,151.652396,95.595872,72.827567,32.000000,32.000000,32.000000,32.000000,32.000000,71.416600,61.721872,109.810610,100.000000,21.922540,37.696203,46.063291,39.197408,33.443038,27.582278,19.655729,150.102154,62.345939,0.584033,149.336504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.958592,49.232440,199.641775,164.430518,168.304186,164.731188,150.027996,14.169007,197.696521,0.995418,48.688822,48.537331,162.633131,202.006233,161.204173,197.076334,94.575299,193.664185,-0.000477,0.039202,98.322816,66.899082,197.359182,21.130593,54.371399,0.677906,680365.512401,0.850037,9.068616,28.353583,3.992068,0.135521,0.063827,151.640115,95.451500,72.516080,32.000000,32.000000,32.000000,32.000000,32.000000,71.404347,61.736716,109.727593,100.000000,21.915821,37.696203,46.063291,39.174703,33.443038,27.582278,19.670657,150.027996,61.986953,0.592701,149.237999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.997175,49.200557,199.689018,164.416777,168.092425,164.695893,150.109713,14.171004,197.612061,0.995100,48.759187,48.370069,162.629438,201.992574,161.222276,197.141405,94.623853,193.378063,-0.000478,0.039237,98.941704,66.901570,197.385164,21.125255,54.365377,0.678235,680219.546532,0.850082,9.009112,28.442274,3.994606,0.135876,0.064479,151.675939,95.513310,72.546149,32.000000,32.000000,32.000000,32.000000,32.000000,71.433824,61.815560,109.673831,100.000000,21.924916,37.696203,46.063291,39.126340,33.443038,27.582278,19.654558,150.109713,62.324956,0.591269,149.290162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.984034,49.175821,199.700090,164.406122,168.066929,164.657686,150.080478,14.157733,197.742451,0.993216,48.820513,48.411701,162.640754,202.147616,161.210307,197.170671,94.581539,193.750203,-0.000477,0.039196,99.013549,66.703380,197.321639,21.119195,54.335934,0.678077,679970.241870,0.851062,9.007739,28.363510,3.996145,0.157074,0.062532,151.669888,95.545560,72.574236,32.000000,32.000000,32.000000,32.000000,32.000000,71.420635,61.948863,109.654421,100.000000,21.893728,37.696203,46.063291,39.137978,33.443038,27.582278,19.652483,150.080478,62.804045,0.594770,149.215300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.977681,49.173347,199.514419,164.394345,168.006149,164.626852,150.091951,14.173573,197.587989,0.987263,48.761590,48.466526,162.619663,201.937571,161.191432,197.019621,94.630580,193.313376,-0.000477,0.039195,99.081628,66.638196,197.275969,21.113652,54.360185,0.677595,679554.376075,0.849611,8.936025,28.208749,3.994006,0.134577,0.066411,151.667472,95.626783,72.762724,32.000000,32.000000,32.000000,32.000000,32.000000,71.423861,62.171622,109.637619,100.000000,21.951064,37.696203,46.063291,39.136203,33.443038,27.582278,19.668440,150.091951,62.445939,0.591058,149.294057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.901149,49.148611,199.536631,164.386493,167.996115,164.623014,150.087152,14.169720,197.624015,0.988109,48.796103,48.366510,162.612217,201.970740,161.194498,197.066617,94.628012,193.734929,-0.000475,0.039225,98.389393,66.666687,197.283374,21.108137,54.335537,0.677934,679498.838277,0.849768,8.924851,28.389178,3.995278,0.135027,0.064043,151.690854,95.680610,72.592329,32.000000,32.000000,32.000000,32.000000,32.000000,71.404042,62.276808,109.621610,100.000000,21.931098,37.696203,46.063291,39.121019,33.443038,27.582278,19.665752,150.087152,62.288713,0.586525,149.200587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.928173,49.142839,199.512799,164.390419,168.019163,164.598797,149.932274,14.169863,197.461374,0.989375,48.728811,48.430166,162.614488,201.920324,161.182865,196.892536,94.598112,192.633196,-0.000476,0.039218,98.797703,66.834106,197.111058,21.103100,54.277533,0.677122,679209.683634,0.849658,8.928937,28.177995,3.992070,0.155289,0.064228,151.734802,95.705921,72.660407,32.000000,32.000000,32.000000,32.000000,32.000000,71.416491,62.250028,109.698082,100.000000,21.947454,37.696203,46.063291,39.117923,33.443038,27.582278,19.665773,149.932274,62.450855,0.589445,149.109360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.852236,49.099414,199.518121,164.374716,167.987933,164.600675,150.112980,14.178996,197.479496,0.985619,48.779636,48.295867,162.632617,201.751522,161.166067,196.900528,94.513520,193.527094,-0.000475,0.039215,99.306493,66.664038,197.109259,21.095684,54.275135,0.678341,679246.515913,0.851055,8.983257,28.337040,3.998638,0.142332,0.064390,151.737537,95.721714,72.567094,32.000000,32.000000,32.000000,32.000000,32.000000,71.407922,62.170166,109.765971,100.000000,21.880507,37.696203,46.063291,39.114539,33.443038,27.582278,19.630751,150.112980,62.279322,0.591729,149.271712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.869034,49.123325,199.506675,164.336581,167.876191,164.570077,149.948029,14.177141,197.500849,0.979276,48.822981,48.424774,162.592804,201.875575,161.191966,196.902748,94.623809,193.351388,-0.000476,0.039320,98.982361,66.668064,197.111320,21.089668,54.288586,0.678573,679169.521078,0.851283,8.949558,27.957446,3.995996,0.143943,0.065471,151.749497,95.622033,73.168922,32.000000,32.000000,32.000000,32.000000,32.000000,71.422377,62.095567,109.814552,100.000000,21.903662,37.696203,46.063291,39.123834,33.443038,27.582278,19.650349,149.948029,62.278441,0.589764,149.262428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902404,49.116729,199.287835,164.338824,167.757081,164.541971,150.009006,14.171861,197.415158,0.976118,48.719753,48.279960,162.595016,201.752867,161.161477,196.735304,94.618100,193.052764,-0.000475,0.039335,99.070476,66.842638,197.070145,21.084024,54.277082,0.679449,679455.454623,0.851603,8.984634,28.374416,4.002190,0.146754,0.066515,151.790786,95.732736,72.565720,32.000000,32.000000,32.000000,32.000000,32.000000,71.391679,62.051540,109.795854,100.000000,21.903785,37.696203,46.063291,39.139098,33.443038,27.582278,19.655903,150.009006,62.494508,0.592126,149.278164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.862267,49.055439,199.380920,164.300409,167.639042,164.470281,150.036218,14.169292,197.375489,0.979575,48.688752,48.391585,162.585280,201.681473,161.132174,196.942163,94.901370,193.327541,-0.000474,0.039363,98.581468,66.766886,197.059255,21.077067,54.251732,0.678972,679013.880498,0.852120,8.991172,28.198886,4.000612,0.139542,0.065271,151.848325,95.653260,72.597028,32.000000,32.000000,32.000000,32.000000,32.000000,71.396258,61.967779,109.716822,100.000000,21.867038,37.696203,46.063291,39.121389,33.443038,27.582278,19.606832,150.036218,63.137500,0.591865,149.351531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.902734,49.051866,199.366548,164.305736,167.618121,164.403853,150.001497,14.174715,197.258007,0.980886,48.874890,48.333982,162.555577,201.642045,161.133995,196.784281,94.643883,193.139524,-0.000473,0.039353,98.342023,66.393488,197.092089,21.071068,54.189148,0.678051,678856.499237,0.850979,8.950077,28.093609,3.993552,0.143231,0.065794,151.824148,95.636046,72.558533,32.000000,32.000000,32.000000,32.000000,32.000000,71.404892,61.992849,109.673704,100.000000,21.856700,37.696203,46.063291,39.109130,33.443038,27.582278,19.578500,150.001497,62.490033,0.588894,149.097165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.916503,49.073853,199.283345,164.308260,167.524343,164.370495,150.018887,14.172289,197.280750,0.978173,48.661246,48.253423,162.561541,201.647447,161.135834,196.748607,94.666333,193.024135,-0.000473,0.039327,97.598077,66.700457,197.060294,21.064816,54.271763,0.678652,677601.561750,0.851068,8.930284,27.912467,3.998633,0.134243,0.062938,151.809613,95.567035,72.550804,32.000000,32.000000,32.000000,32.000000,32.000000,71.423074,61.983168,109.676751,100.000000,21.847890,37.696203,46.063291,39.112279,33.443038,27.582278,19.594117,150.018887,61.993996,0.583141,149.060344,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.865291,49.039773,199.236963,164.313588,167.427277,164.326249,150.014497,14.178282,197.266314,0.974389,48.783284,48.273711,162.557610,201.571079,161.111971,196.679142,94.711741,193.313678,-0.000473,0.039338,97.567157,66.514181,197.031861,21.059660,54.245439,0.678630,678069.707674,0.850146,8.884873,28.100084,3.995103,0.134641,0.063844,151.808335,95.611198,74.744047,32.000000,32.000000,32.000000,32.000000,32.000000,71.440275,62.023185,109.696828,100.000000,21.840441,37.696203,46.063291,39.115069,33.443038,27.582278,19.556990,150.014497,62.514831,0.588484,149.257904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.890518,49.053789,199.185376,164.307419,167.564194,164.278868,149.964996,14.172432,197.203096,0.972721,48.830279,48.186479,162.556779,201.485149,161.123545,196.631243,94.666248,193.081086,-0.000472,0.039307,97.426131,66.492485,196.800035,21.053921,54.189671,0.677135,677890.643065,0.849667,8.892630,28.034729,3.992334,0.136261,0.062424,151.800050,95.464221,72.582875,32.000000,32.000000,32.000000,32.000000,32.000000,71.475396,62.047392,109.698081,100.000000,21.816951,37.696203,46.063291,39.084723,33.443038,27.582278,19.549286,149.964996,62.134421,0.592788,149.244136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.806737,49.080999,199.148208,164.307419,167.635582,164.241884,150.065582,14.167722,197.218326,0.967837,48.865412,48.249506,162.537878,201.521050,161.118518,196.769954,94.640085,193.251044,-0.000470,0.039362,97.135129,66.680045,196.923895,21.047024,54.193187,0.677718,677559.228466,0.850351,8.911491,28.096946,3.995504,0.142129,0.062244,151.780364,95.414304,72.496890,32.000000,32.000000,32.000000,32.000000,32.000000,71.451632,61.981887,109.692175,100.000000,21.760002,37.696203,46.063291,39.122552,33.443038,27.582278,19.567262,150.065582,62.993406,0.588070,149.316441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835810,49.094191,199.266855,164.290034,167.617020,164.216139,149.933520,14.171290,197.188226,0.971363,48.697945,48.306516,162.542281,201.437362,161.095862,196.659274,94.594885,193.242205,-0.000473,0.039376,96.829149,66.550314,196.892710,21.040015,54.234206,0.677813,677500.458281,0.849942,8.899424,28.055993,3.992450,0.127562,0.063881,151.789429,95.556881,72.584290,32.000000,32.000000,32.000000,32.000000,32.000000,71.411755,61.906784,109.706805,100.000000,21.768396,37.696203,46.063291,39.118822,33.443038,27.582278,19.577974,149.933520,62.311604,0.591146,149.274427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
