OSU 80 Ton Compressor Load Stand
49.852459,49.047468,199.080438,164.289473,167.637040,164.185788,150.083631,14.172860,197.072938,0.971022,48.712143,48.219070,162.522135,201.507920,161.065903,196.549367,94.545121,193.173745,-0.000473,0.039401,97.225282,66.512842,196.784963,21.035493,54.203158,0.678602,677586.946235,0.850834,9.013298,28.145331,3.998419,0.131091,0.064343,151.802547,95.509175,72.567852,32.000000,32.000000,32.000000,32.000000,32.000000,71.424726,61.849933,109.698312,100.000000,21.764940,37.696203,46.063291,39.107932,33.443038,27.582278,19.546056,150.083631,62.819526,0.583801,149.151453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.914509,49.026305,199.125748,164.277696,167.641728,164.164267,149.943685,14.175999,197.154854,0.973985,48.648763,48.212626,162.512338,201.569774,161.088795,196.673599,94.600807,193.255403,-0.000473,0.039427,97.153756,66.627717,196.863482,21.030125,54.228364,0.677950,677615.841286,0.850930,8.996405,28.187247,3.998467,0.128901,0.064778,151.781723,95.608317,72.651762,32.000000,32.000000,32.000000,32.000000,32.000000,71.461133,61.763990,109.695182,100.000000,21.742868,37.696203,46.063291,39.096624,33.443038,27.582278,19.509259,149.943685,62.323416,0.590068,149.282963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.835235,49.013388,199.163045,164.286108,167.614268,164.112214,150.088740,14.167437,197.138610,0.976695,48.677317,48.211211,162.514074,201.495158,161.089031,196.633256,94.472794,193.122125,-0.000476,0.039437,96.820035,66.249481,196.915125,21.024602,54.203969,0.677455,677524.577568,0.849494,8.932458,28.211567,3.993393,0.136915,0.063611,151.759162,95.636324,72.596137,32.000000,32.000000,32.000000,32.000000,32.000000,71.468020,61.729052,109.685874,100.000000,21.690164,37.696203,46.063291,39.157152,33.443038,27.582278,19.449592,150.088740,62.778733,0.584535,149.320296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.811745,48.995798,199.110775,164.291997,167.648135,164.065882,149.970543,14.170862,197.015698,0.972430,48.644602,48.104665,162.534180,201.324725,161.093384,196.620546,94.557326,193.077720,-0.000474,0.039452,97.115834,66.533877,196.799118,21.020739,54.166935,0.676364,677149.849010,0.848951,8.847143,28.186228,3.989336,0.128815,0.065346,151.755609,95.584615,72.604694,32.000000,32.000000,32.000000,32.000000,32.000000,71.446307,61.712533,109.737674,100.000000,21.707483,37.696203,46.063291,39.122514,33.443038,27.582278,19.440656,149.970543,62.464354,0.588512,149.298856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.799889,48.995798,199.036936,164.280220,167.622713,164.043938,150.047563,14.168578,196.978603,0.973988,48.697503,48.169469,162.508820,201.379688,161.062714,196.461477,94.644863,193.012426,-0.000475,0.039451,97.743833,66.406954,196.821635,21.015382,54.191781,0.677483,677390.778442,0.849330,8.916196,28.264706,3.996430,0.137566,0.064196,151.730232,95.576199,79.380461,32.000000,32.000000,32.000000,32.000000,32.000000,71.458079,61.728214,109.795607,100.000000,21.587915,37.696203,46.063291,39.204444,33.443038,27.582278,19.379128,150.047563,62.025911,0.584948,149.196142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.764588,49.016136,199.074097,164.291716,167.745442,163.997188,150.044977,14.162585,197.082276,0.972470,48.900815,48.170298,162.516186,201.362115,161.048288,196.497695,94.527489,193.023410,-0.000474,0.039407,98.792456,66.464506,196.815968,21.011147,54.162571,0.677871,676925.548514,0.850162,8.922913,28.163664,3.997266,0.144358,0.061401,151.736263,95.748554,88.947302,32.000000,32.000000,32.000000,32.000000,32.000000,71.450469,61.725125,109.776535,100.000000,21.584531,37.696203,46.063291,39.125966,33.443038,27.582278,19.379833,150.044977,61.806396,0.587827,149.000705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.719944,49.080174,199.003760,164.320037,167.683561,163.969704,150.123563,14.168721,196.925302,0.973158,48.897589,48.051357,162.507614,201.231905,161.069025,196.493727,94.403030,192.946456,-0.000473,0.039406,97.800278,66.278373,196.627782,21.006378,54.173444,0.677431,676574.921911,0.849837,8.935186,28.051845,3.996735,0.140381,0.062704,151.703397,95.688690,639.793841,32.000000,32.000000,32.000000,32.000000,32.000000,71.457576,61.747820,109.811970,100.000000,21.559207,37.696203,46.063291,39.170971,33.443038,27.582278,19.430437,150.123563,62.649680,0.591869,149.300390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.717567,49.091718,198.803863,164.295642,167.691621,163.967164,149.971359,14.169720,196.840005,0.970739,48.538105,48.213007,162.490964,201.205830,161.061366,196.361572,94.653756,192.883955,-0.000473,0.039391,97.730271,66.284436,196.590765,21.001387,54.143080,0.678170,676829.324677,0.850328,8.992078,28.173303,4.000316,0.134174,0.064658,151.667276,95.695454,72.862853,32.000000,32.000000,32.000000,32.000000,32.000000,71.457837,61.753531,109.767082,100.000000,21.475540,37.696203,46.063291,39.270664,33.443038,27.582278,19.439643,149.971359,62.420701,0.594298,149.261209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.699588,48.980682,199.049736,164.267041,167.727158,163.909256,150.018939,14.174001,196.945128,0.969944,48.629739,48.195846,162.505382,201.364724,161.093482,196.527528,94.408465,193.039070,-0.000473,0.039457,98.714167,66.334946,196.681683,20.997344,54.159813,0.678421,677286.779375,0.850741,9.102373,28.269138,4.002494,0.134117,0.065640,151.684609,95.872533,72.609882,32.000000,32.000000,32.000000,32.000000,32.000000,71.477895,61.751194,109.749511,100.000000,21.483436,37.696203,46.063291,39.174014,33.443038,27.582278,19.314811,150.018939,62.485337,0.586634,149.261169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.748670,49.046094,199.054619,164.283865,167.686130,163.869820,150.102868,14.172860,196.861450,0.972571,48.745106,48.231415,162.498136,201.097087,161.092989,196.396167,94.444697,192.887257,-0.000475,0.039446,98.617108,66.249350,196.618215,20.994119,54.141151,0.678356,676525.821173,0.851664,9.116380,27.995158,3.998664,0.134605,0.062969,151.668236,95.804813,72.530151,32.000000,32.000000,32.000000,32.000000,32.000000,71.462440,61.732626,109.706624,100.000000,21.423282,37.696203,46.063291,39.189082,33.443038,27.582278,19.306828,150.102868,62.801551,0.588399,149.301885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.715789,48.997722,198.795199,164.297324,167.612036,163.860983,150.099551,14.172860,196.851153,0.974260,48.520789,48.228491,162.476490,201.218103,161.039346,196.246390,94.670712,192.788987,-0.000472,0.039468,98.303906,66.464162,196.596189,20.989567,54.127250,0.678496,676833.743010,0.851170,9.023982,28.298152,4.005058,0.142157,0.065205,151.684370,95.836841,172.086328,32.000000,32.000000,32.000000,32.000000,32.000000,71.434818,61.760416,109.709212,100.000000,21.391186,37.696203,46.063291,39.203073,33.443038,27.582278,19.331539,150.099551,61.783652,0.588093,149.167582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.676860,48.973261,198.824937,164.273210,167.225570,163.831978,149.976010,14.171861,196.796384,0.978466,48.691297,48.124020,162.498433,201.093316,161.085016,196.322968,94.221151,192.894094,-0.000473,0.039459,98.083137,66.337706,196.537595,20.986960,54.156333,0.678117,676638.863314,0.849713,9.038526,28.205445,4.001205,0.139945,0.062723,151.723905,95.840953,75.900301,32.000000,32.000000,32.000000,32.000000,32.000000,71.432530,61.798328,109.656158,100.000000,21.346945,37.696203,46.063291,39.171014,33.443038,27.582278,19.231211,149.976010,62.182404,0.584604,149.314120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.712088,49.012838,198.831005,164.261433,167.168899,163.820927,149.990367,14.171290,196.701836,0.978772,48.792214,48.088362,162.482220,201.081654,161.022905,196.175554,94.190367,192.957350,-0.000472,0.039447,98.525460,66.549334,196.371418,20.983729,54.094705,0.677919,675835.278748,0.850195,9.024226,27.942856,3.998633,0.137723,0.064365,151.700264,95.716378,72.570976,32.000000,32.000000,32.000000,32.000000,32.000000,71.388533,61.771005,109.608048,100.000000,21.270702,37.696203,46.063291,39.217918,33.443038,27.582278,19.205100,149.990367,61.949609,0.593910,149.140989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.716327,49.018885,198.510162,164.254142,167.018495,163.798594,150.028392,14.173430,196.643178,0.975229,48.721073,48.047295,162.472107,201.002248,161.031948,196.090827,94.429033,192.729322,-0.000472,0.039453,98.727338,66.476168,196.384653,20.977608,54.116882,0.677928,677100.013063,0.851427,9.040128,28.431536,4.002365,0.156235,0.065736,151.703578,95.678007,72.627930,32.000000,32.000000,32.000000,32.000000,32.000000,71.366599,61.778569,109.570267,100.000000,21.191472,37.696203,46.063291,39.223317,33.443038,27.582278,19.219378,150.028392,62.269271,0.590426,149.283003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.692087,48.970513,198.774388,164.226943,166.907480,163.740671,150.050210,14.175286,196.692267,0.970312,48.575320,48.035505,162.472899,201.007202,161.054924,196.229421,94.250086,192.720076,-0.000474,0.039424,97.932436,66.313688,196.398908,20.972703,54.102746,0.678319,677195.055672,0.850712,9.043180,28.485855,3.999651,0.153762,0.063657,151.706732,95.815877,251.509912,32.000000,32.000000,32.000000,32.000000,32.000000,71.372445,61.864932,109.566029,100.000000,21.101627,37.696203,46.063291,39.241990,33.443038,27.582278,19.171468,150.050210,62.194436,0.592312,149.200076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.676238,48.948800,198.644540,164.211521,166.869562,163.710314,150.082895,14.174287,196.659888,0.972713,48.591078,48.104679,162.464882,201.017946,161.047268,196.121019,94.282056,192.426387,-0.000473,0.039403,97.563334,66.278874,196.327588,20.967979,54.065171,0.677124,676367.833298,0.850315,9.044832,28.162321,3.992857,0.147677,0.063532,151.665479,95.738655,73.119055,32.000000,32.000000,32.000000,32.000000,32.000000,71.370223,61.931396,109.495933,100.000000,21.126956,37.696203,46.063291,39.254264,33.443038,27.582278,19.085560,150.082895,61.836623,0.588474,149.042051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742081,48.955397,198.679104,164.216849,166.703257,163.672476,149.984001,14.175286,196.582110,0.973339,48.638150,48.101292,162.450367,201.199816,161.043629,196.126093,94.496736,192.705711,-0.000474,0.039394,98.147965,66.224169,196.421914,20.961746,54.100078,0.677902,676605.877599,0.850236,9.021590,28.337827,4.000122,0.138225,0.063145,151.702019,95.677157,100.591042,32.000000,32.000000,32.000000,32.000000,32.000000,71.413854,61.918124,109.417125,100.000000,21.021257,37.696203,46.063291,39.279788,33.443038,27.582278,19.046597,149.984001,61.982551,0.589704,149.062428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.619890,48.974086,198.630243,164.237318,166.727967,163.605331,150.043221,14.173145,196.684242,0.974280,48.691116,48.105812,162.428010,201.149073,161.046797,196.240971,94.227028,192.632724,-0.000473,0.039164,97.263770,66.172531,196.383715,20.958916,54.067605,0.678075,676345.488282,0.850142,9.016314,28.196438,3.998784,0.143765,0.065729,151.683149,95.718749,72.766420,32.000000,32.000000,32.000000,32.000000,32.000000,71.421487,61.877243,109.347016,100.000000,21.013875,37.696203,46.063291,39.271467,33.443038,27.582278,18.992758,150.043221,62.192822,0.592857,149.221398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.697352,48.973811,198.743941,164.243487,166.691153,163.573107,150.072038,14.174715,196.817379,0.975775,48.603651,48.096985,162.457739,201.158308,161.051014,196.339187,94.280738,192.970733,-0.000472,0.038557,97.212259,66.429589,196.535391,20.956340,54.119208,0.676784,675473.038518,0.849271,8.954654,28.085827,3.994186,0.134666,0.063525,151.674862,95.639060,72.699937,32.000000,32.000000,32.000000,32.000000,32.000000,71.386779,61.838368,109.332004,100.000000,20.955961,37.696203,46.063291,39.272827,33.443038,27.582278,18.982736,150.072038,62.122683,0.590715,149.238235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.694825,48.925714,198.766258,164.249656,166.716839,163.542996,149.961206,14.174287,196.659888,0.970275,48.500840,48.104354,162.465386,201.112703,161.060931,196.135198,94.252864,192.675655,-0.000471,0.037960,97.759794,66.203240,196.429236,20.955417,54.136752,0.678319,676204.799500,0.850954,9.100067,28.328353,4.003037,0.135221,0.064003,151.631569,95.661170,72.658898,32.000000,32.000000,32.000000,32.000000,32.000000,71.403091,61.847744,109.290704,100.000000,20.899586,37.696203,46.063291,39.282749,33.443038,27.582278,18.909462,149.961206,62.644838,0.589700,149.290084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.763694,48.880916,198.771644,164.223859,166.740939,163.530858,150.105673,14.175000,196.937628,0.978973,48.524589,48.194408,162.465723,201.142448,161.031943,196.395537,94.238405,192.878787,-0.000471,0.037869,98.076257,66.364696,196.587071,20.955514,54.164825,0.676873,675825.613324,0.849150,9.019429,28.400461,3.999085,0.132382,0.061444,151.615693,95.873884,72.671567,32.000000,32.000000,32.000000,32.000000,32.000000,71.393936,61.911805,109.253870,100.000000,20.877120,37.696203,46.063291,39.340805,33.443038,27.582278,18.810839,150.105673,62.448580,0.589669,149.313294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.711764,48.903178,198.806690,164.247973,166.686119,163.561389,150.213372,14.169720,196.830199,0.976976,48.595169,48.103361,162.464184,201.123141,161.048072,196.296870,94.114118,192.785194,-0.000471,0.037861,98.773337,66.351248,196.538065,20.955328,54.142053,0.676510,675681.211038,0.849554,8.973951,28.318507,3.999738,0.130750,0.061376,151.614135,95.836792,72.546835,32.000000,32.000000,32.000000,32.000000,32.000000,71.398865,61.910087,109.209393,100.000000,20.802994,37.696203,46.063291,39.362447,33.443038,27.582278,18.744609,150.213372,62.814390,0.584630,149.417149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.726871,48.853432,198.801775,164.247413,166.718070,163.517740,150.050164,14.173288,196.956835,0.980576,48.519425,48.119112,162.487452,201.321606,161.070631,196.417782,94.294789,192.921476,-0.000470,0.037821,98.413224,66.370334,196.660901,20.955484,54.183541,0.675200,675507.100813,0.847262,8.857783,28.408585,3.994310,0.133746,0.066382,151.652795,95.777951,72.588595,32.000000,32.000000,32.000000,32.000000,32.000000,71.416265,62.012309,109.206574,100.000000,20.811180,37.696203,46.063291,39.325025,33.443038,27.582278,18.657758,150.050164,62.358705,0.585635,149.243782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.656146,48.847111,198.794073,164.229747,166.693754,163.545343,149.979822,14.172717,196.860654,0.975526,48.507739,48.162074,162.465550,201.101348,161.071246,196.262382,94.238469,192.753421,-0.000470,0.037832,97.791084,66.300337,196.580056,20.957931,54.190392,0.676369,676120.738817,0.847849,8.933854,28.498039,3.999188,0.121569,0.064804,151.646864,95.941599,72.584110,32.000000,32.000000,32.000000,32.000000,32.000000,71.434755,62.005454,109.154347,100.000000,20.720187,37.696203,46.063291,39.315815,33.443038,27.582278,18.584580,149.979822,62.731338,0.582987,149.411484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.692814,48.880916,198.860539,164.223018,166.780399,163.535082,149.937185,14.174144,196.962268,0.973834,48.640394,48.041998,162.443587,201.270272,161.045859,196.402503,94.304491,193.084267,-0.000467,0.037811,97.383319,66.446334,196.645115,20.959985,54.197478,0.675372,675262.798196,0.848139,8.868451,28.368086,3.997874,0.127084,0.065200,151.667991,95.977308,72.619250,32.000000,32.000000,32.000000,32.000000,32.000000,71.412169,62.013613,109.187550,100.000000,20.724657,37.696203,46.063291,39.363402,33.443038,27.582278,18.481306,149.937185,61.867951,0.586831,149.206921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.759552,48.872396,198.871367,164.235636,166.777891,163.545660,150.021443,14.172432,196.932934,0.972265,48.541550,48.143108,162.458698,201.324827,161.035056,196.448707,94.174714,192.951473,-0.000465,0.037788,97.128354,66.362617,196.684193,20.963750,54.192700,0.676222,675612.854607,0.850009,8.935467,28.361858,4.003413,0.137343,0.067263,151.681369,95.741831,72.571396,32.000000,32.000000,32.000000,32.000000,32.000000,71.429263,62.043467,109.242406,100.000000,20.647277,37.696203,46.063291,39.336752,33.443038,27.582278,18.474631,150.021443,62.909988,0.584154,149.400076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.703154,48.898505,198.750391,164.274612,166.760178,163.587766,150.108063,14.179567,196.896759,0.974646,48.512013,48.193452,162.452693,201.261017,161.013250,196.409393,94.438557,192.873560,-0.000462,0.037783,97.893406,66.432481,196.760018,20.968645,54.197442,0.675886,675405.649198,0.849581,8.931239,28.418933,4.001797,0.137602,0.065040,151.651836,95.774920,72.604491,32.000000,32.000000,32.000000,32.000000,32.000000,71.436719,62.133106,109.152802,100.000000,20.600010,37.696203,46.063291,39.404948,33.443038,27.582278,18.407326,150.108063,63.064573,0.592089,149.373364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681101,48.959794,199.051238,164.286949,166.806732,163.578924,150.028336,14.176855,197.204742,0.968974,48.585153,48.175147,162.487317,201.487941,161.072375,196.639578,94.207430,193.154724,-0.000460,0.037760,97.619680,66.316891,196.883591,20.974819,54.227517,0.675185,675753.715668,0.847873,8.853554,28.499322,3.996647,0.147817,0.066134,151.655231,95.844169,72.623433,32.000000,32.000000,32.000000,32.000000,32.000000,71.437656,62.232059,109.106753,100.000000,20.568791,37.696203,46.063291,39.395707,33.443038,27.582278,18.404511,150.028336,61.858707,0.581626,149.211484,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.872167,48.905651,198.976299,164.294240,166.815753,163.560360,150.003538,14.169292,197.075908,0.970245,48.437307,48.136883,162.521763,201.523761,161.086208,196.603167,94.431043,193.110268,-0.000458,0.037771,97.779287,66.483301,196.825938,20.982510,54.203735,0.675743,675230.013085,0.848733,8.938108,28.206487,3.998748,0.151529,0.065488,151.695986,95.702169,74.601742,32.000000,32.000000,32.000000,32.000000,32.000000,71.399460,62.397801,109.101365,100.000000,20.603874,37.696203,46.063291,39.340128,33.443038,27.582278,18.304356,150.003538,62.287686,0.580731,149.346614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.783087,48.875419,199.025518,164.265078,166.804751,163.603885,149.977395,14.169577,197.110352,0.967761,48.671195,48.157148,162.467391,201.528124,161.073466,196.747852,94.470182,193.104350,-0.000457,0.037926,97.530347,66.295238,196.898340,20.990165,54.173101,0.676467,676068.684201,0.849703,9.022264,28.542187,4.006579,0.146485,0.063394,151.683486,95.722329,78.269076,32.000000,32.000000,32.000000,32.000000,32.000000,71.315821,62.482842,109.056546,100.000000,20.531326,37.696203,46.063291,39.349849,33.443038,27.582278,18.202527,149.977395,62.173159,0.593014,149.209989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731096,48.904552,199.055879,164.290034,166.729200,163.634289,150.166160,14.174858,197.280050,0.967410,48.472078,48.271261,162.487597,201.598968,161.080175,196.737975,94.233097,193.178028,-0.000458,0.038554,97.853686,66.283039,197.000210,20.997609,54.266444,0.674074,674970.474412,0.846001,8.770258,28.302048,3.989726,0.145915,0.065874,151.740452,95.895968,73.062234,32.000000,32.000000,32.000000,32.000000,32.000000,71.326115,62.501618,109.079624,100.000000,20.558521,37.696203,46.063291,39.341270,33.443038,27.582278,18.172511,150.166160,62.183357,0.586590,149.261445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.838513,48.903452,199.100834,164.294520,166.708720,163.654319,150.150806,14.167437,197.283089,0.966868,48.563185,48.264165,162.494688,201.727730,161.077880,196.886361,94.419603,193.352947,-0.000456,0.039224,98.464518,66.587464,197.044184,21.005617,54.235144,0.675773,675064.538245,0.847985,8.832202,28.260710,3.997854,0.149324,0.066027,151.740612,95.854257,72.931162,32.000000,32.000000,32.000000,32.000000,32.000000,71.340157,62.419093,109.098838,100.000000,20.494857,37.696203,46.063291,39.367360,33.443038,27.582278,18.093567,150.150806,62.196637,0.588819,149.237566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.829976,48.904002,199.131852,164.298446,166.639887,163.655774,150.108780,14.176570,197.402706,0.961573,48.730324,48.295552,162.535809,201.783019,161.138249,196.848068,94.506813,193.406808,-0.000455,0.039321,98.512132,66.314972,197.121518,21.013855,54.293941,0.675494,676044.935059,0.848130,8.915192,28.525183,4.002644,0.126679,0.064429,151.695566,95.913156,176.993392,32.000000,32.000000,32.000000,32.000000,32.000000,71.352826,62.341034,109.200517,100.000000,20.577460,37.696203,46.063291,39.314435,33.443038,27.582278,18.027977,150.108780,62.162081,0.589493,149.197794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.854916,48.957870,198.820410,164.337702,166.590227,163.662020,149.903766,14.167580,197.506161,0.960744,48.675044,48.231983,162.524968,201.912332,161.108592,196.970112,94.555710,193.585055,-0.000454,0.039264,98.351732,66.526185,197.244359,21.022381,54.296465,0.674779,675432.542890,0.846286,8.802869,28.403672,3.994919,0.128040,0.066561,151.705529,95.750966,89.636879,32.000000,32.000000,32.000000,32.000000,32.000000,71.385186,62.275753,109.216492,100.000000,20.506548,37.696203,46.063291,39.317620,33.443038,27.582278,18.024715,149.903766,62.482696,0.588404,149.256685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.812960,48.963367,199.306288,164.346956,166.716248,163.705941,149.999982,14.173716,197.571625,0.960754,48.624791,48.190687,162.561547,201.938855,161.119675,197.034595,94.536418,193.613719,-0.000453,0.039301,98.077033,66.690939,197.257022,21.031520,54.294608,0.674233,675181.161965,0.846693,8.812251,28.336465,3.996226,0.128504,0.062493,151.647162,95.843256,72.564478,32.000000,32.000000,32.000000,32.000000,32.000000,71.404854,62.204758,109.160214,100.000000,20.543344,37.696203,46.063291,39.311107,33.443038,27.582278,17.993015,149.999982,62.159953,0.588892,149.250036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.937293,48.958145,199.432749,164.350040,166.911884,163.670251,149.962408,14.175999,197.683901,0.964673,48.714367,48.349236,162.526849,202.038995,161.130777,197.062303,94.410941,193.613717,-0.000452,0.039330,97.955137,66.664962,197.380369,21.042535,54.338350,0.673277,675147.174306,0.847541,8.840318,28.353738,3.987980,0.135860,0.065555,151.641790,95.932590,72.615056,32.000000,32.000000,32.000000,32.000000,32.000000,71.349977,62.153884,109.110156,100.000000,20.567181,37.696203,46.063291,39.287652,33.443038,27.582278,17.949838,149.962408,62.828110,0.585067,149.285009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.815581,49.023832,199.358023,164.383409,167.052134,163.703184,150.132491,14.170862,197.728939,0.970324,48.798637,48.230879,162.532477,201.907949,161.128521,197.109155,94.394130,193.674692,-0.000453,0.039341,98.199711,66.468372,197.364790,21.053193,54.367757,0.675184,675447.255947,0.848031,8.889226,28.383668,4.001093,0.137495,0.064532,151.644186,95.777674,72.615166,32.000000,32.000000,32.000000,32.000000,32.000000,71.331334,62.057545,109.070203,100.000000,20.610854,37.696203,46.063291,39.311844,33.443038,27.582278,17.974503,150.132491,62.149975,0.589750,149.356567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.830885,49.055988,199.416392,164.418179,167.285864,163.688847,149.915299,14.176855,197.760429,0.974327,48.928463,48.167837,162.571127,202.054366,161.118747,197.083042,94.373201,193.692112,-0.000454,0.039373,98.313566,66.755337,197.410268,21.062466,54.362474,0.673296,675536.174077,0.845699,8.755442,28.509143,3.993664,0.145647,0.065605,151.665093,95.720928,72.592176,32.000000,32.000000,32.000000,32.000000,32.000000,71.311862,62.032411,109.087705,100.000000,20.560300,37.696203,46.063291,39.274904,33.443038,27.582278,17.988781,149.915299,62.172646,0.582315,149.210501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.951262,49.065883,199.518595,164.411169,167.430177,163.701014,150.027054,14.174429,197.840866,0.973853,48.867458,48.338245,162.590421,202.156157,161.195217,197.252559,94.536800,193.718253,-0.000453,0.039377,98.679539,66.666823,197.487953,21.074080,54.355587,0.674489,676003.488310,0.847362,8.946978,28.548576,4.001921,0.133297,0.063727,151.740091,95.774367,72.573672,32.000000,32.000000,32.000000,32.000000,32.000000,71.328194,62.016668,109.171302,100.000000,20.671628,37.696203,46.063291,39.237225,33.443038,27.582278,17.978064,150.027054,62.497883,0.590032,149.111091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.923212,49.037299,199.714044,164.396868,167.585607,163.771060,150.095205,14.169720,197.937488,0.973952,48.693582,48.303972,162.592396,202.335744,161.176896,197.476834,94.706437,193.952365,-0.000454,0.039427,97.792870,66.499901,197.670713,21.084322,54.442061,0.674520,676059.994140,0.848303,8.963298,28.575969,4.001863,0.136012,0.064151,151.797274,95.784330,72.675280,32.000000,32.000000,32.000000,32.000000,32.000000,71.375944,61.952682,109.262847,100.000000,20.715410,37.696203,46.063291,39.233107,33.443038,27.582278,17.972247,150.095205,62.779834,0.589787,149.319627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.007719,49.052690,199.779185,164.403318,167.784266,163.836184,149.937557,14.166010,198.084303,0.964804,48.841448,48.296363,162.607306,202.344755,161.192961,197.514520,94.625294,193.958449,-0.000456,0.039358,98.562370,66.800196,197.615118,21.095431,54.446063,0.673475,675490.488392,0.845487,8.848751,28.422067,3.994265,0.156035,0.062458,151.821453,95.815235,72.633831,32.000000,32.000000,32.000000,32.000000,32.000000,71.361750,61.946288,109.401588,100.000000,20.727816,37.696203,46.063291,39.231380,33.443038,27.582278,17.941496,149.937557,62.156211,0.585734,149.279462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.934601,49.140366,199.794006,164.471177,167.817502,163.883344,149.986660,14.172717,198.091991,0.969262,49.256242,48.345953,162.595693,202.429095,161.170425,197.562298,94.512968,193.839624,-0.000452,0.039332,98.196391,66.511556,197.829853,21.105419,54.450643,0.673441,675232.084998,0.845925,8.849144,28.339225,4.000425,0.150147,0.065506,151.812129,95.846414,72.636858,32.000000,32.000000,32.000000,32.000000,32.000000,71.318271,61.894777,109.506073,100.000000,20.837071,37.696203,46.063291,39.180149,33.443038,27.582278,18.021746,149.986660,62.309843,0.584001,149.275292,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.030590,49.239036,199.959004,164.542122,167.999443,163.951336,150.019739,14.168293,198.221422,0.972616,49.044901,48.276067,162.630688,202.510948,161.187817,197.666907,94.527038,193.974608,-0.000452,0.039324,98.066943,66.706262,197.864750,21.114142,54.447019,0.672839,675688.890279,0.845596,8.777275,28.422623,3.994967,0.129033,0.066605,151.798054,95.849593,72.917529,32.000000,32.000000,32.000000,32.000000,32.000000,71.323352,61.857599,109.571868,100.000000,20.860164,37.696203,46.063291,39.147398,33.443038,27.582278,18.140348,150.019739,62.117694,0.589377,149.216913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.074914,49.153833,199.944343,164.514361,168.111337,164.006759,149.881947,14.166295,198.191477,0.975238,48.797214,48.483127,162.658258,202.525586,161.259418,197.626772,94.682290,194.124914,-0.000451,0.039303,98.477482,66.809629,197.864873,21.123995,54.448317,0.674076,676498.133127,0.847148,8.940444,28.490907,4.001114,0.138823,0.063176,151.799211,96.033634,72.561657,32.000000,32.000000,32.000000,32.000000,32.000000,71.353379,61.820509,109.563957,100.000000,21.000637,37.696203,46.063291,39.054285,33.443038,27.582278,18.157045,149.881947,62.492234,0.589054,149.193192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.014945,49.115904,200.074599,164.456596,168.216743,164.091091,150.055492,14.183563,198.320045,0.979551,48.907395,48.482363,162.666139,202.575472,161.227094,197.638009,94.525297,193.988082,-0.000450,0.039304,99.472889,66.963461,197.968125,21.133704,54.504860,0.673854,676840.116543,0.845740,8.940025,28.526867,3.996735,0.155097,0.062712,151.769102,95.979934,72.788610,32.000000,32.000000,32.000000,32.000000,32.000000,71.407237,61.807103,109.550326,100.000000,21.029107,37.696203,46.063291,39.073201,33.443038,27.582278,18.088841,150.055492,62.135889,0.590643,149.240123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.034026,49.181043,200.027210,164.473420,168.290998,164.152452,150.064204,14.174287,198.341332,0.973344,49.023967,48.426630,162.649139,202.544341,161.225849,197.796927,94.599806,194.212077,-0.000451,0.039371,98.826519,66.830199,198.033250,21.142048,54.474515,0.673314,676359.988270,0.845768,8.809116,28.427293,3.992904,0.147673,0.065637,151.717428,96.066414,75.137610,32.000000,32.000000,32.000000,32.000000,32.000000,71.387638,61.769680,109.504234,100.000000,21.098549,37.696203,46.063291,39.010626,33.443038,27.582278,18.162975,150.064204,62.512190,0.586646,149.277416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.992549,49.256902,200.157420,164.517445,168.156033,164.227294,150.102697,14.172574,198.412840,0.974559,49.098662,48.431903,162.662904,202.748453,161.225356,197.844760,94.742017,194.330836,-0.000452,0.039011,98.389704,66.836001,198.097780,21.149683,54.556518,0.673915,677177.317843,0.846261,8.833033,28.533600,4.000296,0.142919,0.064295,151.665731,95.951555,357.760375,32.000000,32.000000,32.000000,32.000000,32.000000,71.358510,61.813966,109.502939,100.000000,21.222631,37.696203,46.063291,39.000096,33.443038,27.582278,18.249739,150.102697,62.974624,0.591151,149.353577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.966055,49.265147,200.260452,164.547450,168.149533,164.291413,149.984253,14.176142,198.527218,0.970126,49.044341,48.440181,162.676275,202.827207,161.225971,197.988000,94.783326,194.095583,-0.000453,0.038298,98.623443,66.852147,198.269564,21.157530,54.590992,0.674343,677322.669451,0.846324,8.878487,28.542051,3.997824,0.139666,0.065542,151.652631,95.888525,120.770817,32.000000,32.000000,32.000000,32.000000,32.000000,71.287930,61.830155,109.444820,100.000000,21.251063,37.696203,46.063291,38.962325,33.443038,27.582278,18.323869,149.984253,62.681228,0.587637,149.367267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.081887,49.271469,200.162951,164.579698,168.179649,164.373066,150.040707,14.169007,198.407637,0.967566,49.102442,48.406244,162.695904,202.815505,161.261801,197.897909,94.864136,194.079143,-0.000454,0.037846,98.217175,66.860694,198.179707,21.166754,54.570022,0.674605,677403.385306,0.847454,8.997143,28.443794,4.003745,0.158715,0.063400,151.675574,95.831531,119.479334,32.000000,32.000000,32.000000,32.000000,32.000000,71.304634,61.914923,109.375195,100.000000,21.387051,37.696203,46.063291,38.962973,33.443038,27.582278,18.393241,150.040707,62.943737,0.584427,149.344332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.007627,49.272293,200.345135,164.594840,168.068346,164.444836,150.112642,14.169720,198.613955,0.974454,49.103509,48.490125,162.718219,202.882435,161.283781,198.095989,94.885307,194.414500,-0.000453,0.037888,98.844958,66.914824,198.281906,21.174805,54.597014,0.675028,677581.443003,0.848974,9.032739,28.315394,4.007930,0.131477,0.064898,151.708020,95.963824,72.560123,32.000000,32.000000,32.000000,32.000000,32.000000,71.318503,62.033261,109.314708,100.000000,21.453105,37.696203,46.063291,38.962510,33.443038,27.582278,18.452980,150.112642,62.459512,0.587903,149.284734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.111031,49.320942,200.450615,164.593158,167.898581,164.497313,150.091184,14.171433,198.607496,0.979667,49.084535,48.385603,162.742920,203.011034,161.286351,198.075537,94.956689,194.663195,-0.000453,0.037852,98.873733,66.829632,198.341539,21.181913,54.603451,0.674008,677548.653204,0.846909,8.919564,28.228495,3.996713,0.151086,0.062313,151.684917,96.051641,72.814175,32.000000,32.000000,32.000000,32.000000,32.000000,71.308079,62.078852,109.242149,100.000000,21.566061,37.696203,46.063291,38.908678,33.443038,27.582278,18.559993,150.091184,62.335081,0.584342,149.323246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.187063,49.285761,200.465173,164.611946,167.868978,164.541675,150.005788,14.173573,198.762777,0.987889,49.071989,48.571136,162.755361,203.048566,161.332268,198.205289,95.037823,194.373951,-0.000456,0.037270,98.621613,66.824258,198.448754,21.187904,54.612899,0.675306,677872.759680,0.848273,8.996973,28.331459,4.006292,0.134205,0.065641,151.688451,96.089210,338.648929,32.000000,32.000000,32.000000,32.000000,32.000000,71.313117,62.122901,109.179984,100.000000,21.676558,37.696203,46.063291,38.905308,33.443038,27.582278,18.613930,150.005788,62.608154,0.590298,149.288077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.988756,49.303077,200.583574,164.642511,167.970656,164.604100,150.169225,14.177141,198.775661,0.981610,49.223232,48.490886,162.765234,202.989343,161.335394,198.202175,94.960400,194.787743,-0.000459,0.036480,99.584266,66.742554,198.501759,21.196838,54.631290,0.674557,677860.565201,0.846834,8.939005,28.352028,4.000130,0.136880,0.062373,151.706621,96.003409,72.631919,32.000000,32.000000,32.000000,32.000000,32.000000,71.338106,62.220622,109.093045,100.000000,21.813394,37.696203,46.063291,38.806981,33.443038,27.582278,18.689972,150.169225,62.676826,0.590889,149.244804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.128997,49.308574,200.423659,164.655691,168.042259,164.637570,149.912846,14.169435,198.727422,0.977529,49.075568,48.427139,162.775917,203.149460,161.308135,198.207344,94.952572,194.646016,-0.000460,0.035684,99.269032,66.981515,198.407742,21.204030,54.603325,0.673669,677622.436110,0.846033,8.825534,28.163942,3.994360,0.138475,0.065450,151.696596,95.918277,72.526449,32.000000,32.000000,32.000000,32.000000,32.000000,71.302674,62.227941,109.080973,100.000000,21.916725,37.696203,46.063291,38.756989,33.443038,27.582278,18.801165,149.912846,62.663914,0.587639,149.081665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.065972,49.326165,200.454132,164.686818,168.051002,164.729206,149.930868,14.172860,198.605818,0.972912,49.241356,48.591702,162.781861,202.987508,161.296048,198.079082,94.773731,194.648298,-0.000463,0.035015,99.605755,66.853112,198.392567,21.208525,54.598276,0.676405,678392.836168,0.849204,9.047233,28.394334,4.012574,0.139682,0.065610,151.672055,96.173666,72.532521,32.000000,32.000000,32.000000,32.000000,32.000000,71.322495,62.184737,109.060861,100.000000,22.027756,37.696203,46.063291,38.750172,33.443038,27.582278,18.866783,149.930868,62.626129,0.589578,149.320925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.099308,49.326714,200.396786,164.658776,167.894416,164.735600,150.077985,14.167151,198.595043,0.970236,49.073387,48.417871,162.813295,203.007732,161.321152,198.060825,94.867865,194.738249,-0.000464,0.034286,100.554847,66.965183,198.355532,21.211411,54.607381,0.674827,678404.572178,0.848197,8.908129,28.349797,3.998158,0.132051,0.063157,151.700329,96.057126,73.131978,32.000000,32.000000,32.000000,32.000000,32.000000,71.338565,62.151142,109.009084,100.000000,22.129921,37.696203,46.063291,38.731973,33.443038,27.582278,18.966183,150.077985,63.475943,0.588023,149.460894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.123151,49.268995,200.513562,164.636062,167.843277,164.786923,150.171371,14.183848,198.474452,0.972849,48.951303,48.476151,162.793195,202.924941,161.352132,198.046067,94.914684,194.378186,-0.000464,0.034142,99.134994,66.801862,198.248881,21.212873,54.616234,0.676128,679448.203586,0.849797,8.990665,28.529481,4.003800,0.143222,0.066075,151.719358,96.200509,72.610657,32.000000,32.000000,32.000000,32.000000,32.000000,71.344126,62.077600,108.975811,100.000000,22.201681,37.696203,46.063291,38.757085,33.443038,27.582278,19.010290,150.171371,62.884603,0.589457,149.402279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.018649,49.275042,200.246030,164.625125,167.917516,164.841136,150.030773,14.171433,198.374271,0.973068,49.031833,48.466497,162.764408,202.742093,161.287583,197.923478,94.986233,194.002887,-0.000464,0.034736,98.953265,66.674934,198.101859,21.212220,54.529742,0.675507,679146.584228,0.848370,8.956855,28.468585,3.999991,0.145239,0.063847,151.647473,96.184215,157.417722,32.000000,32.000000,32.000000,32.000000,32.000000,71.317722,62.029539,108.945858,100.000000,22.262557,37.696203,46.063291,38.714509,33.443038,27.582278,19.043492,150.030773,62.999716,0.581128,149.458888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
50.024562,49.277516,200.172002,164.635501,167.774534,164.812073,150.070398,14.174001,198.170091,0.975976,49.093938,48.353573,162.761546,202.713347,161.294112,197.840320,94.969284,194.017372,-0.000464,0.035419,98.576479,66.613957,197.955301,21.209568,54.501940,0.675480,679052.544082,0.847520,8.874571,28.288647,4.000418,0.143292,0.061533,151.618238,96.113340,141.090629,32.000000,32.000000,32.000000,32.000000,32.000000,71.354747,62.121429,108.906546,100.000000,22.293104,37.696203,46.063291,38.790355,33.443038,27.582278,19.100320,150.070398,62.356064,0.586665,149.338982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.981434,49.306650,200.083469,164.662982,167.689152,164.824217,150.095687,14.172146,197.994992,0.975389,49.206125,48.298926,162.765200,202.459186,161.284618,197.563031,95.012598,194.013395,-0.000463,0.035631,99.241484,66.672217,197.849187,21.201672,54.464995,0.677397,679176.399559,0.850579,8.988350,28.078150,4.003427,0.137469,0.063100,151.644217,95.997174,72.910855,32.000000,32.000000,32.000000,32.000000,32.000000,71.345111,62.185403,108.799965,100.000000,22.319760,37.696203,46.063291,38.768418,33.443038,27.582278,19.201460,150.095687,62.506541,0.586324,149.280878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
