OSU 80 Ton Compressor Load Stand
49.884881,49.317919,199.904220,164.654289,167.716856,164.777139,150.104271,14.170434,197.812518,0.975792,49.027939,48.341559,162.766091,202.326835,161.299042,197.332497,95.031285,193.804693,-0.000463,0.035610,99.204134,66.895445,197.567168,21.192750,54.478608,0.677377,679108.348390,0.850099,8.984723,28.100465,4.001474,0.136240,0.061054,151.702024,96.075029,72.777017,32.000000,32.000000,32.000000,32.000000,32.000000,71.369294,62.257595,108.708415,100.000000,22.371662,37.696203,46.063291,38.726902,33.443038,27.582278,19.284643,150.104271,62.492234,0.592057,149.362979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.851262,49.289609,199.860958,164.619797,167.821767,164.773024,150.171101,14.171433,197.687670,0.965185,49.075854,48.106211,162.778036,202.196870,161.292216,197.250214,95.130566,193.754598,-0.000462,0.035936,98.980460,66.562709,197.564251,21.181295,54.395055,0.678258,679134.307716,0.850903,9.058366,28.055677,4.003156,0.155509,0.065806,151.718478,96.025656,72.658812,32.000000,32.000000,32.000000,32.000000,32.000000,71.365914,62.368499,108.701019,100.000000,22.387300,37.696203,46.063291,38.740515,33.443038,27.582278,19.333442,150.171101,62.489519,0.590999,149.340438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.790493,49.343481,199.685931,164.616432,167.856298,164.738757,149.970286,14.173573,197.406410,0.965237,49.283785,48.237814,162.751044,201.930069,161.280207,196.993056,94.865806,193.554483,-0.000459,0.036762,97.475706,66.503754,197.337643,21.164007,54.315577,0.678643,679011.837143,0.852469,9.169380,27.959639,4.007311,0.123952,0.064740,151.718878,96.119486,72.540091,32.000000,32.000000,32.000000,32.000000,32.000000,71.389549,62.498737,108.768524,100.000000,22.324665,37.696203,46.063291,38.807976,33.443038,27.582278,19.461393,149.970286,62.137356,0.591618,149.238982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.610239,49.392405,199.507330,164.588951,167.729370,164.672550,150.109007,14.177426,197.419579,0.969683,49.459536,48.166134,162.739217,201.799043,161.281890,196.919983,94.791637,193.209980,-0.000458,0.037526,97.583218,66.272376,197.148642,21.144047,54.292354,0.679912,678662.247602,0.852639,9.175837,27.841779,4.009145,0.139547,0.063957,151.738985,96.218115,72.649780,32.000000,32.000000,32.000000,32.000000,32.000000,71.386431,62.557966,108.788371,100.000000,22.264769,37.696203,46.063291,38.780110,33.443038,27.582278,19.588056,150.109007,62.987610,0.591841,149.319785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.728418,49.470191,199.120174,164.629892,167.573142,164.558637,150.021150,14.172146,197.167835,0.972251,49.239487,48.110985,162.758191,201.510795,161.269702,196.683925,94.949303,193.047663,-0.000460,0.038215,97.900945,66.216945,196.902866,21.123346,54.192249,0.681187,679523.992578,0.854889,9.292597,28.032297,4.010523,0.140223,0.065234,151.733734,96.221399,72.579720,32.000000,32.000000,32.000000,32.000000,32.000000,71.389570,62.674163,108.818601,100.000000,22.214224,37.696203,46.063291,38.876695,33.443038,27.582278,19.790419,150.021150,62.534787,0.595440,149.253774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.742578,49.333861,199.020830,164.595681,167.586443,164.427009,150.069343,14.176570,196.927103,0.968564,49.094563,48.163166,162.757818,201.371044,161.297519,196.538735,95.042422,193.163253,-0.000461,0.039069,98.878812,66.345683,196.783453,21.097885,54.197983,0.683070,679782.150525,0.857319,9.528407,27.978518,4.021495,0.143513,0.066310,151.732237,96.208942,72.550176,32.000000,32.000000,32.000000,32.000000,32.000000,71.394543,62.804751,108.864665,100.000000,22.176123,37.696203,46.063291,38.848984,33.443038,27.582278,19.839795,150.069343,62.391574,0.588774,149.218880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.725372,49.291533,198.884029,164.533709,167.384923,164.267168,149.912374,14.160872,196.813670,0.961196,48.976977,48.049356,162.730174,201.109890,161.258923,196.283948,95.088681,192.740760,-0.000460,0.039382,99.162018,66.397288,196.565438,21.064495,54.119190,0.681632,678850.954973,0.855152,9.483607,27.760509,4.004153,0.124352,0.064478,151.686253,96.344506,72.524941,32.000000,32.000000,32.000000,32.000000,32.000000,71.419530,62.758846,108.874504,100.000000,22.002747,37.696203,46.063291,38.863990,33.443038,27.582278,19.858069,149.912374,61.684313,0.590698,149.113648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.664943,49.293182,198.825690,164.519689,167.218062,164.102363,150.018093,14.172860,196.689677,0.965683,49.070430,48.001241,162.704051,201.115843,161.268083,196.260406,94.975481,192.332239,-0.000461,0.039368,98.658461,66.277447,196.489646,21.037956,54.121444,0.680307,677714.206474,0.853598,9.332603,27.710366,4.001016,0.133597,0.065266,151.684775,96.284979,72.528274,32.000000,32.000000,32.000000,32.000000,32.000000,71.449508,62.658128,108.943207,100.000000,22.005217,37.696203,46.063291,38.936071,33.443038,27.582278,19.940430,150.018093,61.991062,0.590965,149.105033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.621865,49.318194,198.702650,164.517165,167.241283,164.013434,149.953789,14.174858,196.713085,0.960795,49.135802,47.986508,162.731955,201.174108,161.256947,196.209273,94.947141,192.671492,-0.000462,0.039396,98.074966,66.324858,196.507470,21.012044,54.119785,0.680419,676830.457847,0.853888,9.308105,27.506931,3.999649,0.138242,0.062956,151.682000,96.098469,72.534633,32.000000,32.000000,32.000000,32.000000,32.000000,71.493157,62.587540,108.920064,100.000000,21.911382,37.696203,46.063291,38.959226,33.443038,27.582278,20.029483,149.953789,62.573232,0.596970,149.116205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.636659,49.305276,198.623318,164.516043,167.146250,163.877053,149.885010,14.164868,196.630857,0.953963,49.024139,47.928600,162.713217,200.987325,161.258848,196.043313,94.828151,192.698395,-0.000464,0.039103,98.718522,66.106427,196.386696,20.991059,54.061853,0.680307,676563.985026,0.853586,9.372412,27.467910,4.003341,0.145103,0.066214,151.708477,96.172056,72.555492,32.000000,32.000000,32.000000,32.000000,32.000000,71.506020,62.510115,108.976335,100.000000,21.764042,37.696203,46.063291,38.997252,33.443038,27.582278,20.089496,149.885010,62.034715,0.593944,149.027063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.688388,49.261299,198.534359,164.502023,167.116994,163.794617,149.990393,14.174144,196.511180,0.947441,48.931928,47.912535,162.685019,200.964634,161.249016,196.049003,94.650709,192.488276,-0.000466,0.038523,98.067230,66.200484,196.342619,20.970550,54.064522,0.680232,676395.790582,0.854372,9.442125,27.622679,4.004337,0.146428,0.063507,151.685275,96.242036,72.510747,32.000000,32.000000,32.000000,32.000000,32.000000,71.488558,62.409982,109.060005,100.000000,21.704521,37.696203,46.063291,39.008881,33.443038,27.582278,20.107781,149.990393,62.146820,0.588335,149.067543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.628113,49.232990,198.456127,164.447342,166.955453,163.668339,150.113484,14.169435,196.471169,0.954144,48.831762,47.977999,162.681545,200.935950,161.238018,195.941128,94.695885,192.540048,-0.000467,0.037762,98.535259,66.166534,196.214562,20.947761,54.043535,0.679988,676157.145009,0.853739,9.413853,27.751688,4.001545,0.146024,0.066292,151.670879,96.170807,72.562004,32.000000,32.000000,32.000000,32.000000,32.000000,71.496321,62.372189,109.180255,100.000000,21.605924,37.696203,46.063291,39.052325,33.443038,27.582278,20.133654,150.113484,62.023930,0.592594,149.230210,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.577186,49.154932,198.542109,164.402196,166.721127,163.543099,149.979481,14.173288,196.445113,0.952968,48.757398,47.910217,162.640116,200.878317,161.234477,195.928195,94.560457,192.399922,-0.000470,0.037002,99.518828,66.264643,196.119867,20.930694,54.037855,0.678676,676208.467950,0.851620,9.316211,27.850852,3.995589,0.141960,0.065362,151.634876,96.079865,72.537749,32.000000,32.000000,32.000000,32.000000,32.000000,71.516443,62.308364,109.248141,100.000000,21.527483,37.696203,46.063291,39.047957,33.443038,27.582278,20.090049,149.979481,62.435961,0.590413,149.108416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.635975,49.105735,198.679123,164.384811,166.541355,163.433036,150.061709,14.175428,196.607259,0.952032,48.594605,47.963363,162.626629,200.976846,161.204802,196.146608,94.570134,192.673369,-0.000471,0.036146,99.064506,66.188373,196.362830,20.911056,54.045410,0.678899,675556.796632,0.851345,9.350435,27.824970,3.998865,0.141219,0.065051,151.623494,96.199029,72.570345,32.000000,32.000000,32.000000,32.000000,32.000000,71.502798,62.295824,109.360014,100.000000,21.406533,37.696203,46.063291,39.175525,33.443038,27.582278,20.053201,150.061709,62.163328,0.591548,149.241382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.642078,49.006792,198.758389,164.380044,166.445768,163.341924,149.916767,14.174287,196.644525,0.954158,48.583299,48.016151,162.624261,200.990220,161.210699,196.093639,94.680311,192.742747,-0.000471,0.035956,98.696277,66.165995,196.369846,20.899960,54.067749,0.679118,675345.402567,0.852238,9.325258,27.908171,4.004707,0.143321,0.064247,151.603105,96.222080,72.534812,32.000000,32.000000,32.000000,32.000000,32.000000,71.469118,62.285644,109.466821,100.000000,21.377453,37.696203,46.063291,39.114212,33.443038,27.582278,19.937509,149.916767,62.463694,0.587771,149.205583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.478435,48.913346,198.837994,164.371912,166.233611,163.259156,149.991145,14.171147,196.651191,0.960052,48.217618,47.988483,162.620942,201.069116,161.225417,196.245655,94.640185,192.707123,-0.000474,0.035972,98.073980,66.163836,196.484997,20.892839,54.090720,0.678077,674697.683150,0.849961,9.215021,28.000385,4.002724,0.141113,0.066778,151.655265,96.059227,72.552321,32.000000,32.000000,32.000000,32.000000,32.000000,71.477052,62.285708,109.419015,100.000000,21.330273,37.696203,46.063291,39.129440,33.443038,27.582278,19.798087,149.991145,62.064135,0.589527,149.168762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.633239,48.793244,198.631617,164.327047,166.293491,163.199228,149.952258,14.176855,196.971517,0.957947,48.206085,48.015795,162.629847,201.295654,161.226069,196.396088,94.671931,192.936471,-0.000476,0.035951,98.199686,66.296635,196.583868,20.891419,54.117928,0.677337,673765.438992,0.849957,9.109743,27.916043,4.003829,0.132273,0.065393,151.672618,96.099785,72.548317,32.000000,32.000000,32.000000,32.000000,32.000000,71.500966,62.271777,109.415738,100.000000,21.264846,37.696203,46.063291,39.170681,33.443038,27.582278,19.615945,149.952258,62.457605,0.586294,149.236897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.618826,48.790771,198.933941,164.338544,166.345369,163.164701,150.003073,14.169720,197.053128,0.944599,48.535180,48.024741,162.589972,201.309068,161.201157,196.484621,94.902514,192.935865,-0.000478,0.035951,97.415378,66.076484,196.688823,20.894382,54.116107,0.678693,673533.036664,0.852001,9.186330,27.942903,4.018680,0.136725,0.063412,151.675275,96.142864,72.722123,32.000000,32.000000,32.000000,32.000000,32.000000,71.509965,62.375933,109.412170,100.000000,21.187468,37.696203,46.063291,39.158416,33.443038,27.582278,19.474196,150.003073,62.522975,0.591501,149.098620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.484730,48.880091,198.988080,164.401635,166.182617,163.103897,150.074105,14.173573,197.028706,0.953483,48.608676,48.065630,162.574861,201.428066,161.216468,196.431595,94.586777,193.072596,-0.000477,0.035967,96.869903,66.444456,196.641934,20.901902,54.213922,0.675466,672763.532832,0.848672,8.905371,27.996522,4.001988,0.146812,0.062882,151.631945,96.185855,72.543623,32.000000,32.000000,32.000000,32.000000,32.000000,71.433637,62.435277,109.370040,100.000000,21.227249,37.696203,46.063291,39.235121,33.443038,27.582278,19.442410,150.074105,62.676753,0.585274,149.270847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.684551,48.916370,199.036229,164.435565,166.268334,163.079027,150.060194,14.178568,197.246823,0.953789,48.488571,47.974137,162.617790,201.566145,161.239927,196.655144,94.899609,193.247198,-0.000476,0.036603,96.669095,66.245420,197.021704,20.911133,54.250343,0.676251,671922.600675,0.848473,8.917857,27.765715,4.009243,0.142570,0.063980,151.646742,96.239797,73.308053,32.000000,32.000000,32.000000,32.000000,32.000000,71.423451,62.602493,109.357347,100.000000,21.232070,37.696203,46.063291,39.283021,33.443038,27.582278,19.411759,150.060194,62.822314,0.585322,149.346260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.701619,48.902628,199.114683,164.438369,166.227608,163.040976,150.020220,14.175999,197.342807,0.955681,48.539656,47.930634,162.618813,201.642187,161.256364,196.790129,94.666120,193.266830,-0.000476,0.037244,97.064984,66.469916,196.960072,20.926106,54.238119,0.676725,672988.633023,0.850521,9.146526,28.132307,4.021202,0.141127,0.065636,151.650836,96.376965,72.557605,32.000000,32.000000,32.000000,32.000000,32.000000,71.419609,62.647588,109.435408,100.000000,21.160839,37.696203,46.063291,39.227981,33.443038,27.582278,19.309946,150.020220,62.164208,0.585351,149.168447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.681319,48.879542,199.362563,164.473420,166.131924,163.034147,149.936018,14.164583,197.295598,0.952760,48.416625,48.080356,162.646672,201.765976,161.235783,196.797455,94.783478,193.302427,-0.000474,0.038113,97.494396,66.607643,197.047530,20.945157,54.256816,0.673946,671778.463846,0.846758,8.975261,27.884377,4.005998,0.141228,0.064591,151.650118,96.267530,72.640733,32.000000,32.000000,32.000000,32.000000,32.000000,71.391543,62.654390,109.444177,100.000000,21.209148,37.696203,46.063291,39.183171,33.443038,27.582278,19.236499,149.936018,62.482036,0.581988,149.279777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.729857,48.800665,199.401630,164.445660,166.080192,163.056499,150.053401,14.178568,197.735011,0.955798,48.401288,48.095478,162.631519,202.002584,161.227744,197.033091,94.752736,193.649750,-0.000476,0.038886,98.047288,66.380515,197.395175,20.965225,54.291236,0.673896,672292.990595,0.846430,8.943822,28.125161,4.006201,0.143857,0.063305,151.673542,96.158335,72.550622,32.000000,32.000000,32.000000,32.000000,32.000000,71.435294,62.642926,109.468269,100.000000,21.264441,37.696203,46.063291,39.166667,33.443038,27.582278,19.069284,150.053401,62.343959,0.587973,149.131705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.731908,48.847386,199.385912,164.482394,166.112643,163.123227,150.123041,14.170719,197.773905,0.952301,48.625194,48.140421,162.653948,202.038934,161.291561,197.119280,94.831513,193.747028,-0.000474,0.039414,98.412867,66.475254,197.368400,20.988448,54.363863,0.674435,671878.319133,0.847199,8.941786,28.021028,4.012828,0.142095,0.067059,151.718849,96.268400,72.578363,32.000000,32.000000,32.000000,32.000000,32.000000,71.461298,62.706038,109.444241,100.000000,21.324892,37.696203,46.063291,39.138250,33.443038,27.582278,18.984426,150.123041,62.795241,0.585651,149.312074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.450000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.794694,48.908674,199.674929,164.521651,166.227754,163.161902,150.068108,14.165154,197.837637,0.951644,48.572602,48.066632,162.685005,202.125353,161.321922,197.331617,95.033292,193.743748,-0.000475,0.039434,98.118407,66.368081,197.503151,21.012626,54.344895,0.673439,671850.824714,0.845547,8.812589,28.180719,4.009696,0.136118,0.067276,151.758543,96.215521,72.557878,32.000000,32.000000,32.000000,32.000000,32.000000,71.456649,62.706363,109.549202,100.000000,21.417419,37.696203,46.063291,39.284572,33.443038,27.582278,18.966019,150.068108,62.480862,0.586454,149.278046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.844069,48.937532,199.848830,164.563433,166.429473,163.221403,150.124577,14.170862,197.773394,0.952685,48.799976,48.154209,162.704015,202.240824,161.299621,197.305544,94.989661,193.471294,-0.000475,0.039174,98.713617,66.599056,197.572001,21.035079,54.392261,0.672849,671982.261760,0.845573,8.857184,28.138026,4.009215,0.138900,0.065605,151.792206,96.006470,72.561798,32.000000,32.000000,32.000000,32.000000,32.000000,71.487992,62.705387,109.675209,100.000000,21.476215,37.696203,46.063291,39.163785,33.443038,27.582278,18.931340,150.124577,63.141535,0.582507,149.404678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.803060,49.067532,199.811480,164.592877,166.550794,163.311342,150.057397,14.173716,198.024673,0.955750,48.863301,48.212454,162.732348,202.318212,161.316730,197.446767,95.025847,194.150291,-0.000476,0.038292,99.216304,66.594396,197.781251,21.056932,54.455728,0.673316,671579.740307,0.845043,8.853440,27.935031,4.009964,0.139661,0.062764,151.820198,96.042622,72.545710,32.000000,32.000000,32.000000,32.000000,32.000000,71.502289,62.734903,109.828578,100.000000,21.547515,37.696203,46.063291,39.143815,33.443038,27.582278,18.957861,150.057397,62.385558,0.585640,149.301689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.600000,0.000000
49.922198,49.077701,199.820846,164.623723,166.665398,163.412317,150.004628,14.177426,198.109775,0.958487,48.903639,48.297871,162.752682,202.493334,161.332967,197.520721,95.198487,194.046915,-0.000476,0.038127,98.753614,66.550243,197.896073,21.077030,54.468006,0.672865,671957.502409,0.844171,8.831202,27.877561,4.009481,0.143080,0.064694,151.808219,96.075001,73.740732,32.000000,32.000000,32.000000,32.000000,32.000000,71.510242,62.797348,109.932222,100.000000,21.532881,37.696203,46.063291,39.126404,33.443038,27.582278,19.007691,150.004628,62.333907,0.579629,149.277298,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901548,49.080449,199.816572,164.621199,166.723752,163.484471,150.099766,14.175856,198.034332,0.957088,48.828458,48.301011,162.749457,202.544117,161.336125,197.629488,95.177598,194.289554,-0.000475,0.038039,98.653493,66.589022,197.951282,21.094694,54.437697,0.673129,672555.969647,0.846097,9.003638,28.093133,4.012032,0.128902,0.063725,151.826108,96.323842,72.538006,32.000000,32.000000,32.000000,32.000000,32.000000,71.495497,62.804631,110.041695,100.000000,21.622747,37.696203,46.063291,39.086276,33.443038,27.582278,19.023459,150.099766,62.201919,0.587567,149.369155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.913931,49.128822,199.954370,164.646718,166.727131,163.611708,150.106693,14.180994,198.014627,0.958685,49.105788,48.278697,162.788804,202.577959,161.340591,197.626151,95.078917,194.238536,-0.000474,0.037135,99.664044,66.633692,197.833235,21.111875,54.470855,0.672005,672323.071864,0.844696,8.890593,27.882206,4.002645,0.128248,0.064501,151.826149,96.208362,72.531368,32.000000,32.000000,32.000000,32.000000,32.000000,71.495448,62.833040,110.088907,100.000000,21.679919,37.696203,46.063291,39.058041,33.443038,27.582278,19.054176,150.106693,63.024954,0.587205,149.371240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.928208,49.256352,200.033386,164.682612,166.964622,163.733641,150.016150,14.172717,198.163577,0.959706,49.102296,48.391598,162.791467,202.524994,161.374078,197.628630,95.120318,194.011354,-0.000474,0.036727,99.899945,66.798408,197.936558,21.125274,54.491698,0.672921,672720.529104,0.844929,8.914683,27.992936,4.004216,0.136761,0.064833,151.794944,96.320560,72.538903,32.000000,32.000000,32.000000,32.000000,32.000000,71.500459,62.831826,110.066606,100.000000,21.751509,37.696203,46.063291,39.077773,33.443038,27.582278,19.213487,150.016150,62.681742,0.588925,149.390634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.949681,49.308574,200.163587,164.690744,167.214764,163.810750,150.081016,14.172717,198.065024,0.967017,49.165576,48.292836,162.802561,202.467422,161.354374,197.468096,95.205233,194.201366,-0.000470,0.036665,99.692542,66.681446,197.895279,21.137384,54.462850,0.673320,673636.486515,0.845429,8.950257,28.072736,4.005983,0.138522,0.065540,151.806225,96.349837,72.534985,32.000000,32.000000,32.000000,32.000000,32.000000,71.481229,62.848806,110.150134,100.000000,21.805828,37.696203,46.063291,39.072373,33.443038,27.582278,19.331911,150.081016,62.354817,0.581933,149.205308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918194,49.320118,199.951856,164.691305,167.419034,163.881125,150.065394,14.171718,198.114854,0.968798,49.182167,48.238883,162.827044,202.556451,161.398822,197.678644,95.162628,194.232525,-0.000467,0.036362,100.337903,66.590928,197.881391,21.143013,54.470242,0.673853,674260.772698,0.846604,9.063035,27.947201,4.006420,0.144414,0.062953,151.830223,96.218723,72.529432,32.000000,32.000000,32.000000,32.000000,32.000000,71.470982,62.845986,110.181945,100.000000,21.881773,37.696203,46.063291,39.107119,33.443038,27.582278,19.409515,150.065394,63.016811,0.585807,149.347755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925682,49.358598,200.106381,164.691585,167.664091,163.944584,149.940674,14.179567,198.246425,0.968864,49.201049,48.358164,162.851981,202.672594,161.419672,197.698716,95.282568,194.246251,-0.000467,0.036369,99.119806,66.856388,198.028577,21.146779,54.501074,0.674688,674407.481076,0.846356,9.093075,27.932659,4.007305,0.134810,0.063325,151.833137,96.228659,72.506699,32.000000,32.000000,32.000000,32.000000,32.000000,71.449639,62.939085,110.052211,100.000000,21.990440,37.696203,46.063291,39.037144,33.443038,27.582278,19.557411,149.940674,62.713877,0.589296,149.352397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.016000,49.380861,199.994657,164.721871,167.709360,163.995938,149.875453,14.172717,198.196918,0.966435,49.183901,48.400370,162.852555,202.381635,161.425883,197.636616,95.213439,194.081057,-0.000464,0.036831,98.401565,66.529688,197.853021,21.150661,54.414564,0.674781,674890.067536,0.847429,9.137149,27.986798,4.005591,0.145631,0.066508,151.782086,96.339520,72.532131,32.000000,32.000000,32.000000,32.000000,32.000000,71.438259,62.929263,109.950501,100.000000,22.070566,37.696203,46.063291,38.974549,33.443038,27.582278,19.694634,149.875453,62.628771,0.583265,149.051807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931209,49.392405,200.018158,164.711775,167.656635,164.053800,150.066976,14.169292,198.083663,0.971374,49.193799,48.469717,162.850876,202.390442,161.428335,197.603366,95.071770,194.136726,-0.000461,0.037625,98.617716,66.620356,197.812559,21.151055,54.478698,0.675026,674854.273133,0.848413,9.167890,27.871939,4.008085,0.142185,0.063712,151.779211,96.169018,72.542409,32.000000,32.000000,32.000000,32.000000,32.000000,71.456703,62.904375,109.916971,100.000000,22.169530,37.696203,46.063291,38.941324,33.443038,27.582278,19.818336,150.066976,62.498470,0.586627,149.284930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.883818,49.378113,199.941001,164.691024,167.766458,164.147436,149.937754,14.162585,197.934438,0.969145,49.215728,48.415416,162.849510,202.315725,161.395022,197.422598,95.254663,193.913561,-0.000457,0.037560,98.975268,66.547490,197.716278,21.149096,54.441988,0.674996,675221.048810,0.847397,9.096903,27.879901,3.998614,0.139751,0.066180,151.788276,96.033301,72.549835,32.000000,32.000000,32.000000,32.000000,32.000000,71.419571,62.833384,109.833276,100.000000,22.170521,37.696203,46.063291,38.961904,33.443038,27.582278,19.917085,149.937754,62.864133,0.586465,149.254600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805545,49.369042,199.853228,164.686257,167.792431,164.198646,149.932303,14.172432,197.714165,0.960293,49.158102,48.382866,162.820188,202.241904,161.402101,197.232959,94.976470,193.760983,-0.000456,0.038205,100.027510,66.788485,197.495418,21.141990,54.425076,0.675538,676020.372552,0.848239,9.195988,28.042187,4.005875,0.142012,0.064191,151.821897,96.060933,72.517633,32.000000,32.000000,32.000000,32.000000,32.000000,71.405004,62.806950,109.819253,100.000000,22.175578,37.696203,46.063291,38.916981,33.443038,27.582278,20.045398,149.932303,62.819012,0.588854,149.278990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914209,49.281089,199.668433,164.621480,167.791336,164.202795,150.065978,14.189271,197.686876,0.960262,48.911272,48.291360,162.825970,202.029270,161.407142,197.116971,95.112279,193.598911,-0.000456,0.038825,100.021133,66.764322,197.508015,21.132758,54.356200,0.676734,675856.037439,0.850318,9.230674,27.776618,4.008133,0.146228,0.064293,151.816207,96.184527,72.522184,32.000000,32.000000,32.000000,32.000000,32.000000,71.410146,62.781593,109.858504,100.000000,22.210028,37.696203,46.063291,38.933515,33.443038,27.582278,20.059466,150.065978,62.521728,0.586070,149.326944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.883069,49.227493,199.632938,164.550815,167.717829,164.195604,150.054271,14.177997,197.636214,0.955895,49.088061,48.282360,162.792046,201.901384,161.355115,197.131448,95.126490,193.757897,-0.000456,0.038409,98.730594,66.668593,197.361483,21.119912,54.333427,0.677870,676995.291997,0.852077,9.302574,27.998245,4.012670,0.139846,0.064577,151.840205,96.372608,72.510013,32.000000,32.000000,32.000000,32.000000,32.000000,71.391327,62.760905,109.952567,100.000000,22.185937,37.696203,46.063291,38.923781,33.443038,27.582278,20.060657,150.054271,62.380716,0.587292,149.354796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.769930,49.308024,199.515558,164.577454,167.610169,164.227849,150.166412,14.179139,197.476207,0.954727,49.172916,48.126425,162.752157,201.953248,161.326427,196.943534,95.172744,193.424395,-0.000455,0.038212,98.532519,66.264450,197.245803,21.108679,54.347203,0.676794,676275.667357,0.849071,9.102236,27.802311,4.000232,0.145193,0.064525,151.846195,96.343948,72.521838,32.000000,32.000000,32.000000,32.000000,32.000000,71.370893,62.703428,109.963188,100.000000,22.167606,37.696203,46.063291,38.948682,33.443038,27.582278,20.193780,150.166412,62.700817,0.588402,149.431508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.656775,49.355025,199.375146,164.601290,167.315176,164.251690,149.919714,14.176427,197.256614,0.957132,49.204076,48.150353,162.762204,201.651260,161.316197,196.808321,94.984044,193.386587,-0.000449,0.038172,99.006162,66.383275,197.109464,21.094447,54.218502,0.677230,676126.805155,0.849562,9.080828,27.847080,4.002018,0.146858,0.065834,151.870373,96.366785,72.542918,32.000000,32.000000,32.000000,32.000000,32.000000,71.398972,62.728449,109.982509,100.000000,22.081478,37.696203,46.063291,38.985579,33.443038,27.582278,20.303941,149.919714,62.085926,0.589866,149.214592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.645306,49.344580,199.167362,164.595121,167.340920,164.233349,149.962846,14.172860,197.154166,0.954470,48.966894,48.160268,162.755942,201.549183,161.324206,196.684150,94.919877,193.104857,-0.000448,0.037818,98.767840,66.315345,196.815800,21.073744,54.223244,0.678443,676408.677840,0.851431,9.278433,27.677064,4.008757,0.135846,0.062949,151.898363,96.389239,72.523826,32.000000,32.000000,32.000000,32.000000,32.000000,71.407799,62.759969,110.012157,100.000000,22.062930,37.696203,46.063291,38.961370,33.443038,27.582278,20.438115,149.962846,61.876902,0.588054,149.276236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.667523,49.201932,199.069601,164.536794,167.100893,164.169145,150.040659,14.168293,197.036338,0.947197,48.857300,48.126787,162.736550,201.442520,161.332592,196.622867,95.049142,193.013120,-0.000451,0.037795,98.745784,66.360766,196.781213,21.052600,54.199101,0.681280,677319.924116,0.855227,9.442729,27.851724,4.015064,0.143589,0.065467,152.005223,96.486928,72.512809,32.000000,32.000000,32.000000,32.000000,32.000000,71.427398,62.794837,110.057639,100.000000,22.007601,37.696203,46.063291,39.008070,33.443038,27.582278,20.374136,150.040659,62.193555,0.594950,149.276040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709165,49.221446,198.832318,164.532588,166.950969,164.030300,149.920783,14.186987,196.763787,0.954483,49.053809,48.183167,162.717121,201.122142,161.301099,196.287083,94.983813,192.988229,-0.000454,0.037820,97.906788,66.233584,196.586658,21.028396,54.107867,0.680755,677427.667840,0.855080,9.444182,27.811202,4.011806,0.148106,0.061394,151.966118,96.616054,72.528596,32.000000,32.000000,32.000000,32.000000,32.000000,71.446541,62.796182,110.047292,100.000000,21.912629,37.696203,46.063291,39.126751,33.443038,27.582278,20.440355,149.920783,62.566775,0.596551,149.043074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.687544,49.203581,198.863268,164.507631,166.882217,163.911190,150.007519,14.173430,196.710841,0.963022,48.945094,48.087904,162.709673,201.089829,161.304913,196.224143,94.909166,192.809962,-0.000456,0.037766,99.677123,66.333559,196.533291,21.005655,54.139114,0.679980,676430.009872,0.853537,9.278485,27.647823,4.008044,0.137049,0.065505,151.899662,96.566477,72.513136,32.000000,32.000000,32.000000,32.000000,32.000000,71.462757,62.850231,110.047605,100.000000,21.786310,37.696203,46.063291,39.083382,33.443038,27.582278,20.478409,150.007519,61.888127,0.592575,149.059871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.611799,49.162353,198.715156,164.457717,166.671119,163.810297,150.074456,14.181707,196.605693,0.955751,48.771524,48.043064,162.697247,200.962738,161.275926,196.169348,95.108827,192.727641,-0.000456,0.037503,100.329730,66.242025,196.461946,20.984439,54.072455,0.679500,676054.178279,0.852750,9.254817,27.703895,3.999913,0.135019,0.064884,151.848994,96.351345,72.532430,32.000000,32.000000,32.000000,32.000000,32.000000,71.440754,62.831768,110.053718,100.000000,21.658070,37.696203,46.063291,39.108342,33.443038,27.582278,20.524670,150.074456,61.894657,0.587633,149.084812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.583380,49.144213,198.782904,164.442575,166.568761,163.717780,150.099356,14.172860,196.636560,0.959407,48.946319,47.928307,162.662350,200.953564,161.291708,196.061083,94.694269,192.737566,-0.000457,0.037434,99.025759,66.031760,196.384409,20.966749,54.060573,0.678915,675775.990661,0.852007,9.259369,27.712210,4.002276,0.146526,0.064830,151.763064,96.395407,72.509289,32.000000,32.000000,32.000000,32.000000,32.000000,71.433707,62.807070,110.061438,100.000000,21.621655,37.696203,46.063291,39.250047,33.443038,27.582278,20.469380,150.099356,62.707347,0.593908,149.185166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.613318,49.121126,198.696955,164.482113,166.630079,163.584172,150.097422,14.174572,196.580089,0.951887,48.643412,48.054122,162.684777,200.973707,161.278092,196.171176,94.756568,192.808819,-0.000460,0.036838,98.628880,66.063694,196.423484,20.946838,54.053343,0.679808,674738.092059,0.852447,9.296735,27.481902,4.005401,0.138621,0.061642,151.803098,96.563431,72.547419,32.000000,32.000000,32.000000,32.000000,32.000000,71.463438,62.812416,110.108421,100.000000,21.577030,37.696203,46.063291,39.189175,33.443038,27.582278,20.483157,150.097422,62.008009,0.593894,149.353892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.584263,49.029603,198.670963,164.447623,166.653174,163.431078,150.009538,14.172432,196.700199,0.952918,48.411032,48.079595,162.652916,201.069585,161.263088,196.192830,94.475354,192.457016,-0.000466,0.036635,98.740855,66.360167,196.374680,20.932308,54.078838,0.680046,675631.718920,0.852323,9.308106,27.900155,4.009063,0.128882,0.066245,151.821508,96.467068,72.514154,32.000000,32.000000,32.000000,32.000000,32.000000,71.490396,62.788177,110.045212,100.000000,21.490830,37.696203,46.063291,39.265258,33.443038,27.582278,20.381536,150.009538,62.061127,0.586274,149.229620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.490175,48.921317,198.775376,164.413132,166.604608,163.335371,150.150801,14.174429,196.711023,0.957193,48.441978,47.988029,162.632532,201.106812,161.251312,196.196947,94.605662,192.595973,-0.000467,0.036931,99.958215,66.254023,196.518626,20.923177,54.116738,0.678958,674806.607258,0.851013,9.253929,27.864382,4.004912,0.146116,0.064555,151.876193,96.488462,72.531033,32.000000,32.000000,32.000000,32.000000,32.000000,71.513870,62.804781,109.958067,100.000000,21.444481,37.696203,46.063291,39.311866,33.443038,27.582278,20.195687,150.150801,62.681522,0.591859,149.323325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.718093,48.775105,198.791561,164.353966,166.578480,163.294518,149.957104,14.175000,197.009540,0.957959,48.248574,48.101981,162.636456,201.219917,161.264641,196.420309,94.687021,192.822959,-0.000468,0.037010,99.342116,66.325490,196.663103,20.922311,54.089332,0.678104,674872.481541,0.851050,9.192578,28.014557,4.006734,0.143070,0.062844,151.874218,96.494818,72.565353,32.000000,32.000000,32.000000,32.000000,32.000000,71.470569,62.861889,109.846186,100.000000,21.395934,37.696203,46.063291,39.259700,33.443038,27.582278,19.951659,149.957104,62.659805,0.590887,149.126590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739365,48.816330,198.986159,164.383689,166.558792,163.241253,150.068728,14.176570,196.963386,0.947657,48.389377,48.040525,162.616584,201.330923,161.254130,196.395640,94.663576,193.080001,-0.000467,0.036974,99.545049,66.293246,196.759142,20.927320,54.164879,0.678402,673955.078977,0.851287,9.182087,27.936028,4.016461,0.143621,0.062894,151.839262,96.398976,72.588655,32.000000,32.000000,32.000000,32.000000,32.000000,71.479697,62.871948,109.655797,100.000000,21.360544,37.696203,46.063291,39.299210,33.443038,27.582278,19.837961,150.068728,62.176167,0.585706,149.122303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772855,48.762463,198.959589,164.397429,166.375963,163.241537,150.097791,14.171147,197.213580,0.959447,48.201840,48.007813,162.610081,201.488920,161.233332,196.760830,94.750531,193.264263,-0.000471,0.037321,99.434461,66.384039,196.850635,20.935838,54.179340,0.675544,672972.762443,0.847487,8.799221,27.939192,3.998375,0.138881,0.064959,151.842180,96.680529,72.582586,32.000000,32.000000,32.000000,32.000000,32.000000,71.461748,62.882690,109.477602,100.000000,21.366791,37.696203,46.063291,39.263792,33.443038,27.582278,19.665448,150.097791,62.743517,0.583145,149.329226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.695147,48.696230,198.984345,164.351442,166.562580,163.264584,150.118957,14.170576,197.127531,0.969342,48.352293,48.137517,162.600912,201.465190,161.247076,196.643078,94.532266,193.115307,-0.000472,0.037709,99.291132,66.242166,196.898523,20.948342,54.241130,0.674683,672895.091900,0.846276,8.818401,28.058262,4.000577,0.133691,0.064030,151.869733,96.657451,72.557903,32.000000,32.000000,32.000000,32.000000,32.000000,71.487664,62.766582,109.501654,100.000000,21.322503,37.696203,46.063291,39.288609,33.443038,27.582278,19.439425,150.118957,62.841536,0.587751,149.330996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.525179,48.742126,199.072213,164.384250,166.432361,163.262414,150.067959,14.170291,197.030654,0.976691,48.317965,47.955139,162.601047,201.437668,161.189698,196.489266,94.517286,193.019199,-0.000475,0.038434,99.217277,66.505863,196.825305,20.961111,54.188102,0.673919,672481.090731,0.845353,8.729843,28.039796,3.997351,0.131807,0.062922,151.814674,96.464245,72.523616,32.000000,32.000000,32.000000,32.000000,32.000000,71.491540,62.563300,109.544033,100.000000,21.259919,37.696203,46.063291,39.387314,33.443038,27.582278,19.333175,150.067959,62.408302,0.581932,149.084576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.673008,48.717391,199.020865,164.386493,166.365076,163.319198,149.958165,14.177712,197.156077,0.972377,48.409381,48.067495,162.617396,201.519296,161.221113,196.678734,94.727795,193.158355,-0.000478,0.039038,99.364507,66.183632,196.933069,20.975810,54.211722,0.674105,673192.409245,0.846664,8.744134,28.202699,4.004100,0.135828,0.064352,151.804854,96.654217,72.547396,32.000000,32.000000,32.000000,32.000000,32.000000,71.508759,62.498230,109.461579,100.000000,21.263909,37.696203,46.063291,39.361401,33.443038,27.582278,19.120056,149.958165,62.708154,0.581848,149.296024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.600304,48.703925,198.996456,164.381446,166.043558,163.365672,149.983887,14.174572,197.203766,0.967246,48.306814,48.102690,162.591129,201.479298,161.198557,196.712917,94.700998,193.228021,-0.000478,0.039029,98.572259,66.411314,196.957666,20.987526,54.235612,0.677129,673516.375608,0.850281,8.966497,28.181940,4.019616,0.143738,0.065835,151.752704,96.618620,72.520158,32.000000,32.000000,32.000000,32.000000,32.000000,71.495089,62.631773,109.456236,100.000000,21.159755,37.696203,46.063291,39.390243,33.443038,27.582278,18.961373,149.983887,62.397076,0.587940,149.253656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.670809,48.830072,198.973783,164.470336,166.025076,163.383619,149.942478,14.172432,197.053878,0.970504,48.588907,47.913259,162.596598,201.447637,161.197270,196.469405,94.569540,193.186376,-0.000479,0.038967,98.594195,66.262154,196.914736,20.998730,54.200886,0.675098,672885.901510,0.848326,8.788254,28.023172,4.006620,0.139274,0.065906,151.821727,96.590837,72.507835,32.000000,32.000000,32.000000,32.000000,32.000000,71.533847,62.825384,109.598997,100.000000,21.146469,37.696203,46.063291,39.515640,33.443038,27.582278,18.895005,149.942478,62.563620,0.583628,149.304324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.586911,48.854532,199.058470,164.481833,166.005398,163.377167,150.083478,14.173145,197.229143,0.978979,48.592804,47.996978,162.619285,201.591058,161.235786,196.736425,94.467205,193.270832,-0.000478,0.038260,98.431795,66.258130,196.919528,21.005233,54.210081,0.675785,673215.211744,0.849772,8.850242,28.075862,4.012001,0.124476,0.066535,151.720521,96.489520,72.487982,32.000000,32.000000,32.000000,32.000000,32.000000,71.526170,62.793771,109.792198,100.000000,21.081230,37.696203,46.063291,39.437467,33.443038,27.582278,18.788305,150.083478,62.367656,0.587393,149.226236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
