OSU 80 Ton Compressor Load Stand
49.674325,48.829522,199.058485,164.491928,165.977565,163.366270,149.934794,14.174144,197.383936,0.970276,48.523808,48.030627,162.661598,201.776842,161.255998,196.759426,94.746559,193.498409,-0.000477,0.037250,98.691618,66.364983,197.090212,21.011223,54.261486,0.675654,673882.087642,0.849060,8.903215,28.191843,4.005849,0.129605,0.064996,151.693527,96.698290,72.502511,32.000000,32.000000,32.000000,32.000000,32.000000,71.507022,62.758938,109.908702,100.000000,21.134921,37.696203,46.063291,39.442631,33.443038,27.582278,18.671115,149.934794,61.881451,0.585341,149.144450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693242,48.811658,199.294202,164.500901,165.829310,163.376074,150.099402,14.176998,197.411306,0.950806,48.583530,48.010740,162.651045,201.823405,161.258958,196.923792,94.639811,193.449516,-0.000476,0.036132,99.018547,66.212323,197.204504,21.017211,54.276001,0.676782,674320.208906,0.849882,9.014756,28.325563,4.014335,0.125255,0.066136,151.777072,96.581294,72.509945,32.000000,32.000000,32.000000,32.000000,32.000000,71.511526,62.669314,110.022958,100.000000,21.042729,37.696203,46.063291,39.517796,33.443038,27.582278,18.507936,150.099402,62.542491,0.588261,149.339100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.696418,48.905101,199.182381,164.519689,165.824689,163.362686,150.096738,14.180994,197.538697,0.946684,48.738651,48.023183,162.677303,201.876492,161.241661,197.004714,94.697000,193.556353,-0.000477,0.035304,99.839249,66.454817,197.175542,21.025845,54.300648,0.674986,673266.593214,0.848946,8.899019,28.130730,4.007271,0.133935,0.063994,151.817604,96.712399,72.509386,32.000000,32.000000,32.000000,32.000000,32.000000,71.540928,62.593959,110.138639,100.000000,21.096168,37.696203,46.063291,39.505773,33.443038,27.582278,18.495988,150.096738,62.874405,0.591870,149.362310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736635,48.912247,199.342009,164.542402,165.650382,163.352807,150.137035,14.176855,197.643571,0.944650,48.753653,48.134050,162.692780,201.977712,161.287238,197.100318,94.847155,193.526423,-0.000475,0.035391,98.442734,66.253999,197.419894,21.036359,54.260909,0.675156,673576.043614,0.847664,8.861537,28.219325,4.010489,0.124524,0.061634,151.793129,96.595510,72.511896,32.000000,32.000000,32.000000,32.000000,32.000000,71.543517,62.529176,110.232363,100.000000,21.121449,37.696203,46.063291,39.461891,33.443038,27.582278,18.416124,150.137035,62.369270,0.585918,149.179580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782547,48.951274,199.424099,164.551375,166.018594,163.340475,150.053589,14.168578,197.603588,0.939349,48.626314,48.125936,162.712482,202.025214,161.287055,197.153647,94.470529,193.503944,-0.000471,0.035476,98.579208,66.488305,197.360875,21.047333,54.320518,0.674677,673541.862083,0.847772,8.951688,28.201798,4.007983,0.133905,0.065756,151.725924,96.708909,72.498051,32.000000,32.000000,32.000000,32.000000,32.000000,71.459231,62.447330,110.147091,100.000000,21.149316,37.696203,46.063291,39.472814,33.443038,27.582278,18.381395,150.053589,62.383944,0.582676,149.237015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.812569,48.933959,199.401386,164.546328,166.219134,163.354805,149.952009,14.174144,197.515503,0.931396,48.667044,48.172760,162.721383,201.989516,161.302361,197.062077,94.505338,193.629491,-0.000471,0.034757,98.580134,66.627005,197.359588,21.056378,54.320896,0.675047,673006.867314,0.846749,8.917148,28.040533,4.007951,0.138368,0.065419,151.754118,96.757315,72.513317,32.000000,32.000000,32.000000,32.000000,32.000000,71.452489,62.422511,110.042974,100.000000,21.282137,37.696203,46.063291,39.497375,33.443038,27.582278,18.290424,149.952009,62.539556,0.587287,149.095788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.626796,48.936158,199.462546,164.553338,166.384451,163.360106,150.072552,14.175428,197.528555,0.934236,48.657500,48.091689,162.714899,202.092408,161.310524,197.166690,94.660342,193.724966,-0.000473,0.035250,99.217197,66.528479,197.395135,21.065883,54.323439,0.673982,674148.970133,0.846381,8.908617,28.408814,4.005904,0.157902,0.062645,151.742521,96.435591,72.489917,32.000000,32.000000,32.000000,32.000000,32.000000,71.489652,62.456308,109.959502,100.000000,21.215353,37.696203,46.063291,39.523992,33.443038,27.582278,18.214914,150.072552,62.164429,0.586867,149.207590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.690629,48.953748,199.390259,164.567640,166.487150,163.460619,150.026898,14.162157,197.622008,0.929491,48.662399,48.192123,162.728458,202.028251,161.291784,197.162382,94.756125,193.764094,-0.000473,0.036353,98.643611,66.551799,197.349232,21.072578,54.342659,0.673590,674032.206738,0.846420,8.860223,28.420600,4.003034,0.138394,0.061879,151.688113,96.549711,72.470542,32.000000,32.000000,32.000000,32.000000,32.000000,71.486396,62.456785,110.009287,100.000000,21.163325,37.696203,46.063291,39.520543,33.443038,27.582278,18.157435,150.026898,62.358779,0.585070,149.074427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741934,49.052140,199.486609,164.609983,166.706120,163.484714,150.119457,14.174287,197.514829,0.937649,48.834171,48.072354,162.757045,201.891313,161.283213,197.113721,94.871118,193.657875,-0.000473,0.037260,98.887577,66.637603,197.373925,21.079628,54.345165,0.675972,673794.004437,0.849291,9.054971,28.301014,4.019251,0.134121,0.063385,151.708323,96.532517,72.513182,32.000000,32.000000,32.000000,32.000000,32.000000,71.458726,62.400343,110.011772,100.000000,21.196769,37.696203,46.063291,39.507283,33.443038,27.582278,18.202791,150.119457,62.521434,0.590710,149.268132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814310,49.128272,199.509609,164.621199,166.794010,163.525053,150.097236,14.172574,197.802891,0.937730,48.946354,48.332166,162.758106,202.044540,161.331260,197.261949,94.699946,193.777940,-0.000472,0.037165,99.182185,66.302972,197.399460,21.085159,54.344769,0.675235,673879.120964,0.848901,9.006337,28.219743,4.012633,0.144380,0.064413,151.715295,96.592624,72.506981,32.000000,32.000000,32.000000,32.000000,32.000000,71.461555,62.315686,110.132816,100.000000,21.259877,37.696203,46.063291,39.505832,33.443038,27.582278,18.250649,150.097236,61.895831,0.588435,149.020100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.785047,49.147237,199.599380,164.640829,166.949711,163.588608,150.029224,14.172717,197.790122,0.930953,48.969383,48.203658,162.776979,202.220335,161.347160,197.264699,94.825109,193.720459,-0.000470,0.036902,98.927426,66.382669,197.555256,21.090128,54.372553,0.675127,673771.928278,0.847765,9.051551,28.065350,4.010431,0.132434,0.063722,151.743930,96.728407,72.496124,32.000000,32.000000,32.000000,32.000000,32.000000,71.463752,62.324607,110.164715,100.000000,21.309580,37.696203,46.063291,39.464586,33.443038,27.582278,18.300434,150.029224,63.200302,0.586837,149.346299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.820284,49.133220,199.563484,164.650924,166.900794,163.653283,150.129174,14.171861,197.714902,0.936384,48.882351,48.289381,162.782761,202.101562,161.330402,197.287312,94.672770,193.691688,-0.000471,0.036840,99.911359,66.520338,197.480815,21.093622,54.370967,0.674640,674549.728747,0.846911,9.052733,28.281055,4.005066,0.132001,0.063128,151.726142,96.574353,72.492230,32.000000,32.000000,32.000000,32.000000,32.000000,71.448183,62.336925,110.080731,100.000000,21.282848,37.696203,46.063291,39.512660,33.443038,27.582278,18.316375,150.129174,62.064796,0.592336,149.207432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.740993,49.197534,199.618984,164.683453,166.849516,163.719782,150.092531,14.174001,197.735347,0.942511,48.998749,48.138343,162.819110,202.143334,161.355544,197.287660,94.737825,193.675709,-0.000474,0.037315,99.161822,66.521498,197.497151,21.097054,54.392134,0.675167,674497.877335,0.848223,9.101991,28.134575,4.009224,0.138352,0.064334,151.679617,96.757967,72.495887,32.000000,32.000000,32.000000,32.000000,32.000000,71.418313,62.371216,109.959181,100.000000,21.369633,37.696203,46.063291,39.522512,33.443038,27.582278,18.401223,150.092531,62.364061,0.580860,149.253695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850899,49.202206,199.564316,164.685416,166.840214,163.748778,149.943329,14.173430,197.782010,0.943587,48.898323,48.252616,162.825983,202.252199,161.348148,197.301105,94.982663,193.901553,-0.000473,0.037390,99.380579,66.485153,197.674586,21.101574,54.412887,0.674919,675164.462069,0.847294,9.051499,28.276242,4.005667,0.143220,0.064356,151.632351,96.603237,72.481468,32.000000,32.000000,32.000000,32.000000,32.000000,71.413060,62.395637,109.817812,100.000000,21.395657,37.696203,46.063291,39.515582,33.443038,27.582278,18.452807,149.943329,63.028769,0.591253,149.327849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817716,49.218148,199.757533,164.674479,167.034504,163.752559,150.081136,14.176570,197.842026,0.938142,49.154408,48.214658,162.823298,202.269528,161.390183,197.255351,94.842759,193.996434,-0.000475,0.037394,99.751377,66.618650,197.661084,21.105412,54.405657,0.676154,675464.039755,0.849500,9.197918,28.205260,4.013168,0.123644,0.063353,151.575017,96.763322,72.487299,32.000000,32.000000,32.000000,32.000000,32.000000,71.396839,62.455864,109.726969,100.000000,21.419258,37.696203,46.063291,39.446128,33.443038,27.582278,18.490226,150.081136,62.227158,0.589722,149.238864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781391,49.284387,199.577790,164.710934,166.978330,163.772051,150.019902,14.171290,197.843283,0.929917,49.145846,48.313663,162.817631,202.177156,161.370223,197.320967,94.980499,193.821384,-0.000479,0.037449,99.284307,66.646694,197.638672,21.107469,54.344895,0.674568,674718.197502,0.848424,9.088809,28.044166,4.003224,0.121775,0.064605,151.588577,96.944231,72.484230,32.000000,32.000000,32.000000,32.000000,32.000000,71.369039,62.567183,109.597192,100.000000,21.463782,37.696203,46.063291,39.512880,33.443038,27.582278,18.650601,150.019902,62.400671,0.582356,149.084970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.937297,49.301428,199.705319,164.679527,166.895560,163.785203,150.063450,14.176855,197.865683,0.938390,49.030403,48.285279,162.842014,202.240946,161.395404,197.362550,94.845412,194.041447,-0.000477,0.038544,99.456544,66.611748,197.690901,21.109937,54.390331,0.675577,675240.080732,0.848330,9.139083,28.219232,4.009769,0.131649,0.064615,151.589277,97.037476,72.508009,32.000000,32.000000,32.000000,32.000000,32.000000,71.377324,62.714529,109.545572,100.000000,21.498107,37.696203,46.063291,39.449693,33.443038,27.582278,18.786747,150.063450,62.576386,0.590662,149.180052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898725,49.245358,199.846051,164.667749,167.079695,163.819560,149.911180,14.177426,198.085750,0.955407,49.050958,48.274155,162.861501,202.373786,161.448751,197.615249,95.018172,193.780670,-0.000480,0.038964,98.407323,66.597616,197.786593,21.111617,54.440690,0.676549,675072.698241,0.849624,9.242927,28.016613,4.009084,0.134395,0.063625,151.591035,97.021644,72.509754,32.000000,32.000000,32.000000,32.000000,32.000000,71.442753,62.759709,109.407398,100.000000,21.679398,37.696203,46.063291,39.361378,33.443038,27.582278,18.789631,149.911180,63.035666,0.589208,149.354049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886868,49.340182,200.007720,164.684294,167.335059,163.854685,149.959207,14.174715,198.173093,0.939655,49.236592,48.438267,162.826038,202.406629,161.406834,197.662898,95.013444,194.103460,-0.000483,0.038973,99.377539,66.599316,197.832340,21.114673,54.491266,0.674508,675410.145468,0.846540,9.098722,28.233256,3.999122,0.146796,0.063010,151.536499,97.001241,72.510605,32.000000,32.000000,32.000000,32.000000,32.000000,71.455373,62.715539,109.291274,100.000000,21.682229,37.696203,46.063291,39.346810,33.443038,27.582278,18.974403,149.959207,62.891352,0.586271,149.288353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.982163,49.330013,199.843221,164.718225,167.390815,163.939582,149.985427,14.173859,197.982486,0.935572,48.927830,48.340760,162.864516,202.354887,161.402539,197.506723,94.898750,193.944261,-0.000481,0.039173,99.030651,66.619205,197.762957,21.115998,54.439230,0.674709,674935.230478,0.848172,9.082509,27.963843,4.005033,0.142298,0.062881,151.563221,96.949931,72.511956,32.000000,32.000000,32.000000,32.000000,32.000000,71.481706,62.652992,109.198606,100.000000,21.748302,37.696203,46.063291,39.370399,33.443038,27.582278,19.109416,149.985427,62.860538,0.582712,149.317464,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.038545,49.301428,199.894215,164.711775,167.621096,163.995922,150.110336,14.175428,197.992064,0.922561,48.983849,48.324299,162.867494,202.445180,161.412664,197.560120,94.761509,193.953666,-0.000479,0.039246,99.252276,66.736268,197.745274,21.116995,54.431369,0.674964,675318.015619,0.848532,9.189590,28.088193,4.009226,0.136457,0.062658,151.602503,97.184200,72.505861,32.000000,32.000000,32.000000,32.000000,32.000000,71.504048,62.609013,109.170249,100.000000,21.788808,37.696203,46.063291,39.348471,33.443038,27.582278,19.150988,150.110336,62.568903,0.584812,149.364749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.015809,49.182692,199.779095,164.678686,167.515940,164.076037,150.035907,14.171575,198.016322,0.924861,48.869808,48.342050,162.852901,202.481774,161.418713,197.577780,95.005452,194.093628,-0.000479,0.039258,100.543045,66.766882,197.808969,21.118654,54.442656,0.674392,675889.276719,0.847001,9.080975,28.143909,3.998291,0.121271,0.062735,151.583613,97.157344,72.520583,32.000000,32.000000,32.000000,32.000000,32.000000,71.500775,62.504813,109.094151,100.000000,21.854346,37.696203,46.063291,39.244784,33.443038,27.582278,19.146364,150.035907,62.749973,0.584045,149.262389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879063,49.266247,199.873312,164.661299,167.734463,164.150373,150.058419,14.171861,197.921323,0.925169,49.191828,48.269401,162.857516,202.388281,161.432357,197.413131,94.928028,194.098321,-0.000476,0.039213,99.791861,66.572285,197.722617,21.120901,54.413212,0.674104,676421.751477,0.845458,8.994212,28.284635,3.994805,0.127159,0.063525,151.640486,96.873765,72.516447,32.000000,32.000000,32.000000,32.000000,32.000000,71.566757,62.412829,109.155612,100.000000,21.910838,37.696203,46.063291,39.248774,33.443038,27.582278,19.251257,150.058419,62.981227,0.586432,149.344332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.017918,49.292633,199.810532,164.687098,167.814402,164.196126,150.061079,14.166866,197.895082,0.921276,49.135780,48.199107,162.879253,202.422102,161.437222,197.569811,94.884646,194.030479,-0.000478,0.039307,100.176226,66.792067,197.753517,21.119339,54.437102,0.674039,675772.261289,0.846436,8.898930,28.092544,3.994319,0.143063,0.066059,151.702467,96.972860,72.524614,32.000000,32.000000,32.000000,32.000000,32.000000,71.570462,62.398151,109.154171,100.000000,21.957620,37.696203,46.063291,39.242811,33.443038,27.582278,19.382495,150.061079,63.354080,0.584805,149.363884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.965669,49.369867,199.918346,164.687940,167.643402,164.250920,149.992908,14.173002,197.859705,0.905153,49.161581,48.355823,162.832045,202.233015,161.394436,197.465774,95.100687,193.924795,-0.000474,0.039337,99.921184,66.694310,197.620805,21.114951,54.363791,0.676760,676651.795700,0.849472,9.123723,28.171707,4.007158,0.135478,0.064508,151.706281,96.824055,72.502274,32.000000,32.000000,32.000000,32.000000,32.000000,71.541948,62.380210,109.157367,100.000000,21.981806,37.696203,46.063291,39.230920,33.443038,27.582278,19.548952,149.992908,62.542124,0.584693,149.113058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.006132,49.315445,199.905397,164.668590,167.482414,164.289238,150.063173,14.172717,197.944244,0.925164,49.047698,48.313791,162.858243,202.318028,161.380469,197.394919,95.013048,194.147660,-0.000473,0.039373,99.628778,66.756753,197.709115,21.108942,54.386960,0.674882,676872.338823,0.847136,9.006694,28.189959,3.994779,0.128569,0.061538,151.728485,96.813407,72.512946,32.000000,32.000000,32.000000,32.000000,32.000000,71.543123,62.430807,109.154403,100.000000,22.043796,37.696203,46.063291,39.203722,33.443038,27.582278,19.634033,150.063173,62.573672,0.579894,149.265182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.897761,49.394879,199.533561,164.658495,167.605794,164.305732,150.116231,14.176855,197.589964,0.921276,49.294287,48.298924,162.828724,202.001198,161.373820,197.176266,94.847205,193.664361,-0.000476,0.039417,99.467490,66.673496,197.422831,21.100238,54.350106,0.677075,676650.131717,0.848973,9.137858,27.934758,4.001114,0.137172,0.064935,151.716167,96.941533,72.533853,32.000000,32.000000,32.000000,32.000000,32.000000,71.448812,62.504206,109.178419,100.000000,22.035383,37.696203,46.063291,39.163551,33.443038,27.582278,19.745345,150.116231,62.543591,0.588537,149.100312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.963756,49.377838,199.576622,164.633818,167.542988,164.334370,150.041052,14.175286,197.332615,0.927636,49.213451,48.181699,162.836324,201.785975,161.375797,196.882476,94.799515,193.565827,-0.000480,0.039381,99.754854,66.603317,197.170649,21.086270,54.295960,0.676311,676923.183219,0.847881,9.041668,28.104959,3.997618,0.124293,0.064747,151.721360,96.801426,72.549424,32.000000,32.000000,32.000000,32.000000,32.000000,71.483300,62.517293,109.212020,100.000000,22.014414,37.696203,46.063291,39.207201,33.443038,27.582278,19.933756,150.041052,62.675506,0.587827,149.203852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860161,49.354475,199.244448,164.603533,167.409782,164.323254,150.016920,14.177284,197.058893,0.932053,49.159385,48.216996,162.825879,201.669241,161.356312,196.728340,94.820902,192.894293,-0.000481,0.039339,99.669557,66.535399,196.887935,21.066196,54.233088,0.677409,677786.184187,0.849902,9.233025,28.091669,3.998848,0.140850,0.064446,151.732763,96.899197,72.538736,32.000000,32.000000,32.000000,32.000000,32.000000,71.510703,62.527826,109.278297,100.000000,21.946303,37.696203,46.063291,39.180468,33.443038,27.582278,20.045003,150.016920,62.733026,0.588666,149.152830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803665,49.343206,199.199987,164.526979,167.291591,164.254738,150.066788,14.172289,196.947011,0.931138,49.100309,48.074092,162.766663,201.482559,161.346222,196.574546,95.050723,192.751523,-0.000481,0.039337,99.469866,66.544616,196.690413,21.044001,54.171334,0.677469,677938.949682,0.849187,9.147804,28.102798,3.994428,0.131178,0.063716,151.742327,96.939906,72.513303,32.000000,32.000000,32.000000,32.000000,32.000000,71.412595,62.542125,109.251404,100.000000,21.889663,37.696203,46.063291,39.237822,33.443038,27.582278,20.123096,150.066788,62.724295,0.586893,149.292326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.808262,49.268720,199.039474,164.502864,167.254833,164.219780,150.027626,14.169149,196.818842,0.920208,49.041852,48.197492,162.741942,201.316489,161.337993,196.494481,94.813604,192.890566,-0.000485,0.039332,100.300046,66.441339,196.670142,21.018915,54.163689,0.678601,677876.932581,0.851171,9.231498,27.831859,3.996065,0.132908,0.066020,151.718686,96.993272,72.529482,32.000000,32.000000,32.000000,32.000000,32.000000,71.439979,62.493604,109.292141,100.000000,21.791313,37.696203,46.063291,39.268064,33.443038,27.582278,20.180102,150.027626,62.727303,0.586655,149.296024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697591,49.275592,198.806974,164.513519,167.328410,164.133431,150.129631,14.174429,196.607077,0.918335,48.974004,48.054141,162.717830,201.164221,161.264222,196.296201,94.745265,192.813247,-0.000490,0.038537,99.534532,66.143758,196.420078,20.990229,54.117712,0.679646,676918.375163,0.851579,9.278684,27.548899,3.999705,0.127414,0.067132,151.713176,97.016791,72.498302,32.000000,32.000000,32.000000,32.000000,32.000000,71.418742,62.378350,109.263369,100.000000,21.676292,37.696203,46.063291,39.269526,33.443038,27.582278,20.275838,150.129631,62.255551,0.586971,149.208219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707530,49.173622,198.690720,164.471738,167.182408,164.018817,150.085919,14.175714,196.595940,0.921833,48.852598,47.967547,162.703511,201.032583,161.264911,196.277276,94.654070,192.703201,-0.000490,0.037360,98.606830,66.230804,196.397378,20.959229,54.129215,0.678989,677349.008100,0.851354,9.199441,27.837770,3.996114,0.149589,0.062369,151.691474,97.107999,72.513004,32.000000,32.000000,32.000000,32.000000,32.000000,71.439800,62.365719,109.258527,100.000000,21.575649,37.696203,46.063291,39.367668,33.443038,27.582278,20.287333,150.085919,62.606687,0.586293,149.380603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688986,49.156032,198.787320,164.492488,166.856663,163.845572,149.912124,14.171004,196.616727,0.928851,48.725544,47.949843,162.710914,201.015642,161.288866,196.262625,94.538546,192.451182,-0.000487,0.036394,99.081527,66.305649,196.427585,20.933054,54.068831,0.680001,677341.982562,0.852449,9.320961,27.877333,4.000334,0.140813,0.065135,151.729974,97.232043,72.547605,32.000000,32.000000,32.000000,32.000000,32.000000,71.481524,62.217360,109.282125,100.000000,21.429457,37.696203,46.063291,39.350253,33.443038,27.582278,20.283188,149.912124,62.557384,0.591114,149.263923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.681880,49.092817,198.648995,164.463606,166.803218,163.679483,149.999062,14.172717,196.661096,0.935904,48.686624,47.962763,162.693735,201.188277,161.285563,196.256514,94.811470,192.707713,-0.000485,0.036235,99.773853,66.210329,196.541388,20.911093,54.109526,0.678755,676920.498835,0.851669,9.208689,27.927558,3.997196,0.152145,0.065366,151.705676,97.122248,72.546932,32.000000,32.000000,32.000000,32.000000,32.000000,71.515577,62.162583,109.210297,100.000000,21.368984,37.696203,46.063291,39.422806,33.443038,27.582278,20.216724,149.999062,62.409842,0.586846,149.211642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702462,48.955946,198.809599,164.410608,166.642882,163.575366,149.922035,14.173859,196.645731,0.934136,48.548591,47.935966,162.677860,201.049321,161.264396,196.233698,94.751640,192.850711,-0.000486,0.035124,99.001543,66.163117,196.412818,20.897539,54.058752,0.679221,676539.457531,0.852067,9.210324,27.949191,4.000631,0.132350,0.065342,151.645573,97.097952,72.537785,32.000000,32.000000,32.000000,32.000000,32.000000,71.499294,62.158264,109.124031,100.000000,21.290014,37.696203,46.063291,39.417931,33.443038,27.582278,20.052287,149.922035,62.582036,0.587056,149.229265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.628307,48.971062,198.722987,164.454352,166.522081,163.481822,150.083429,14.169007,196.736817,0.943348,48.584851,47.970261,162.680860,201.237409,161.277175,196.337879,94.742666,192.562147,-0.000488,0.034051,98.577591,66.151567,196.563456,20.890301,54.133903,0.677642,674889.735848,0.850694,9.154479,27.771838,3.998419,0.129476,0.066268,151.644336,97.311360,72.557514,32.000000,32.000000,32.000000,32.000000,32.000000,71.500121,62.172085,109.074725,100.000000,21.221625,37.696203,46.063291,39.457051,33.443038,27.582278,19.997757,150.083429,62.527450,0.587518,149.255505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727313,48.908399,198.881247,164.436967,166.390316,163.398190,150.106816,14.171861,196.883496,0.950357,48.369196,47.975877,162.669603,201.302402,161.286196,196.421896,94.565314,193.157565,-0.000484,0.034147,99.179822,66.361556,196.675137,20.890559,54.200111,0.677699,674334.105479,0.849872,8.996267,27.884903,3.999995,0.147541,0.063026,151.625408,97.289693,72.604763,32.000000,32.000000,32.000000,32.000000,32.000000,71.503434,62.222342,108.974370,100.000000,21.132092,37.696203,46.063291,39.482758,33.443038,27.582278,19.864083,150.106816,62.520260,0.585401,149.272342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702204,48.848760,198.944739,164.454352,166.108380,163.319045,150.048257,14.181993,196.972568,0.949124,48.339519,48.039613,162.689726,201.446271,161.294703,196.650908,94.649922,192.956300,-0.000482,0.035321,98.305277,66.230549,196.849734,20.899777,54.182423,0.677090,674085.584346,0.849917,9.088306,27.786423,4.004227,0.147186,0.063229,151.692502,97.294053,72.580639,32.000000,32.000000,32.000000,32.000000,32.000000,71.525234,62.264905,108.921524,100.000000,21.130965,37.696203,46.063291,39.471470,33.443038,27.582278,19.693952,150.048257,62.299938,0.586199,149.264513,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.704853,48.770158,198.951389,164.442014,166.010018,163.280639,150.013333,14.175856,197.082799,0.944891,48.423780,47.862105,162.664452,201.587245,161.294942,196.766843,94.421373,193.258199,-0.000484,0.036473,100.105268,66.173609,196.981956,20.915512,54.252687,0.674973,674056.658260,0.847322,8.922960,28.185360,3.999437,0.134026,0.064281,151.688405,97.273629,72.615055,32.000000,32.000000,32.000000,32.000000,32.000000,71.489877,62.328406,108.897395,100.000000,21.140556,37.696203,46.063291,39.521763,33.443038,27.582278,19.468598,150.013333,62.435081,0.585148,149.311799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697710,48.791045,199.074332,164.477907,166.129358,163.280231,150.048715,14.176713,197.183516,0.940467,48.417009,47.957500,162.678081,201.771093,161.281533,196.793287,94.490328,193.285337,-0.000484,0.036978,99.642871,66.316748,197.126066,20.936102,54.248883,0.675201,673366.454594,0.847576,8.889347,28.025908,4.002735,0.124053,0.066700,151.742274,97.220954,72.594252,32.000000,32.000000,32.000000,32.000000,32.000000,71.535160,62.391353,108.882706,100.000000,21.141129,37.696203,46.063291,39.508645,33.443038,27.582278,19.318821,150.048715,62.073380,0.587224,149.192916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764671,48.762188,199.158136,164.436687,166.101772,163.296798,150.041876,14.173716,197.265997,0.930059,48.394030,47.980981,162.661695,201.793376,161.277897,196.987494,94.530520,193.243489,-0.000484,0.037642,99.149786,66.384321,197.121437,20.956393,54.250596,0.673989,673749.442434,0.847336,8.807999,28.366701,4.002655,0.129762,0.064106,151.719387,97.185036,72.588473,32.000000,32.000000,32.000000,32.000000,32.000000,71.511685,62.383953,108.878210,100.000000,21.061953,37.696203,46.063291,39.514682,33.443038,27.582278,19.124073,150.041876,63.353420,0.585660,149.373758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803592,48.762738,199.303059,164.463045,166.310963,163.343404,150.036122,14.168150,197.462603,0.935529,48.451773,48.030644,162.673565,201.891048,161.282271,196.954385,94.731918,193.470705,-0.000484,0.038862,98.382896,66.349841,197.228125,20.977443,54.313720,0.674467,673588.788117,0.847319,8.836293,28.307830,4.005704,0.137616,0.063087,151.701373,97.252795,72.597455,32.000000,32.000000,32.000000,32.000000,32.000000,71.540529,62.365796,108.843091,100.000000,21.133520,37.696203,46.063291,39.478709,33.443038,27.582278,18.949948,150.036122,62.596122,0.589449,149.274663,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774377,48.840240,199.586308,164.516043,166.195886,163.396738,150.049874,14.164440,197.682802,0.932256,48.657411,47.963908,162.704728,202.060218,161.296201,197.135166,94.582039,193.775193,-0.000480,0.039431,99.166051,66.382396,197.347763,21.002039,54.396390,0.673844,673395.120251,0.846108,8.738044,28.252088,4.001998,0.143714,0.062047,151.729922,97.004380,72.544320,32.000000,32.000000,32.000000,32.000000,32.000000,71.557121,62.389688,108.783256,100.000000,21.229679,37.696203,46.063291,39.507791,33.443038,27.582278,18.878979,150.049874,63.163692,0.577024,149.442601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795013,48.866075,199.649084,164.567359,166.331273,163.509732,150.122226,14.170291,197.686038,0.933232,48.571518,48.064297,162.734689,202.021055,161.314940,197.232774,94.613037,193.647349,-0.000478,0.039401,98.697930,66.382530,197.355571,21.024788,54.336799,0.673136,672928.510701,0.845648,8.698293,28.135087,4.001781,0.159544,0.067078,151.739361,97.023235,72.554758,32.000000,32.000000,32.000000,32.000000,32.000000,71.576942,62.438617,108.857830,100.000000,21.232330,37.696203,46.063291,39.485797,33.443038,27.582278,18.801871,150.122226,62.725982,0.584070,149.301413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839016,48.895757,199.570817,164.577454,166.439847,163.596459,150.057185,14.172432,197.573119,0.935113,48.656911,48.172672,162.726973,202.006886,161.299693,197.141365,94.459785,193.541425,-0.000474,0.038663,99.506204,66.594909,197.405681,21.042031,54.349186,0.673534,673816.227742,0.846583,8.806043,28.397944,4.009820,0.144431,0.062255,151.796241,97.149082,72.570948,32.000000,32.000000,32.000000,32.000000,32.000000,71.561797,62.403208,108.870903,100.000000,21.261656,37.696203,46.063291,39.518445,33.443038,27.582278,18.673283,150.057185,63.074917,0.580046,149.353577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793858,48.904827,199.558046,164.550815,166.558627,163.703097,150.005725,14.173430,197.574281,0.944065,48.815462,48.078320,162.730055,202.067740,161.294887,197.241129,94.746053,193.783367,-0.000471,0.037364,98.932967,66.515700,197.384490,21.054283,54.351259,0.674702,674215.600616,0.846432,8.810511,28.319526,4.009419,0.140508,0.063317,151.813688,97.260058,72.533056,32.000000,32.000000,32.000000,32.000000,32.000000,71.588393,62.392412,108.868915,100.000000,21.291637,37.696203,46.063291,39.457918,33.443038,27.582278,18.586388,150.005725,62.750047,0.584465,149.259439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.802111,48.924340,199.518498,164.573809,166.500768,163.755099,150.086883,14.169292,197.723937,0.939916,48.777053,48.114304,162.718643,202.163904,161.322169,197.352542,94.770704,193.838811,-0.000467,0.036876,99.360694,66.508948,197.625579,21.065017,54.403223,0.674244,675057.358080,0.846487,8.794652,28.433470,4.004309,0.131788,0.065203,151.773914,96.982244,72.521293,32.000000,32.000000,32.000000,32.000000,32.000000,71.545146,62.423641,108.857862,100.000000,21.345442,37.696203,46.063291,39.444969,33.443038,27.582278,18.517780,150.086883,62.763767,0.580970,149.384025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837827,49.023007,199.542054,164.617554,166.364580,163.804991,150.181818,14.175143,197.804969,0.936778,48.849700,48.214368,162.767021,202.253912,161.354098,197.361164,94.741210,193.866863,-0.000462,0.035880,99.741047,66.579488,197.555888,21.075769,54.448083,0.675189,674689.188265,0.848205,8.850458,28.236961,4.007684,0.140709,0.063729,151.794716,97.339659,72.559350,32.000000,32.000000,32.000000,32.000000,32.000000,71.552167,62.457953,108.703387,100.000000,21.393785,37.696203,46.063291,39.459698,33.443038,27.582278,18.549728,150.181818,62.917985,0.584818,149.392601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850034,49.140640,199.630809,164.650924,166.583355,163.860484,150.133018,14.177712,197.798713,0.941201,49.032930,48.080165,162.806176,202.156993,161.342961,197.281265,94.599890,193.923138,-0.000458,0.034603,100.565712,66.251425,197.532514,21.082030,54.359986,0.674609,674860.778145,0.847906,8.861427,28.232868,4.006226,0.132670,0.063025,151.898452,97.405379,72.545569,32.000000,32.000000,32.000000,32.000000,32.000000,71.567645,62.465644,108.622986,100.000000,21.399368,37.696203,46.063291,39.474064,33.443038,27.582278,18.649329,150.133018,62.592600,0.584746,149.354010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.715343,49.128547,199.620962,164.669712,166.480013,163.894436,150.151125,14.175856,197.716936,0.939688,48.768240,48.062878,162.807499,202.227552,161.363455,197.286255,94.758270,193.834112,-0.000458,0.034625,99.745160,66.600784,197.485138,21.082876,54.388943,0.674088,675327.887285,0.847188,8.923133,28.272762,4.003827,0.130305,0.065281,151.950357,97.317675,72.572420,32.000000,32.000000,32.000000,32.000000,32.000000,71.617147,62.397616,108.678107,100.000000,21.417225,37.696203,46.063291,39.444027,33.443038,27.582278,18.658560,150.151125,63.396046,0.583344,149.466323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.845243,49.160979,199.583265,164.669712,166.516233,163.906847,150.099819,14.174429,197.838087,0.936932,48.963926,48.058852,162.813242,202.277825,161.368833,197.317424,94.686469,193.892105,-0.000456,0.035362,101.048622,66.463118,197.512263,21.085879,54.368659,0.675730,676232.502605,0.847800,9.028139,28.434941,4.004627,0.121413,0.065691,151.897216,97.156801,72.596395,32.000000,32.000000,32.000000,32.000000,32.000000,71.582900,62.342054,108.772147,100.000000,21.497732,37.696203,46.063291,39.449173,33.443038,27.582278,18.673397,150.099819,63.072570,0.586853,149.300233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.854827,49.147512,199.636365,164.670273,166.454690,163.876946,149.991191,14.176998,197.738017,0.939271,49.122933,48.167492,162.842954,202.193302,161.402359,197.249586,94.761541,193.738779,-0.000453,0.036743,99.108296,66.500645,197.573406,21.088307,54.326936,0.677083,676006.652485,0.850397,9.155514,28.243559,4.015279,0.142774,0.065225,151.902609,97.246154,72.596685,32.000000,32.000000,32.000000,32.000000,32.000000,71.609904,62.307382,108.804385,100.000000,21.537936,37.696203,46.063291,39.404060,33.443038,27.582278,18.701275,149.991191,62.711676,0.580885,149.084812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.916913,49.203581,199.578192,164.661580,166.786147,163.873380,149.960023,14.168864,197.823533,0.946070,48.966844,48.170404,162.836752,202.251873,161.412682,197.373464,94.889600,193.777005,-0.000452,0.037247,98.628092,66.455919,197.546998,21.087954,54.405711,0.675794,676204.041903,0.848367,9.053433,28.336859,4.004058,0.128629,0.065894,151.864938,97.164805,72.566167,32.000000,32.000000,32.000000,32.000000,32.000000,71.558742,62.153459,108.951113,100.000000,21.556899,37.696203,46.063291,39.418273,33.443038,27.582278,18.813996,149.960023,62.881374,0.582536,149.195237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.889287,49.219522,199.626593,164.677284,166.927911,163.890342,149.908909,14.168578,197.890747,0.941427,49.085745,48.218362,162.850415,202.223536,161.391418,197.413598,95.089627,193.984035,-0.000451,0.038270,99.309351,66.629117,197.595987,21.086758,54.413789,0.676178,675805.362491,0.848613,9.030052,28.204938,4.004354,0.129348,0.065102,151.867335,97.036247,72.565363,32.000000,32.000000,32.000000,32.000000,32.000000,71.543177,62.095833,109.164728,100.000000,21.608151,37.696203,46.063291,39.402788,33.443038,27.582278,18.888176,149.908909,63.038087,0.585771,149.446378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907858,49.275317,199.803162,164.705045,167.110501,163.888029,150.029524,14.169577,197.942575,0.935068,49.096891,48.261595,162.877501,202.239376,161.409159,197.474084,94.951948,193.986993,-0.000450,0.039521,100.143542,66.529816,197.556359,21.085258,54.396642,0.674409,675444.836220,0.847731,9.021934,28.091056,3.998208,0.136109,0.065044,151.869373,97.083852,72.578322,32.000000,32.000000,32.000000,32.000000,32.000000,71.554445,62.068692,109.318811,100.000000,21.647169,37.696203,46.063291,39.338094,33.443038,27.582278,19.021701,150.029524,62.383724,0.583507,149.289021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934300,49.251405,199.625603,164.657093,167.373331,163.930004,150.074602,14.173859,197.792898,0.935365,49.035411,48.168901,162.856589,202.189999,161.387080,197.397691,94.775614,193.950790,-0.000451,0.038678,99.223153,66.767859,197.621009,21.082813,54.366910,0.674862,674965.379288,0.848668,9.066429,27.967771,4.001392,0.128586,0.063369,151.766016,97.222797,72.567681,32.000000,32.000000,32.000000,32.000000,32.000000,71.566561,62.051624,109.362658,100.000000,21.701423,37.696203,46.063291,39.386663,33.443038,27.582278,19.091969,150.074602,62.735080,0.582533,149.179029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.970874,49.223095,199.607141,164.643353,167.429661,163.955449,150.054473,14.173716,197.782132,0.929983,48.969745,48.127987,162.821343,202.206492,161.398748,197.363811,94.996754,193.880454,-0.000450,0.038610,99.106122,66.343482,197.541571,21.079674,54.419829,0.675393,675480.917280,0.847756,9.103029,28.106546,4.003441,0.145701,0.062133,151.691902,97.376639,72.578684,32.000000,32.000000,32.000000,32.000000,32.000000,71.509422,62.128715,109.385127,100.000000,21.733208,37.696203,46.063291,39.291504,33.443038,27.582278,19.163474,150.054473,62.229212,0.588921,149.271791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888589,49.246732,199.575454,164.655971,167.521581,164.013832,150.117975,14.171290,197.659906,0.933604,49.089204,48.168931,162.825604,202.145679,161.379715,197.157662,94.787418,193.752006,-0.000452,0.038582,100.367393,66.655679,197.386102,21.075617,54.356669,0.675133,676117.393666,0.847162,9.051794,28.269464,3.997765,0.143119,0.065039,151.750948,97.422725,72.578886,32.000000,32.000000,32.000000,32.000000,32.000000,71.494659,62.200487,109.384984,100.000000,21.766396,37.696203,46.063291,39.313419,33.443038,27.582278,19.172595,150.117975,62.577047,0.585077,149.266756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822398,49.254978,199.622883,164.633818,167.556808,164.082228,150.101320,14.172860,197.616041,0.936873,49.058932,48.177973,162.821952,201.987253,161.374552,197.132666,94.964517,193.709664,-0.000458,0.037917,100.814427,66.686326,197.336603,21.070289,54.329533,0.674038,675433.913242,0.846651,8.985712,28.022257,3.994470,0.134170,0.063799,151.713531,97.358553,72.583874,32.000000,32.000000,32.000000,32.000000,32.000000,71.382096,62.257554,109.365694,100.000000,21.754774,37.696203,46.063291,39.286728,33.443038,27.582278,19.325940,150.101320,62.903825,0.589450,149.369627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.950471,49.229691,199.564860,164.653728,167.605838,164.116557,150.065567,14.171147,197.651592,0.937448,48.885964,48.187144,162.817827,202.038220,161.401990,197.223689,94.903169,193.623556,-0.000458,0.037794,99.346184,66.455916,197.462807,21.063698,54.365756,0.676020,676463.782324,0.848203,9.094359,28.183967,4.000423,0.123682,0.064268,151.845086,97.352035,72.595869,32.000000,32.000000,32.000000,32.000000,32.000000,71.394112,62.326235,109.398931,100.000000,21.794190,37.696203,46.063291,39.288481,33.443038,27.582278,19.412131,150.065567,62.445132,0.587215,149.216048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.833459,49.269820,199.455966,164.636342,167.464642,164.127263,149.962274,14.175856,197.593541,0.934248,49.052058,48.079284,162.837614,202.089737,161.394002,197.169726,94.971262,193.409360,-0.000462,0.037792,99.318243,66.462258,197.327689,21.056363,54.330849,0.677579,676288.899570,0.849923,9.171068,27.991164,4.006690,0.136390,0.065366,151.904619,97.237429,72.616789,32.000000,32.000000,32.000000,32.000000,32.000000,71.379507,62.581111,109.499262,100.000000,21.793427,37.696203,46.063291,39.269589,33.443038,27.582278,19.478519,149.962274,63.217250,0.585220,149.364080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902952,49.286586,199.491500,164.607459,167.563823,164.099766,150.018681,14.179424,197.627998,0.928586,49.224301,48.079766,162.824921,202.079279,161.408722,197.174434,94.832843,193.606368,-0.000462,0.038599,99.243086,66.363729,197.398968,21.049053,54.339215,0.675528,676419.142841,0.847821,9.013377,28.020568,3.995255,0.139935,0.062431,151.920390,97.181771,72.630135,32.000000,32.000000,32.000000,32.000000,32.000000,71.427215,62.723919,109.657336,100.000000,21.810655,37.696203,46.063291,39.205734,33.443038,27.582278,19.564974,150.018681,62.920186,0.588125,149.326787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907654,49.269270,199.545160,164.618395,167.494931,164.121159,149.849187,14.172717,197.612629,0.933788,48.964298,48.260349,162.819870,202.100461,161.377353,197.047775,94.895637,193.655162,-0.000464,0.038593,98.861171,66.744828,197.311008,21.042206,54.332418,0.677238,676465.511235,0.850770,9.174466,27.872963,4.002451,0.136246,0.065989,151.922585,97.219482,72.625646,32.000000,32.000000,32.000000,32.000000,32.000000,71.288240,62.739211,109.611249,100.000000,21.832261,37.696203,46.063291,39.217872,33.443038,27.582278,19.753233,149.849187,62.419674,0.582039,149.225961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.995086,49.176920,199.541318,164.561751,167.405732,164.097784,149.871022,14.170719,197.513713,0.928373,48.845556,48.227325,162.809506,202.056222,161.423721,197.111783,94.922682,193.676018,-0.000465,0.038178,99.056735,66.503351,197.306236,21.036160,54.322393,0.676299,676742.665548,0.849032,9.119367,28.084515,3.997589,0.141250,0.061584,151.972310,97.268978,72.642209,32.000000,32.000000,32.000000,32.000000,32.000000,71.314495,62.737275,109.449471,100.000000,21.865538,37.696203,46.063291,39.190161,33.443038,27.582278,19.674665,149.871022,62.745131,0.584066,149.112232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.940187,49.164827,199.691547,164.556423,167.525049,164.085220,150.070112,14.173288,197.785953,0.911092,48.997824,48.267092,162.798942,202.206880,161.422909,197.188018,94.912693,193.488411,-0.000461,0.038817,99.301364,66.629906,197.520095,21.032777,54.402628,0.676509,676594.721224,0.849973,9.097193,28.039825,3.998288,0.136190,0.065829,151.952289,97.157283,72.645280,32.000000,32.000000,32.000000,32.000000,32.000000,71.360415,62.733441,109.330158,100.000000,21.894064,37.696203,46.063291,39.133232,33.443038,27.582278,19.698061,150.070112,62.744691,0.588859,149.305229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.008751,49.200557,199.681670,164.567920,167.447276,164.049014,150.049085,14.169435,197.768698,0.920255,48.849566,48.352905,162.795268,202.236787,161.405323,197.349425,94.919250,193.874704,-0.000462,0.038885,99.549536,66.580150,197.567800,21.034818,54.385680,0.675282,676118.488595,0.847856,8.914542,28.020518,3.991219,0.133566,0.066033,151.950875,97.240626,72.634375,32.000000,32.000000,32.000000,32.000000,32.000000,71.367958,62.767011,109.339786,100.000000,21.926581,37.696203,46.063291,39.110320,33.443038,27.582278,19.781353,150.049085,62.726716,0.584634,149.281744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
