OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 4, 2020
12:03:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.910749,49.058737,199.581140,164.542683,167.486586,164.154926,150.098431,14.173288,197.694101,0.940800,48.463795,48.228595,162.769261,202.112448,161.369872,197.196819,94.635330,193.378714,-0.000457,0.038964,100.224258,66.712237,197.331158,21.040446,54.368262,0.674521,675969.044786,0.846398,8.924078,28.097627,3.992935,0.130174,0.065063,151.880586,97.508245,72.624601,32.000000,32.000000,32.000000,32.000000,32.000000,71.323081,62.615771,109.297611,100.000000,21.955601,37.696203,46.063291,39.038754,33.443038,27.582278,19.784166,150.098431,62.910428,0.584827,149.325922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.939987,49.002119,199.478573,164.503705,167.511195,164.183361,149.947314,14.174858,197.599733,0.938032,48.802666,48.156093,162.756405,202.095099,161.356617,197.198063,94.644753,193.796547,-0.000457,0.038972,100.002438,66.532646,197.394075,21.039421,54.350051,0.674142,676671.976791,0.845670,8.902970,28.322459,3.990849,0.130689,0.067115,151.893245,97.619731,72.620249,32.000000,32.000000,32.000000,32.000000,32.000000,71.341199,62.576309,109.262054,100.000000,22.028860,37.696203,46.063291,39.062487,33.443038,27.582278,19.671620,149.947314,63.089884,0.587310,149.316874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931481,49.002119,199.547531,164.503705,167.509563,164.208957,150.164513,14.173859,197.585333,0.940090,48.808118,48.170688,162.761361,201.946174,161.330010,197.120953,94.707605,193.543178,-0.000457,0.038973,99.894779,66.753810,197.299912,21.038785,54.382128,0.675809,677080.363369,0.848176,8.883461,28.197514,3.998761,0.132251,0.065227,151.894344,97.641392,72.625737,32.000000,32.000000,32.000000,32.000000,32.000000,71.365314,62.593561,109.275899,100.000000,21.966635,37.696203,46.063291,39.052238,33.443038,27.582278,19.656310,150.164513,62.934126,0.584046,149.372342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840561,49.051591,199.340106,164.511837,167.503848,164.218304,149.985476,14.168436,197.490346,0.942532,48.803558,48.169326,162.775418,201.993431,161.337704,197.019699,94.802024,193.457278,-0.000456,0.038998,100.196957,66.779915,197.230042,21.038054,54.356001,0.675433,677024.602228,0.848490,8.796634,28.343150,3.994366,0.138096,0.064611,151.891390,97.641076,72.607450,32.000000,32.000000,32.000000,32.000000,32.000000,71.348938,62.563197,109.293836,100.000000,21.992965,37.696203,46.063291,39.052895,33.443038,27.582278,19.696777,149.985476,62.131046,0.581865,149.221476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.896014,49.071379,199.446251,164.522212,167.565194,164.222750,150.020012,14.172289,197.310005,0.943798,48.733353,48.146377,162.751784,201.798635,161.341464,196.924950,94.899549,193.410200,-0.000456,0.039016,99.514094,66.600157,197.179889,21.037366,54.332237,0.675410,676938.793551,0.847555,8.805421,28.186302,3.996427,0.129467,0.066280,151.870509,97.692497,72.621102,32.000000,32.000000,32.000000,32.000000,32.000000,71.282237,62.555663,109.284295,100.000000,21.954176,37.696203,46.063291,39.102117,33.443038,27.582278,19.692053,150.020012,62.263034,0.583630,149.287802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869144,49.068356,199.464746,164.534551,167.534304,164.242212,150.116136,14.170006,197.299714,0.940674,48.767667,48.213779,162.742463,201.895350,161.318594,196.897894,94.966923,193.574422,-0.000456,0.039017,99.374574,66.528774,197.201917,21.036109,54.302920,0.676466,676891.291852,0.850454,8.948889,28.059995,3.999556,0.143411,0.066971,151.888776,97.784183,72.611176,32.000000,32.000000,32.000000,32.000000,32.000000,71.268629,62.552797,109.299036,100.000000,21.959101,37.696203,46.063291,39.067917,33.443038,27.582278,19.708692,150.116136,62.763180,0.591813,149.267149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843311,49.068356,199.406862,164.530905,167.461614,164.246903,150.178613,14.177284,197.339679,0.938821,48.840274,48.102965,162.739382,201.818961,161.280176,196.918536,95.003090,193.106506,-0.000456,0.039016,99.259198,66.331858,197.022867,21.034974,54.272899,0.676413,676585.773438,0.849278,8.911333,27.944987,3.997238,0.141377,0.063833,151.891333,97.778855,72.627592,32.000000,32.000000,32.000000,32.000000,32.000000,71.259011,62.552708,109.313215,100.000000,21.940811,37.696203,46.063291,39.080827,33.443038,27.582278,19.702776,150.178613,62.777119,0.590255,149.411130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872451,49.085122,199.310196,164.521651,167.400311,164.253200,150.053831,14.178853,197.240898,0.938090,48.833934,48.038098,162.746410,201.758229,161.316535,196.795264,94.911198,193.315392,-0.000456,0.039235,99.331794,66.409551,197.013342,21.032938,54.309104,0.677225,676484.280759,0.849336,8.936089,27.938580,3.999763,0.132632,0.066104,151.887540,97.794527,72.617231,32.000000,32.000000,32.000000,32.000000,32.000000,71.255173,62.546318,109.316786,100.000000,21.925964,37.696203,46.063291,39.092950,33.443038,27.582278,19.698704,150.053831,63.076165,0.585938,149.442168,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853502,49.085122,199.434718,164.521651,167.421963,164.256425,150.105222,14.171575,197.252579,0.939630,48.844281,48.059896,162.717778,201.735783,161.304012,196.891641,94.798930,193.419934,-0.000456,0.039473,99.172426,66.454547,197.004759,21.031234,54.304182,0.677792,676409.523010,0.849496,8.962809,27.728603,4.000674,0.135298,0.061599,151.866479,97.748507,72.612528,32.000000,32.000000,32.000000,32.000000,32.000000,71.217336,62.593072,109.332446,100.000000,21.909574,37.696203,46.063291,39.075133,33.443038,27.582278,19.713193,150.105222,62.595242,0.585973,149.334537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840008,49.095566,199.412394,164.513800,167.410104,164.244317,150.051518,14.169292,197.202082,0.940258,48.902464,48.118365,162.739459,201.776067,161.304309,196.712037,94.762502,193.359047,-0.000456,0.039472,99.263232,66.295116,197.054687,21.029461,54.273999,0.676811,676728.589640,0.849723,8.949435,27.898125,3.996399,0.142629,0.065812,151.885686,97.799393,72.628118,32.000000,32.000000,32.000000,32.000000,32.000000,71.213935,62.649496,109.381490,100.000000,21.914087,37.696203,46.063291,39.084170,33.443038,27.582278,19.722391,150.051518,62.603239,0.582740,149.273325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814395,49.106010,199.345550,164.510435,167.370609,164.241543,150.115213,14.169577,197.131435,0.941843,48.853628,48.023462,162.729409,201.684368,161.264921,196.804079,94.765515,192.965922,-0.000456,0.039449,98.823735,66.617211,196.959198,21.027711,54.287774,0.677418,677113.697805,0.849808,8.969031,28.049223,4.000415,0.134343,0.065885,151.874865,97.758999,72.602691,32.000000,32.000000,32.000000,32.000000,32.000000,71.188746,62.686419,109.371365,100.000000,21.946208,37.696203,46.063291,39.089485,33.443038,27.582278,19.722049,150.115213,62.425470,0.587690,149.249407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.796282,49.103536,199.299763,164.512678,167.321572,164.245304,150.017510,14.175428,197.114405,0.944223,48.930365,48.022815,162.750201,201.637866,161.284249,196.691119,94.871744,193.308375,-0.000455,0.039440,98.938078,66.417561,196.898154,21.025536,54.268175,0.677873,677213.103462,0.850330,8.993436,28.063037,4.001051,0.136970,0.065748,151.893273,97.766042,72.624288,32.000000,32.000000,32.000000,32.000000,32.000000,71.195964,62.734311,109.379112,100.000000,21.876219,37.696203,46.063291,39.103416,33.443038,27.582278,19.732982,150.017510,62.301112,0.587683,149.212546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.798241,49.130196,199.134039,164.498938,167.198421,164.232324,150.152361,14.173716,197.088831,0.948250,49.004091,48.107519,162.722339,201.617234,161.264980,196.753783,94.962601,193.194027,-0.000455,0.039452,99.152503,66.340868,196.915368,21.022556,54.302181,0.677858,677234.259054,0.850466,9.030384,27.913895,4.001766,0.134127,0.064102,151.890019,97.818450,72.610659,32.000000,32.000000,32.000000,32.000000,32.000000,71.177209,62.719551,109.352304,100.000000,21.894320,37.696203,46.063291,39.114958,33.443038,27.582278,19.731243,150.152361,62.594728,0.589493,149.286779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.743283,49.130196,199.236843,164.498938,167.085292,164.232571,150.080396,14.165867,196.964778,0.950012,49.074896,47.959649,162.736181,201.549204,161.282983,196.645865,95.001101,193.199237,-0.000455,0.039448,99.405605,66.363567,196.806687,21.020307,54.226778,0.678220,676944.167068,0.851377,9.046659,27.934973,4.002302,0.141774,0.067335,151.890978,97.852012,72.614840,32.000000,32.000000,32.000000,32.000000,32.000000,71.189597,62.750062,109.357274,100.000000,21.839008,37.696203,46.063291,39.112313,33.443038,27.582278,19.759591,150.080396,61.983872,0.590772,149.278754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793778,49.163453,199.048504,164.515202,167.050095,164.239433,150.159049,14.170434,196.820289,0.951400,48.976751,47.919383,162.727928,201.472876,161.268700,196.445242,95.055019,193.105696,-0.000455,0.039448,99.298630,66.373361,196.736853,21.017091,54.261594,0.677373,676661.056299,0.850572,9.071290,27.801625,3.998817,0.152660,0.063167,151.887105,97.771162,72.619760,32.000000,32.000000,32.000000,32.000000,32.000000,71.190011,62.743365,109.369091,100.000000,21.832455,37.696203,46.063291,39.144797,33.443038,27.582278,19.796393,150.159049,62.462520,0.587634,149.371240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823890,49.154383,199.036539,164.525016,167.070321,164.254151,150.136718,14.162157,196.977575,0.955327,48.936773,48.060549,162.727612,201.399851,161.295447,196.436476,95.043904,192.788731,-0.000455,0.039456,99.405689,66.366718,196.651402,21.013421,54.182855,0.679236,676604.639729,0.852025,9.128208,27.765062,4.005301,0.141858,0.066330,151.883472,97.691763,72.631363,32.000000,32.000000,32.000000,32.000000,32.000000,71.209966,62.753058,109.339110,100.000000,21.798778,37.696203,46.063291,39.117569,33.443038,27.582278,19.802816,150.136718,62.930310,0.594232,149.398896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.706270,49.157956,199.010641,164.522493,167.120346,164.264044,149.978924,14.177569,196.877273,0.957816,49.073295,47.931392,162.735570,201.399769,161.283498,196.495567,94.900426,193.110546,-0.000456,0.039432,99.591523,66.367264,196.813167,21.009824,54.176942,0.677824,676477.415776,0.850735,9.109167,27.676373,3.997457,0.137802,0.062473,151.872092,97.680108,72.615142,32.000000,32.000000,32.000000,32.000000,32.000000,71.210468,62.782025,109.341886,100.000000,21.762195,37.696203,46.063291,39.100224,33.443038,27.582278,19.799748,149.978924,62.610649,0.588830,149.346693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.733545,49.157956,198.976224,164.522493,167.125966,164.258702,150.073571,14.167865,196.940462,0.953625,49.109418,47.959536,162.715292,201.389249,161.253785,196.483255,94.748649,193.023792,-0.000455,0.039416,99.598490,66.427967,196.688273,21.006252,54.169315,0.678457,676511.462957,0.850344,9.068930,27.569568,3.994801,0.137295,0.062101,151.851409,97.605546,72.596548,32.000000,32.000000,32.000000,32.000000,32.000000,71.178956,62.780330,109.305974,100.000000,21.765555,37.696203,46.063291,39.169155,33.443038,27.582278,19.809006,150.073571,62.614757,0.584150,149.261051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.671256,49.208803,198.932674,164.533709,167.118061,164.232605,150.027465,14.165011,196.825327,0.946334,49.094292,47.880986,162.718689,201.237327,161.266586,196.275048,94.755990,192.937686,-0.000453,0.039424,99.290294,66.418905,196.561419,21.000546,54.166358,0.679942,677145.994777,0.853537,9.194327,27.832768,4.003733,0.134613,0.065793,151.787760,97.534488,72.603383,32.000000,32.000000,32.000000,32.000000,32.000000,71.160747,62.835178,109.254880,100.000000,21.728432,37.696203,46.063291,39.122217,33.443038,27.582278,19.870043,150.027465,62.612850,0.588353,149.275646,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.649803,49.230516,198.751338,164.532868,167.196636,164.226486,149.976942,14.166866,196.709507,0.943729,49.046956,47.846455,162.717130,201.208684,161.264272,196.329545,94.738251,192.407539,-0.000452,0.039438,99.077267,66.265409,196.455099,20.995666,54.147949,0.679599,677561.925501,0.852451,9.166058,27.952285,4.000845,0.126893,0.064822,151.817727,97.602414,72.608867,32.000000,32.000000,32.000000,32.000000,32.000000,71.213721,62.852690,109.256069,100.000000,21.687798,37.696203,46.063291,39.194726,33.443038,27.582278,19.902984,149.976942,62.253497,0.587936,149.287487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707616,49.223645,198.749658,164.519408,167.248251,164.223442,150.135221,14.170719,196.722349,0.940599,49.062616,47.929253,162.714722,201.280547,161.245320,196.275215,94.704408,192.827983,-0.000452,0.039429,98.778006,66.450097,196.435131,20.989969,54.187670,0.680284,677608.983265,0.853887,9.281484,27.912915,4.004986,0.138005,0.063373,151.780191,97.595602,72.592712,32.000000,32.000000,32.000000,32.000000,32.000000,71.192000,62.840797,109.223557,100.000000,21.637891,37.696203,46.063291,39.210400,33.443038,27.582278,19.916090,150.135221,62.612777,0.588514,149.321712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.749694,49.227218,198.715184,164.515482,167.270846,164.208870,149.947347,14.172146,196.693540,0.937214,49.083013,48.019858,162.713933,201.300241,161.272345,196.291310,94.767403,192.756441,-0.000452,0.039442,98.708264,66.361188,196.542938,20.984428,54.119046,0.680356,677695.603861,0.854605,9.325452,27.733215,4.003064,0.132207,0.064617,151.775739,97.628262,72.593581,32.000000,32.000000,32.000000,32.000000,32.000000,71.206875,62.878418,109.226835,100.000000,21.625125,37.696203,46.063291,39.181547,33.443038,27.582278,19.921778,149.947347,62.594215,0.591772,149.255977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726588,49.227218,198.821523,164.515482,167.245727,164.195818,149.936382,14.178282,196.626783,0.934243,49.055163,47.927882,162.714013,201.214718,161.269418,196.210090,94.787198,192.874071,-0.000452,0.039440,98.851187,66.295938,196.573874,20.978934,54.142503,0.679124,677717.920422,0.852569,9.258621,27.923675,3.998374,0.122111,0.066720,151.778813,97.583290,72.599960,32.000000,32.000000,32.000000,32.000000,32.000000,71.211935,62.884365,109.226877,100.000000,21.591203,37.696203,46.063291,39.161559,33.443038,27.582278,19.937938,149.936382,62.449681,0.587742,149.246968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.678833,49.244258,198.773453,164.520530,167.172364,164.183412,149.981667,14.165867,196.463842,0.931238,48.955636,48.003183,162.703132,201.015071,161.271298,196.096791,94.752338,192.820682,-0.000451,0.039415,99.113551,66.306883,196.304647,20.973216,54.115043,0.679336,677421.501081,0.852768,9.218588,27.834049,3.994300,0.127006,0.064597,151.748664,97.506730,72.592927,32.000000,32.000000,32.000000,32.000000,32.000000,71.212349,62.898175,109.188203,100.000000,21.549106,37.696203,46.063291,39.177045,33.443038,27.582278,19.967980,149.981667,63.093993,0.587355,149.345158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.695275,49.225019,198.644915,164.494732,167.078293,164.176570,149.969710,14.176998,196.507987,0.927693,48.926469,47.928059,162.700447,200.911384,161.257331,196.133346,94.655178,192.561323,-0.000451,0.039403,99.285883,66.526455,196.337968,20.965273,54.085419,0.679530,677335.120497,0.853203,9.242529,27.858037,3.998294,0.125487,0.064675,151.743352,97.493465,72.600524,32.000000,32.000000,32.000000,32.000000,32.000000,71.232587,62.956274,109.204470,100.000000,21.552228,37.696203,46.063291,39.204194,33.443038,27.582278,19.967788,149.969710,61.925911,0.589137,149.145080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.664627,49.201107,198.701443,164.472299,166.963608,164.160129,150.084264,14.170576,196.507122,0.925088,48.909782,47.920663,162.657340,200.873975,161.240080,196.034190,94.588864,192.635869,-0.000452,0.039384,99.261760,66.212108,196.414594,20.959507,54.109526,0.680322,677481.410174,0.853832,9.309081,27.873028,4.001170,0.128406,0.064842,151.737482,97.432575,72.565993,32.000000,32.000000,32.000000,32.000000,32.000000,71.199484,62.945021,109.147147,100.000000,21.510801,37.696203,46.063291,39.205437,33.443038,27.582278,19.980346,150.084264,61.951003,0.583505,149.271909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.625280,49.203855,198.593683,164.460241,166.949620,164.135271,150.145535,14.173716,196.707694,0.920942,49.021884,47.856229,162.665041,201.021452,161.254937,196.252950,94.634510,192.831143,-0.000452,0.039301,99.186052,66.102043,196.417407,20.953669,54.115151,0.680104,677688.241297,0.853505,9.272790,27.873604,3.997260,0.135215,0.066000,151.774739,97.432660,72.615089,32.000000,32.000000,32.000000,32.000000,32.000000,71.229948,63.001310,109.154769,100.000000,21.493976,37.696203,46.063291,39.227071,33.443038,27.582278,19.967089,150.145535,62.613217,0.593995,149.260658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.581550,49.203855,198.780410,164.460241,166.853820,164.107196,150.052409,14.171718,196.622507,0.917309,49.028869,47.807611,162.659631,201.086486,161.253652,196.258123,94.683506,192.552288,-0.000452,0.039051,99.023486,66.174045,196.492583,20.947550,54.113835,0.680199,677810.722055,0.853296,9.280664,27.967689,4.000865,0.140996,0.064476,151.781388,97.430862,72.611583,32.000000,32.000000,32.000000,32.000000,32.000000,71.229360,62.987327,109.148630,100.000000,21.454685,37.696203,46.063291,39.254518,33.443038,27.582278,19.980141,150.052409,62.651808,0.594102,149.318959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703746,49.216224,198.703829,164.472018,166.765430,164.059079,150.079236,14.172717,196.598010,0.918766,48.925890,48.004835,162.682083,201.043123,161.245323,196.107878,94.639709,192.685023,-0.000453,0.038836,98.897939,66.166386,196.434192,20.941504,54.065279,0.680247,677622.339752,0.853576,9.324242,27.994750,4.001865,0.131444,0.064340,151.774320,97.461963,72.600915,32.000000,32.000000,32.000000,32.000000,32.000000,71.227223,62.974290,109.116636,100.000000,21.459092,37.696203,46.063291,39.286184,33.443038,27.582278,20.003120,150.079236,62.239777,0.587922,149.214828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.667682,49.204405,198.748767,164.494171,166.760815,164.009538,150.019852,14.176713,196.566376,0.921247,48.897479,47.911368,162.693655,201.058862,161.258044,196.198578,94.567452,192.345723,-0.000453,0.038754,98.920203,66.123499,196.367540,20.935788,54.088971,0.681140,677397.536698,0.854796,9.369649,27.841910,4.009161,0.140040,0.062020,151.773861,97.494840,72.625647,32.000000,32.000000,32.000000,32.000000,32.000000,71.239174,62.969621,109.102268,100.000000,21.459153,37.696203,46.063291,39.222704,33.443038,27.582278,20.014802,150.019852,62.761345,0.588316,149.266992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.609080,49.182417,198.733789,164.487441,166.689042,163.966986,149.992454,14.172432,196.562095,0.921424,48.839164,48.010397,162.697958,200.996356,161.257845,196.196253,94.536828,192.629888,-0.000455,0.038723,98.581769,66.276365,196.445002,20.928179,54.065892,0.679899,677225.357325,0.852090,9.255213,27.935150,3.997764,0.134366,0.062469,151.782986,97.438183,72.601829,32.000000,32.000000,32.000000,32.000000,32.000000,71.241026,62.934250,109.076894,100.000000,21.390477,37.696203,46.063291,39.212284,33.443038,27.582278,20.017226,149.992454,62.778367,0.590602,149.139533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.641521,49.144488,198.584541,164.462484,166.750027,163.926040,150.018734,14.174287,196.540578,0.919734,48.785583,47.946302,162.704476,200.953361,161.274148,196.078645,94.610319,192.091090,-0.000456,0.038739,98.903968,66.340949,196.285167,20.922154,54.079794,0.679916,677252.351916,0.852828,9.280794,27.880968,4.001571,0.131227,0.061888,151.807743,97.465624,72.601067,32.000000,32.000000,32.000000,32.000000,32.000000,71.256510,62.925200,109.091680,100.000000,21.410395,37.696203,46.063291,39.286304,33.443038,27.582278,20.003992,150.018734,62.292675,0.585965,149.220454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.680603,49.144488,198.632276,164.462484,166.746745,163.885583,149.929253,14.168293,196.488986,0.919417,48.714753,47.979456,162.700091,200.928122,161.263365,196.103780,94.712110,192.075629,-0.000458,0.038746,99.473421,66.330218,196.210809,20.916686,54.052874,0.680665,677196.928785,0.853829,9.319621,28.017496,4.005996,0.132735,0.064456,151.837511,97.561078,72.608448,32.000000,32.000000,32.000000,32.000000,32.000000,71.248767,62.919473,109.062505,100.000000,21.357369,37.696203,46.063291,39.272067,33.443038,27.582278,19.972618,149.929253,62.189080,0.586201,149.072853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742707,49.104910,198.494711,164.452390,166.712088,163.856723,149.965718,14.173716,196.618458,0.921754,48.617632,47.940209,162.674500,201.036294,161.262534,196.214976,94.703367,192.587424,-0.000459,0.038747,99.722759,66.211164,196.388691,20.910998,54.063801,0.679476,676669.791516,0.852756,9.248020,27.743100,4.000372,0.136978,0.062737,151.830044,97.598985,72.589266,32.000000,32.000000,32.000000,32.000000,32.000000,71.234179,62.872098,109.090803,100.000000,21.327467,37.696203,46.063291,39.254593,33.443038,27.582278,19.937053,149.965718,62.468096,0.589892,149.252869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669989,49.054889,198.725281,164.427713,166.706912,163.809597,150.028086,14.165154,196.615452,0.920336,48.550147,48.031546,162.686189,200.954176,161.264096,196.162247,94.650722,192.688396,-0.000460,0.038731,99.510403,66.106875,196.397260,20.905994,54.058265,0.679290,676143.151569,0.852309,9.207475,27.635539,3.998186,0.126476,0.061723,151.818444,97.632111,72.625559,32.000000,32.000000,32.000000,32.000000,32.000000,71.263246,62.890157,109.114381,100.000000,21.286338,37.696203,46.063291,39.221766,33.443038,27.582278,19.937642,150.028086,61.804782,0.590418,149.101413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.672306,49.018335,198.617919,164.407244,166.749286,163.761583,150.111382,14.174715,196.635637,0.920276,48.532474,47.919441,162.653547,201.184240,161.244549,196.223472,94.502829,192.916864,-0.000461,0.038739,99.428335,66.202035,196.601470,20.901715,54.108967,0.677855,675909.210636,0.850676,9.103520,27.835139,3.990428,0.133362,0.062286,151.823076,97.586377,72.602371,32.000000,32.000000,32.000000,32.000000,32.000000,71.253302,62.895179,109.119623,100.000000,21.336274,37.696203,46.063291,39.266446,33.443038,27.582278,19.884229,150.111382,62.451735,0.586658,149.299564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707645,48.987003,198.718647,164.402757,166.733010,163.710159,149.977374,14.172289,196.689597,0.918640,48.539440,47.926274,162.669127,201.254554,161.291356,196.282815,94.486889,192.652763,-0.000461,0.038706,99.308870,66.247799,196.625802,20.896927,54.121750,0.679072,675855.709247,0.851341,9.128884,27.925393,4.000913,0.145874,0.063208,151.849808,97.554814,72.631196,32.000000,32.000000,32.000000,32.000000,32.000000,71.308623,63.011306,109.201545,100.000000,21.336914,37.696203,46.063291,39.271292,33.443038,27.582278,19.838906,149.977374,62.625469,0.593958,149.294686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.691000,48.987003,198.670655,164.402757,166.764591,163.688130,150.011359,14.176427,196.661538,0.920514,48.450980,47.949905,162.674734,201.138003,161.251116,196.166675,94.497310,192.755662,-0.000461,0.038707,99.220652,66.220736,196.415061,20.893420,54.094849,0.677870,676039.839406,0.850488,9.089927,28.158329,3.998565,0.133978,0.063772,151.842161,97.534252,72.604742,32.000000,32.000000,32.000000,32.000000,32.000000,71.290785,63.026764,109.207037,100.000000,21.306375,37.696203,46.063291,39.253885,33.443038,27.582278,19.798083,150.011359,62.143886,0.587315,149.231272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.708681,48.964741,198.596546,164.396308,166.749453,163.677279,149.970918,14.166866,196.669955,0.915737,48.444613,47.994923,162.665471,201.122244,161.273411,196.221490,94.545677,192.762588,-0.000464,0.038721,99.347475,66.596531,196.520363,20.890021,54.134209,0.677251,675764.145093,0.850234,9.021949,28.075955,3.997748,0.129777,0.068051,151.850866,97.522976,72.615737,32.000000,32.000000,32.000000,32.000000,32.000000,71.313702,63.023129,109.253435,100.000000,21.267103,37.696203,46.063291,39.266997,33.443038,27.582278,19.764368,149.970918,62.559585,0.585289,149.295748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.690274,48.920767,198.757895,164.364341,166.804744,163.646471,150.067898,14.170719,196.745067,0.916910,48.553306,47.970999,162.670744,201.151540,161.257267,196.303573,94.663006,192.895075,-0.000465,0.038700,99.543289,66.284618,196.557174,20.887176,54.143477,0.677578,675661.590075,0.850243,9.039207,28.103852,3.998122,0.130372,0.064242,151.880831,97.662843,72.633872,32.000000,32.000000,32.000000,32.000000,32.000000,71.310823,63.016875,109.289140,100.000000,21.230333,37.696203,46.063291,39.260131,33.443038,27.582278,19.750989,150.067898,62.762959,0.589816,149.404560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.730248,48.933135,198.681598,164.364621,166.856193,163.621979,150.130030,14.168436,196.816167,0.911389,48.558225,47.939802,162.664878,201.202099,161.243122,196.252722,94.696320,192.911564,-0.000466,0.038690,99.344934,66.235941,196.582791,20.884246,54.136860,0.676601,675400.641671,0.850027,8.998614,28.058063,3.995209,0.135010,0.062535,151.845794,97.645816,72.618022,32.000000,32.000000,32.000000,32.000000,32.000000,71.321333,62.972676,109.281456,100.000000,21.285858,37.696203,46.063291,39.274013,33.443038,27.582278,19.691597,150.130030,62.610796,0.585478,149.300272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.723371,48.933135,198.784898,164.364621,166.916192,163.608137,150.006957,14.167722,196.781131,0.908343,48.524036,47.936002,162.639443,201.154088,161.255605,196.331216,94.567768,192.682640,-0.000466,0.038700,98.753300,66.174950,196.549119,20.881534,54.141440,0.676879,674841.214144,0.849562,8.973724,27.990044,3.999936,0.145825,0.063440,151.849268,97.599660,72.605895,32.000000,32.000000,32.000000,32.000000,32.000000,71.316863,62.918367,109.248987,100.000000,21.227902,37.696203,46.063291,39.254546,33.443038,27.582278,19.686776,150.006957,62.733686,0.583921,149.311209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701729,48.928462,198.558005,164.371632,166.963094,163.587934,150.094987,14.166438,196.740949,0.907820,48.486930,47.890859,162.658854,201.217063,161.248739,196.272075,94.428755,192.807214,-0.000466,0.038676,98.517893,66.386844,196.439008,20.878324,54.166953,0.676215,674619.471255,0.848355,8.944654,27.962867,3.995186,0.132238,0.066248,151.857713,97.670500,72.642558,32.000000,32.000000,32.000000,32.000000,32.000000,71.349896,62.940434,109.242347,100.000000,21.224536,37.696203,46.063291,39.311316,33.443038,27.582278,19.659849,150.094987,63.082034,0.584694,149.450272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.695593,48.920767,198.762772,164.379483,166.948908,163.578689,150.025890,14.174858,196.789738,0.909582,48.508076,47.990082,162.659901,201.189276,161.241519,196.266152,94.338416,192.889255,-0.000466,0.038690,98.243583,66.343154,196.484302,20.876597,54.133218,0.676440,674961.164952,0.849109,8.951780,28.006203,3.997816,0.129194,0.063756,151.876300,97.602579,72.611424,32.000000,32.000000,32.000000,32.000000,32.000000,71.358509,62.913565,109.227668,100.000000,21.203347,37.696203,46.063291,39.279021,33.443038,27.582278,19.635058,150.025890,62.912629,0.583792,149.339926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.656501,48.905376,198.752552,164.386493,166.903768,163.572642,150.024058,14.173859,196.788248,0.905918,48.581351,47.802117,162.656603,201.147667,161.228065,196.264012,94.298593,192.873401,-0.000466,0.038675,98.210541,66.180433,196.523113,20.874810,54.112429,0.675736,675324.217798,0.848906,8.969543,28.191599,3.994992,0.153118,0.063851,151.844537,97.478887,72.607679,32.000000,32.000000,32.000000,32.000000,32.000000,71.340367,62.892311,109.205157,100.000000,21.197917,37.696203,46.063291,39.286321,33.443038,27.582278,19.617296,150.024058,62.100526,0.580238,149.234616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.650204,48.919118,198.733903,164.381726,166.939246,163.545701,150.187456,14.166152,196.794925,0.909332,48.586537,47.961072,162.642582,201.185137,161.224919,196.358168,94.417675,192.874837,-0.000467,0.038702,98.593953,66.284462,196.485712,20.873209,54.170865,0.676677,675557.466694,0.849347,8.968209,28.312469,3.999606,0.136827,0.065496,151.857533,97.465727,72.590522,32.000000,32.000000,32.000000,32.000000,32.000000,71.341457,62.886716,109.216767,100.000000,21.198066,37.696203,46.063291,39.312813,33.443038,27.582278,19.582920,150.187456,62.107422,0.582247,149.181665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669641,48.919118,198.654786,164.381726,166.908004,163.520550,150.143943,14.170148,196.814610,0.908777,48.579993,47.839666,162.649730,201.280303,161.228698,196.297950,94.467086,192.823168,-0.000468,0.038711,99.025185,66.326519,196.634430,20.871903,54.194774,0.677331,675666.750989,0.850032,8.993365,28.346394,4.002548,0.155029,0.064359,151.875940,97.464733,72.613186,32.000000,32.000000,32.000000,32.000000,32.000000,71.351421,62.915193,109.180475,100.000000,21.161000,37.696203,46.063291,39.319486,33.443038,27.582278,19.578003,150.143943,62.608008,0.590205,149.324466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688053,48.914446,198.749559,164.381446,166.785679,163.487750,150.043319,14.170006,196.921356,0.908776,48.584489,47.853330,162.646887,201.308212,161.257424,196.542438,94.444758,193.133998,-0.000468,0.038738,99.313466,66.408544,196.748335,20.871629,54.168287,0.676549,675224.463833,0.849120,9.013639,28.227847,4.002680,0.150093,0.062022,151.862524,97.580749,72.604543,32.000000,32.000000,32.000000,32.000000,32.000000,71.328811,62.903653,109.137476,100.000000,21.192733,37.696203,46.063291,39.313080,33.443038,27.582278,19.555344,150.043319,62.438309,0.590094,149.340752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722571,48.914995,198.991509,164.403318,166.772121,163.457087,149.921354,14.184133,197.038122,0.909341,48.531493,48.032657,162.639698,201.378934,161.244960,196.544016,94.365989,192.948809,-0.000469,0.038753,99.553825,66.370562,196.735216,20.871572,54.180548,0.675712,674945.413886,0.848866,8.993475,28.159204,3.999521,0.138813,0.064757,151.873025,97.570171,72.609201,32.000000,32.000000,32.000000,32.000000,32.000000,71.332473,62.928694,109.082593,100.000000,21.172453,37.696203,46.063291,39.308770,33.443038,27.582278,19.531379,149.921354,62.279615,0.584911,149.228557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758703,48.896307,198.882395,164.425751,166.747763,163.450665,150.021265,14.175714,196.903366,0.911235,48.519006,47.913943,162.654312,201.390738,161.253210,196.429824,94.374650,193.112609,-0.000470,0.038772,99.626984,66.308725,196.750617,20.871804,54.178889,0.675911,674855.306045,0.848904,8.969707,28.297155,3.999947,0.149358,0.066660,151.877378,97.535795,72.605652,32.000000,32.000000,32.000000,32.000000,32.000000,71.332866,62.953360,109.060560,100.000000,21.197255,37.696203,46.063291,39.294048,33.443038,27.582278,19.513042,150.021265,62.626423,0.586386,149.296103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.684042,48.899879,198.893265,164.436126,166.708401,163.450669,150.169528,14.169863,196.939518,0.908483,48.564479,47.831746,162.658024,201.383745,161.271589,196.503017,94.378088,192.707961,-0.000471,0.038784,99.653110,66.216296,196.705934,20.872643,54.190176,0.675802,674929.506496,0.848782,8.934470,28.307054,4.002036,0.142074,0.064601,151.861266,97.559721,72.611660,32.000000,32.000000,32.000000,32.000000,32.000000,71.350636,62.977167,109.021086,100.000000,21.150236,37.696203,46.063291,39.275844,33.443038,27.582278,19.474530,150.169528,62.599057,0.587918,149.332098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.694467,48.899879,198.877240,164.436126,166.634779,163.438472,150.178080,14.181993,197.007217,0.909668,48.510702,47.989095,162.666752,201.381033,161.234098,196.473914,94.428033,193.089178,-0.000472,0.038804,99.347579,66.368585,196.778760,20.873790,54.204240,0.675055,674799.041193,0.847454,8.878343,28.359311,3.996937,0.139756,0.065924,151.854378,97.456756,72.595309,32.000000,32.000000,32.000000,32.000000,32.000000,71.355302,62.969327,108.990466,100.000000,21.142947,37.696203,46.063291,39.321838,33.443038,27.582278,19.458069,150.178080,62.752982,0.583999,149.365969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.776693,48.881740,198.903707,164.428835,166.549287,163.437009,150.123131,14.171575,196.959699,0.912625,48.320096,47.961134,162.642365,201.317284,161.233723,196.461867,94.468104,192.941475,-0.000473,0.038820,99.362483,66.296255,196.712868,20.875828,54.252777,0.675850,674871.060082,0.848040,8.959300,28.205313,4.003162,0.138790,0.062440,151.833655,97.422735,72.582746,32.000000,32.000000,32.000000,32.000000,32.000000,71.334175,62.958449,108.941004,100.000000,21.153280,37.696203,46.063291,39.319780,33.443038,27.582278,19.419849,150.123131,61.945207,0.585063,149.323719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.678380,48.829522,198.968101,164.415936,166.562788,163.454884,149.977809,14.169577,196.915044,0.917215,48.573871,47.962223,162.655024,201.436139,161.270086,196.551137,94.512462,193.007875,-0.000475,0.038818,99.190165,66.230876,196.722454,20.877942,54.200453,0.675460,674663.938393,0.847731,8.948489,28.297218,4.002000,0.138420,0.066288,151.862484,97.368062,72.597442,32.000000,32.000000,32.000000,32.000000,32.000000,71.363894,62.934906,108.904095,100.000000,21.119865,37.696203,46.063291,39.274177,33.443038,27.582278,19.390982,149.977809,62.769563,0.583443,149.384222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.705327,48.861128,198.740378,164.421264,166.557838,163.451328,150.084626,14.162299,197.040804,0.917962,48.490000,48.006113,162.617029,201.432449,161.228639,196.639690,94.377239,193.034877,-0.000477,0.038858,98.943869,66.314260,196.829877,20.880323,54.221495,0.673886,674398.978669,0.846434,8.845145,28.202210,3.995920,0.129359,0.065095,151.847949,97.332154,72.576082,32.000000,32.000000,32.000000,32.000000,32.000000,71.343072,62.909270,108.851579,100.000000,21.131400,37.696203,46.063291,39.334218,33.443038,27.582278,19.312958,150.084626,62.292308,0.590202,149.244332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.679643,48.872121,198.881374,164.429115,166.483343,163.425484,150.028989,14.171004,197.156397,0.917873,48.621723,47.960076,162.654036,201.602291,161.255189,196.695170,94.292732,193.271956,-0.000477,0.038842,98.993536,66.204042,196.871866,20.883460,54.234296,0.675848,674338.187800,0.849085,8.894814,28.182554,4.005125,0.130773,0.063294,151.876957,97.415160,72.596309,32.000000,32.000000,32.000000,32.000000,32.000000,71.390145,62.919995,108.826761,100.000000,21.107319,37.696203,46.063291,39.322491,33.443038,27.582278,19.320224,150.028989,62.130606,0.583583,149.210540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726812,48.872121,199.012463,164.429115,166.406396,163.405706,150.047976,14.181850,197.107588,0.922420,48.522165,47.969460,162.655005,201.524087,161.239996,196.599754,94.288932,193.090504,-0.000478,0.038852,98.974215,66.323846,196.867049,20.886606,54.223099,0.674754,674777.809851,0.848027,8.898477,28.327820,3.998372,0.143864,0.065998,151.888935,97.416598,72.589406,32.000000,32.000000,32.000000,32.000000,32.000000,71.394529,62.880903,108.765862,100.000000,21.077194,37.696203,46.063291,39.339836,33.443038,27.582278,19.308023,150.047976,62.771910,0.587331,149.362192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731810,48.896032,198.982020,164.449305,166.370230,163.416268,150.005163,14.180423,197.079357,0.921153,48.418186,48.011729,162.672798,201.528205,161.239779,196.699210,94.359577,192.948201,-0.000479,0.038858,98.698911,66.591792,196.887322,20.889362,54.265904,0.675164,674990.076823,0.848721,8.936103,28.500454,4.003277,0.132401,0.063704,151.875718,97.369224,72.573054,32.000000,32.000000,32.000000,32.000000,32.000000,71.403818,62.861830,108.717496,100.000000,21.074261,37.696203,46.063291,39.316413,33.443038,27.582278,19.285413,150.005163,62.482036,0.589356,149.337291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719482,48.872946,198.897037,164.447623,166.344429,163.430760,150.122678,14.177569,197.118670,0.922436,48.536921,48.049321,162.691657,201.610160,161.269574,196.704342,94.492956,193.195921,-0.000481,0.039008,98.490428,66.269578,196.898826,20.892719,54.251245,0.674974,674862.187400,0.847616,8.887201,28.436812,4.002116,0.130082,0.065136,151.891929,97.403289,72.587968,32.000000,32.000000,32.000000,32.000000,32.000000,71.431268,62.859012,108.705482,100.000000,21.086175,37.696203,46.063291,39.317106,33.443038,27.582278,19.288618,150.122678,62.081157,0.583051,149.339651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
