OSU 80 Ton Compressor Load Stand
49.733324,48.872946,199.123441,164.444818,166.436868,163.443097,150.181550,14.174429,197.225361,0.922291,48.523566,48.049755,162.658245,201.780878,161.264292,196.762156,94.614898,193.431603,-0.000482,0.039309,98.845048,66.469816,197.058029,20.897754,54.283663,0.674400,674730.059587,0.847875,8.905933,28.313240,4.001102,0.130378,0.063819,151.856812,97.354814,72.589904,32.000000,32.000000,32.000000,32.000000,32.000000,71.392721,62.850620,108.658011,100.000000,21.063732,37.696203,46.063291,39.324429,33.443038,27.582278,19.235959,150.181550,62.282183,0.585719,149.312625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.761800,48.869922,199.110299,164.449585,166.412803,163.446357,150.063209,14.171861,197.139929,0.923862,48.510210,47.974252,162.669620,201.636581,161.264411,196.642569,94.681591,193.171277,-0.000483,0.039468,98.792536,66.467737,196.956260,20.901659,54.268897,0.674536,674348.933002,0.847465,8.895623,28.271976,4.000384,0.142677,0.065108,151.823211,97.316388,72.581586,32.000000,32.000000,32.000000,32.000000,32.000000,71.409837,62.846986,108.634358,100.000000,21.111932,37.696203,46.063291,39.322329,33.443038,27.582278,19.213432,150.063209,62.262374,0.589461,149.338235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.691295,48.869922,199.124824,164.449585,166.314985,163.467637,150.117546,14.176427,197.126027,0.922376,48.490577,47.967936,162.669364,201.562863,161.260020,196.651373,94.703192,193.079531,-0.000483,0.039465,98.453864,66.285589,196.813984,20.905473,54.217474,0.674564,674013.487537,0.846935,8.881277,28.237588,4.003823,0.137271,0.062839,151.821154,97.303353,72.616334,32.000000,32.000000,32.000000,32.000000,32.000000,71.400855,62.862603,108.661583,100.000000,21.104574,37.696203,46.063291,39.306655,33.443038,27.582278,19.187742,150.117546,62.731558,0.587934,149.265497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.851915,48.862227,199.095795,164.452390,166.274209,163.472277,149.987821,14.171004,197.264593,0.925651,48.388953,48.057376,162.657417,201.784467,161.276618,196.709838,94.561164,193.221841,-0.000483,0.039480,98.363922,66.392718,197.124436,20.909116,54.289289,0.674379,673776.624592,0.847074,8.848752,28.074180,4.001268,0.143120,0.063579,151.806260,97.346666,72.610150,32.000000,32.000000,32.000000,32.000000,32.000000,71.399263,62.866436,108.682121,100.000000,21.047265,37.696203,46.063291,39.349464,33.443038,27.582278,19.157117,149.987821,62.743224,0.587800,149.329226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.735358,48.831446,199.181810,164.452109,166.252724,163.473883,150.092462,14.172432,197.234640,0.925228,48.327306,48.102986,162.672348,201.702716,161.267896,196.858435,94.487882,193.298359,-0.000482,0.039470,98.886949,66.431717,197.098942,20.913755,54.262532,0.675994,673875.091806,0.848213,8.921821,28.018471,4.007238,0.130332,0.064616,151.777529,97.443254,72.615331,32.000000,32.000000,32.000000,32.000000,32.000000,71.409949,62.906942,108.702075,100.000000,21.082104,37.696203,46.063291,39.259309,33.443038,27.582278,19.133522,150.092462,62.565455,0.584246,149.343978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831459,48.803688,199.101574,164.462484,166.291930,163.486693,149.965375,14.171004,197.303818,0.926767,48.301344,48.104158,162.673020,201.766526,161.291497,196.839569,94.547815,193.211720,-0.000481,0.039486,98.854477,66.305976,197.051831,20.918840,54.304110,0.673098,674138.411314,0.845913,8.747778,28.213399,3.993744,0.139520,0.062950,151.790666,97.505411,72.617268,32.000000,32.000000,32.000000,32.000000,32.000000,71.404063,62.922755,108.722967,100.000000,21.068318,37.696203,46.063291,39.326243,33.443038,27.582278,19.076696,149.965375,62.588639,0.582406,149.348305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.815999,48.803688,198.985959,164.462484,166.301343,163.496593,149.913276,14.171575,197.351295,0.925942,48.338258,48.066881,162.655149,201.748504,161.276601,196.820093,94.625739,193.134915,-0.000480,0.039484,99.305022,66.406847,197.061049,20.923651,54.263073,0.674989,674439.298430,0.847460,8.837669,28.315114,4.004833,0.137237,0.065436,151.753588,97.549329,72.593210,32.000000,32.000000,32.000000,32.000000,32.000000,71.381846,62.948017,108.717513,100.000000,21.071459,37.696203,46.063291,39.273472,33.443038,27.582278,19.020989,149.913276,62.251222,0.585412,149.235324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773935,48.791595,199.152066,164.461924,166.314873,163.522000,150.136371,14.170719,197.294870,0.933067,48.378578,48.117518,162.668261,201.698557,161.284099,196.864545,94.540790,193.370758,-0.000481,0.039486,99.451921,66.423960,197.178320,20.928956,54.328289,0.673105,674137.253207,0.846361,8.710402,28.222989,3.995500,0.139931,0.061764,151.756364,97.559505,72.586460,32.000000,32.000000,32.000000,32.000000,32.000000,71.373953,62.950506,108.751381,100.000000,21.033982,37.696203,46.063291,39.275717,33.443038,27.582278,18.969098,150.136371,62.599350,0.584010,149.347676,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727463,48.804237,199.115506,164.461643,166.313749,163.543903,150.230370,14.171290,197.446947,0.932100,48.483095,48.076180,162.658921,201.795516,161.260458,196.972356,94.530751,193.523143,-0.000480,0.039492,99.258919,66.566977,197.138264,20.932891,54.357119,0.673561,673952.185021,0.846998,8.726400,28.116516,3.994419,0.135429,0.065157,151.746540,97.547890,72.571045,32.000000,32.000000,32.000000,32.000000,32.000000,71.349554,62.993648,108.746658,100.000000,21.096790,37.696203,46.063291,39.305936,33.443038,27.582278,18.951272,150.230370,62.613290,0.587129,149.388707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.845095,48.835568,199.261191,164.473981,166.267520,163.554688,150.142321,14.173002,197.512727,0.933919,48.585106,48.005607,162.661152,201.769666,161.272467,196.950273,94.607850,193.595212,-0.000479,0.039495,98.970956,66.438331,197.175708,20.937071,54.347401,0.673744,674347.868008,0.846637,8.757855,28.289100,4.001132,0.138594,0.062760,151.738653,97.434219,72.565840,32.000000,32.000000,32.000000,32.000000,32.000000,71.356161,63.007434,108.763017,100.000000,21.052856,37.696203,46.063291,39.332985,33.443038,27.582278,18.921898,150.142321,62.940802,0.584724,149.380563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.815261,48.857830,199.237369,164.501742,166.240430,163.549671,150.085382,14.175000,197.391330,0.931625,48.592673,48.138692,162.667195,201.835107,161.261981,196.918209,94.725532,193.508897,-0.000479,0.039496,99.013608,66.460259,197.152253,20.941822,54.353838,0.673978,674551.616132,0.847129,8.818642,28.355720,4.004136,0.138953,0.066763,151.753028,97.428950,72.569672,32.000000,32.000000,32.000000,32.000000,32.000000,71.346676,63.044297,108.739951,100.000000,21.037492,37.696203,46.063291,39.266636,33.443038,27.582278,18.926348,150.085382,62.715051,0.585108,149.381468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.768035,48.857830,199.312324,164.501742,166.220874,163.551033,150.178719,14.175571,197.369673,0.935544,48.595255,48.032217,162.689529,201.792784,161.292250,196.895800,94.747747,193.104794,-0.000478,0.039488,99.012852,66.428322,197.139608,20.946684,54.348248,0.673147,674293.397332,0.845533,8.728176,28.305368,3.997609,0.140167,0.064307,151.762552,97.472406,72.582213,32.000000,32.000000,32.000000,32.000000,32.000000,71.344823,63.071713,108.730069,100.000000,21.083880,37.696203,46.063291,39.283039,33.443038,27.582278,18.923390,150.178719,62.434274,0.581241,149.342090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764357,48.876518,199.141159,164.513519,166.211160,163.586454,150.075338,14.171861,197.407149,0.935226,48.773425,48.028019,162.689332,201.827727,161.276266,196.863242,94.754346,193.428544,-0.000477,0.039505,99.975669,66.447155,197.176688,20.952838,54.306544,0.673393,673988.705372,0.846444,8.781307,28.155651,3.999525,0.138474,0.066243,151.748277,97.466927,72.584303,32.000000,32.000000,32.000000,32.000000,32.000000,71.352892,63.043880,108.737361,100.000000,21.092154,37.696203,46.063291,39.284270,33.443038,27.582278,18.910901,150.075338,62.099425,0.583616,149.221948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814989,48.907575,199.262466,164.522493,166.107958,163.593556,149.998888,14.168008,197.545650,0.940477,48.798725,48.119517,162.687060,201.811968,161.255572,197.105649,94.749847,193.553488,-0.000479,0.039491,100.089590,66.468458,197.246909,20.956875,54.331823,0.674216,673969.347618,0.846817,8.830201,27.983309,4.004826,0.140509,0.063391,151.733421,97.537609,72.598826,32.000000,32.000000,32.000000,32.000000,32.000000,71.377725,63.019171,108.732932,100.000000,21.102610,37.696203,46.063291,39.313282,33.443038,27.582278,18.920194,149.998888,63.088197,0.586896,149.403301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779771,48.941105,199.298799,164.525858,166.092091,163.594579,150.037446,14.175571,197.494866,0.940215,48.864008,48.127080,162.693814,201.950985,161.275118,197.085506,94.751630,193.797914,-0.000479,0.039520,99.954650,66.302211,197.407841,20.961513,54.341559,0.674545,674146.417471,0.847698,8.852700,28.097004,4.001683,0.133288,0.064737,151.700576,97.534964,72.575181,32.000000,32.000000,32.000000,32.000000,32.000000,71.367368,62.971053,108.708884,100.000000,21.082084,37.696203,46.063291,39.284162,33.443038,27.582278,18.901118,150.037446,62.788271,0.589896,149.359478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.784096,48.990301,199.351419,164.546608,166.088947,163.590141,150.134236,14.179995,197.571039,0.939847,48.862674,48.125169,162.707004,201.983951,161.256383,197.007300,94.691095,193.308534,-0.000479,0.039519,99.736139,66.601982,197.323180,20.966301,54.328956,0.674011,674202.107752,0.847283,8.831333,28.147886,4.000050,0.125572,0.066007,151.709621,97.503951,72.570741,32.000000,32.000000,32.000000,32.000000,32.000000,71.374476,62.944758,108.742961,100.000000,21.132702,37.696203,46.063291,39.304683,33.443038,27.582278,18.918240,150.134236,62.309549,0.580461,149.210737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846317,48.990301,199.326067,164.546608,166.126749,163.594867,150.159208,14.172717,197.480899,0.938358,48.775651,48.093526,162.701850,201.940955,161.262871,196.964167,94.676645,193.601130,-0.000480,0.039512,99.545614,66.538836,197.333524,20.970674,54.390818,0.674479,674317.608816,0.847817,8.901322,28.236779,4.003610,0.126947,0.063155,151.706646,97.534965,72.569522,32.000000,32.000000,32.000000,32.000000,32.000000,71.359257,62.903022,108.739054,100.000000,21.109058,37.696203,46.063291,39.302556,33.443038,27.582278,18.953982,150.159208,62.627377,0.583743,149.331429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.851107,49.005142,199.287368,164.546889,166.149969,163.602475,150.245970,14.171147,197.595043,0.940011,48.739825,48.092118,162.708584,202.041808,161.304574,197.076193,94.653368,193.265569,-0.000480,0.039525,99.692053,66.361496,197.343049,20.975543,54.391557,0.674798,674574.827363,0.847282,8.946040,28.115681,4.004319,0.127315,0.065216,151.742028,97.541100,72.570263,32.000000,32.000000,32.000000,32.000000,32.000000,71.382020,62.894212,108.775281,100.000000,21.124504,37.696203,46.063291,39.267020,33.443038,27.582278,18.958186,150.245970,62.634053,0.588370,149.356213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.828921,49.003219,199.372160,164.549693,166.137762,163.617725,150.099508,14.175286,197.608824,0.936558,48.714167,48.044602,162.716719,202.067638,161.274760,197.062893,94.753074,193.625083,-0.000480,0.039528,99.786665,66.611321,197.392545,20.980508,54.387807,0.673241,674575.486045,0.845991,8.881643,28.238768,3.998812,0.132375,0.066552,151.753908,97.507062,72.581084,32.000000,32.000000,32.000000,32.000000,32.000000,71.383131,62.847628,108.783346,100.000000,21.087720,37.696203,46.063291,39.263868,33.443038,27.582278,18.948833,150.099508,61.987687,0.584698,149.275489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850865,48.993599,199.346975,164.551095,166.169351,163.631455,150.022029,14.175428,197.624820,0.935776,48.627083,48.166897,162.714408,202.096812,161.291240,197.213465,94.817996,193.656405,-0.000479,0.039507,99.938561,66.457910,197.356140,20.986429,54.348771,0.673140,674696.299161,0.845487,8.891531,28.137446,3.997652,0.144543,0.063736,151.745582,97.485779,72.567782,32.000000,32.000000,32.000000,32.000000,32.000000,71.383480,62.807804,108.788130,100.000000,21.118256,37.696203,46.063291,39.279606,33.443038,27.582278,18.934222,150.022029,62.784089,0.584556,149.296103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862323,48.975460,199.233233,164.553058,166.161702,163.648764,150.144668,14.174429,197.727767,0.934208,48.783506,48.131462,162.733383,202.134629,161.311753,197.136681,94.881663,193.244202,-0.000479,0.039500,99.861609,66.415582,197.406700,20.990948,54.383678,0.673720,674481.575694,0.846805,8.912559,28.171228,4.001133,0.130502,0.067356,151.774394,97.471689,72.585048,32.000000,32.000000,32.000000,32.000000,32.000000,71.422244,62.770378,108.834946,100.000000,21.134034,37.696203,46.063291,39.261848,33.443038,27.582278,18.914292,150.144668,62.750560,0.591120,149.304954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847299,48.975460,199.199708,164.553058,166.169369,163.660376,150.067688,14.174715,197.637835,0.932290,48.809007,48.203869,162.725466,202.009495,161.296680,197.109097,94.710469,193.606882,-0.000479,0.039487,100.030735,66.436613,197.340253,20.994968,54.358778,0.673914,674292.606320,0.846876,8.880238,28.117926,3.998867,0.153406,0.065007,151.769203,97.365688,72.586290,32.000000,32.000000,32.000000,32.000000,32.000000,71.431315,62.729736,108.838644,100.000000,21.064070,37.696203,46.063291,39.253734,33.443038,27.582278,18.884808,150.067688,62.255771,0.583370,149.247637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.797780,49.004043,199.386703,164.573248,166.195815,163.673690,150.081728,14.168436,197.615703,0.935276,48.949266,48.030117,162.723115,202.056548,161.263503,197.159534,94.595479,193.625905,-0.000479,0.039452,100.386082,66.532922,197.399890,20.998672,54.325566,0.673098,674106.166907,0.846014,8.850247,27.901211,3.995667,0.133064,0.064155,151.761536,97.342286,72.574273,32.000000,32.000000,32.000000,32.000000,32.000000,71.420020,62.707860,108.865948,100.000000,21.163451,37.696203,46.063291,39.260888,33.443038,27.582278,18.901456,150.081728,62.623488,0.583350,149.292169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844543,49.057912,199.394521,164.580819,166.184323,163.682848,150.100382,14.174287,197.663884,0.937443,48.931424,48.192720,162.730717,202.001891,161.278261,197.154629,94.575234,193.625716,-0.000481,0.039414,100.780313,66.402207,197.389425,21.002432,54.345832,0.673554,674708.618245,0.846792,8.865787,28.207080,3.996199,0.145891,0.063575,151.729969,97.320089,72.565826,32.000000,32.000000,32.000000,32.000000,32.000000,71.411844,62.648532,108.884915,100.000000,21.120144,37.696203,46.063291,39.287867,33.443038,27.582278,18.891993,150.100382,62.439556,0.588115,149.257354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866222,49.074128,199.328581,164.590634,166.239290,163.693551,150.099485,14.174001,197.720802,0.933524,48.750730,48.087500,162.726293,202.157523,161.301643,197.180583,94.620626,193.802384,-0.000478,0.039381,100.828726,66.578019,197.502535,21.007430,54.377548,0.675131,675236.509919,0.847786,8.945614,28.329129,4.003928,0.140331,0.063225,151.713876,97.342033,72.567786,32.000000,32.000000,32.000000,32.000000,32.000000,71.411930,62.602991,108.937534,100.000000,21.138188,37.696203,46.063291,39.254233,33.443038,27.582278,18.939321,150.099485,62.945644,0.585672,149.327731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870247,49.047743,199.497733,164.591475,166.259969,163.682413,150.020696,14.174715,197.666437,0.931325,48.753779,48.162935,162.733579,202.124150,161.295787,197.203787,94.623937,193.914101,-0.000478,0.039406,100.815670,66.631497,197.455606,21.011709,54.368749,0.674485,675398.366541,0.846972,8.951090,28.349304,4.000328,0.128341,0.063882,151.704471,97.336489,72.582679,32.000000,32.000000,32.000000,32.000000,32.000000,71.444829,62.592701,108.959445,100.000000,21.177448,37.696203,46.063291,39.246341,33.443038,27.582278,18.952732,150.020696,62.913950,0.587055,149.339651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855984,49.047743,199.458184,164.591475,166.299992,163.686309,150.011540,14.167009,197.703186,0.931063,48.785043,48.189666,162.753838,202.203536,161.303680,197.260947,94.583999,193.541552,-0.000478,0.039398,100.478713,66.553058,197.446269,21.015876,54.358309,0.673749,675316.716131,0.846662,8.944883,28.369440,3.997267,0.141301,0.063130,151.689655,97.392349,72.590888,32.000000,32.000000,32.000000,32.000000,32.000000,71.403819,62.561304,108.982442,100.000000,21.163227,37.696203,46.063291,39.241007,33.443038,27.582278,18.922646,150.011540,62.754302,0.582039,149.240084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.897651,49.049392,199.550238,164.591475,166.317961,163.714654,150.031915,14.169435,197.649553,0.930425,48.734886,48.257229,162.745703,202.178399,161.341385,197.219043,94.612372,193.809081,-0.000477,0.039397,99.850848,66.609881,197.635348,21.019416,54.370264,0.674125,675202.933851,0.846910,8.914337,28.407544,4.000336,0.136115,0.064238,151.725457,97.440335,72.590105,32.000000,32.000000,32.000000,32.000000,32.000000,71.447445,62.555994,109.032194,100.000000,21.174203,37.696203,46.063291,39.247271,33.443038,27.582278,18.917538,150.031915,62.635887,0.582563,149.163727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.922818,49.037299,199.507459,164.587830,166.348211,163.741368,149.957875,14.172146,197.784648,0.929172,48.655372,48.226641,162.742918,202.146046,161.319050,197.281241,94.643800,193.679404,-0.000477,0.039409,99.547022,66.494160,197.453201,21.022514,54.351476,0.674344,675348.753057,0.847251,8.929086,28.309305,4.000687,0.137812,0.065355,151.703813,97.509454,72.587907,32.000000,32.000000,32.000000,32.000000,32.000000,71.436914,62.521488,109.027412,100.000000,21.189346,37.696203,46.063291,39.220279,33.443038,27.582278,18.914210,149.957875,62.247260,0.584122,149.168723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.968851,49.037299,199.424680,164.587830,166.458740,163.748454,150.086461,14.171004,197.847084,0.925104,48.644267,48.216890,162.760551,202.215197,161.330702,197.289226,94.727954,193.887537,-0.000476,0.039148,99.747073,66.509027,197.571491,21.026098,54.387951,0.674034,675341.291528,0.846501,8.887654,28.380179,3.999191,0.139270,0.065453,151.723061,97.484426,72.612576,32.000000,32.000000,32.000000,32.000000,32.000000,71.462182,62.526512,109.072148,100.000000,21.182351,37.696203,46.063291,39.202558,33.443038,27.582278,18.896211,150.086461,63.111528,0.585087,149.290910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.989666,48.988927,199.605321,164.544646,166.591904,163.751339,149.866104,14.173002,197.846467,0.923989,48.570932,48.297832,162.724632,202.272484,161.313886,197.323657,94.703193,193.617249,-0.000473,0.039059,100.804354,66.740049,197.703037,21.031227,54.427781,0.673945,675296.458794,0.846553,8.849551,28.300657,3.996318,0.141221,0.064200,151.708866,97.374112,72.575914,32.000000,32.000000,32.000000,32.000000,32.000000,71.376541,62.487685,109.044204,100.000000,21.134518,37.696203,46.063291,39.169513,33.443038,27.582278,18.856954,149.866104,62.572865,0.588458,149.120414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.943313,48.988927,199.435254,164.544646,166.658857,163.775937,150.026496,14.171004,197.773210,0.919951,48.661093,48.252789,162.740112,202.288427,161.314736,197.228761,94.692796,193.788124,-0.000472,0.039081,101.154784,66.702930,197.614728,21.034363,54.409858,0.672773,675019.300212,0.844998,8.802006,28.293681,3.990980,0.137196,0.064018,151.721465,97.322737,72.558931,32.000000,32.000000,32.000000,32.000000,32.000000,71.374164,62.527149,109.038733,100.000000,21.215197,37.696203,46.063291,39.154852,33.443038,27.582278,18.828292,150.026496,62.783649,0.579779,149.301295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.995245,48.983705,199.635285,164.541000,166.690384,163.795735,150.107053,14.171861,197.811167,0.921593,48.660337,48.179898,162.734089,202.401491,161.321481,197.465447,94.650549,193.760413,-0.000472,0.039087,101.384906,66.677649,197.622927,21.037113,54.379261,0.672377,674973.603006,0.845749,8.732143,28.218202,3.992932,0.139858,0.066313,151.737100,97.408051,72.568077,32.000000,32.000000,32.000000,32.000000,32.000000,71.389883,62.569827,109.048341,100.000000,21.208804,37.696203,46.063291,39.176055,33.443038,27.582278,18.812033,150.107053,63.089077,0.584854,149.369470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.958362,49.000745,199.660430,164.523895,166.741412,163.805959,150.057845,14.171433,197.870230,0.920512,48.794526,48.263775,162.760370,202.324246,161.321876,197.453122,94.639007,194.051859,-0.000471,0.039099,101.652031,66.459305,197.668020,21.040262,54.396065,0.672841,675163.754937,0.845843,8.780005,28.291982,3.993232,0.138063,0.066269,151.724342,97.403778,72.598058,32.000000,32.000000,32.000000,32.000000,32.000000,71.388248,62.596223,109.100073,100.000000,21.235199,37.696203,46.063291,39.142873,33.443038,27.582278,18.800543,150.057845,62.569050,0.583101,149.138982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.008001,49.033726,199.747409,164.535672,166.854431,163.805932,150.098227,14.172717,197.974316,0.922606,48.849018,48.247516,162.733832,202.419799,161.320472,197.483905,94.652269,194.014782,-0.000470,0.039115,101.687394,66.608099,197.771279,21.045392,54.425707,0.673155,675305.656271,0.844503,8.721165,28.323953,3.993085,0.131857,0.065655,151.729613,97.410570,72.605092,32.000000,32.000000,32.000000,32.000000,32.000000,71.364743,62.602193,109.110348,100.000000,21.264457,37.696203,46.063291,39.173014,33.443038,27.582278,18.804186,150.098227,62.142198,0.580222,149.157983,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.997428,49.069181,199.572224,164.568200,166.884145,163.818036,150.111320,14.173716,197.898336,0.921792,48.867753,48.225936,162.742638,202.387690,161.317642,197.471051,94.680619,194.000273,-0.000470,0.039117,101.240675,66.715279,197.674872,21.049078,54.391251,0.673524,675469.262410,0.845567,8.776280,28.443519,3.996537,0.149943,0.065706,151.719111,97.452907,72.569908,32.000000,32.000000,32.000000,32.000000,32.000000,71.339254,62.615787,109.130711,100.000000,21.330702,37.696203,46.063291,39.123371,33.443038,27.582278,18.828904,150.111320,62.957456,0.585546,149.298069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.984951,49.069181,199.822601,164.568200,166.884137,163.834844,150.100451,14.167009,197.844559,0.922909,48.894608,48.240021,162.768150,202.395335,161.325536,197.394100,94.721550,193.742012,-0.000470,0.039117,100.755985,66.705632,197.610080,21.052304,54.444188,0.672843,675441.235895,0.844485,8.758021,28.416521,3.994309,0.142373,0.065869,151.728796,97.445481,72.594425,32.000000,32.000000,32.000000,32.000000,32.000000,71.367840,62.677740,109.135681,100.000000,21.239698,37.696203,46.063291,39.124439,33.443038,27.582278,18.859498,150.100451,63.104998,0.589293,149.230603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.003882,49.088145,199.525385,164.575211,166.833231,163.853572,150.127128,14.172860,197.850246,0.919158,48.803894,48.135577,162.763391,202.315724,161.320769,197.375667,94.678179,193.898697,-0.000469,0.039112,100.327963,66.609875,197.639589,21.055072,54.404666,0.673096,675490.832029,0.844756,8.804387,28.382796,3.991650,0.139574,0.065598,151.717574,97.488661,72.568277,32.000000,32.000000,32.000000,32.000000,32.000000,71.364242,62.677453,109.094978,100.000000,21.238598,37.696203,46.063291,39.125506,33.443038,27.582278,18.875739,150.127128,62.772497,0.581513,149.192916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.964643,49.080999,199.786061,164.557825,166.861328,163.870705,150.152479,14.175714,197.935473,0.918202,48.811928,48.185376,162.750754,202.435680,161.297959,197.429534,94.691887,193.909060,-0.000469,0.039094,100.237519,66.732959,197.694980,21.057942,54.475579,0.673265,675440.531352,0.845138,8.817264,28.246128,3.997655,0.141701,0.061618,151.701261,97.447660,72.586937,32.000000,32.000000,32.000000,32.000000,32.000000,71.387572,62.705210,109.110851,100.000000,21.236632,37.696203,46.063291,39.110125,33.443038,27.582278,18.874658,150.152479,62.756210,0.580863,149.322184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.976790,49.080174,199.812848,164.567359,166.853076,163.876165,149.925193,14.174715,197.840988,0.913026,48.766602,48.259423,162.743270,202.409075,161.328048,197.442388,94.688174,193.981683,-0.000468,0.039116,99.828529,66.673642,197.708502,21.061404,54.414708,0.672923,675675.252348,0.844774,8.816690,28.347593,3.990198,0.132865,0.064572,151.683351,97.366371,72.575050,32.000000,32.000000,32.000000,32.000000,32.000000,71.368951,62.727835,109.050850,100.000000,21.313114,37.696203,46.063291,39.126777,33.443038,27.582278,18.866099,149.925193,62.608961,0.583220,149.253341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925059,49.073303,199.766521,164.570444,166.906934,163.889906,149.883032,14.181993,197.945675,0.912458,48.798066,48.212122,162.750043,202.382756,161.332954,197.527733,94.672621,194.030261,-0.000469,0.039101,99.750561,66.582907,197.732912,21.065576,54.427600,0.673210,675732.769730,0.845440,8.850049,28.337726,3.998549,0.139037,0.063647,151.675164,97.229843,72.577991,32.000000,32.000000,32.000000,32.000000,32.000000,71.402528,62.706510,109.039509,100.000000,21.395147,37.696203,46.063291,39.116350,33.443038,27.582278,18.862817,149.883032,62.290914,0.584381,149.207550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.923746,49.073303,199.914778,164.570444,166.943052,163.917179,149.974723,14.169435,198.029708,0.915040,48.885621,48.274447,162.753992,202.420920,161.319620,197.482090,94.626701,194.010683,-0.000468,0.039078,100.347214,66.589135,197.754291,21.067685,54.415069,0.673897,675752.690025,0.846520,8.836684,28.368352,3.998113,0.135408,0.066097,151.707452,97.343668,72.590640,32.000000,32.000000,32.000000,32.000000,32.000000,71.427186,62.714682,109.062170,100.000000,21.350408,37.696203,46.063291,39.137321,33.443038,27.582278,18.853751,149.974723,62.900156,0.585697,149.256921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.968563,49.088145,199.895963,164.582782,166.986567,163.939878,150.063069,14.170291,197.988070,0.915398,48.801805,48.186450,162.771229,202.455210,161.318097,197.577637,94.570148,193.960282,-0.000467,0.039085,100.817897,66.662357,197.732794,21.069951,54.437625,0.674293,675903.627103,0.847788,8.883240,28.401904,4.001328,0.133038,0.065660,151.703559,97.259534,72.590162,32.000000,32.000000,32.000000,32.000000,32.000000,71.430064,62.697918,109.027145,100.000000,21.439252,37.696203,46.063291,39.134318,33.443038,27.582278,18.866227,150.063069,62.430092,0.589174,149.054128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.994354,49.093092,199.937592,164.603813,166.920771,163.942532,150.053947,14.168150,197.885743,0.915554,48.875988,48.282747,162.772551,202.446872,161.353624,197.560502,94.628803,193.925493,-0.000466,0.039088,100.812511,66.710367,197.730001,21.072520,54.421921,0.674938,676158.384480,0.847435,8.884598,28.440569,4.004403,0.135578,0.065611,151.717017,97.331692,72.613372,32.000000,32.000000,32.000000,32.000000,32.000000,71.472118,62.709019,109.059477,100.000000,21.428717,37.696203,46.063291,39.102528,33.443038,27.582278,18.865145,150.053947,62.282697,0.583891,149.222106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.973907,49.094191,199.803195,164.610263,166.970780,163.964296,150.053655,14.175143,197.908752,0.912910,48.797467,48.297537,162.771484,202.331708,161.320232,197.511756,94.727685,193.905061,-0.000467,0.039114,100.906586,66.721280,197.662430,21.074852,54.384327,0.674195,676406.729340,0.846244,8.853147,28.478448,4.000434,0.136645,0.067077,151.726223,97.365167,72.584677,32.000000,32.000000,32.000000,32.000000,32.000000,71.482953,62.690250,109.040534,100.000000,21.445976,37.696203,46.063291,39.082064,33.443038,27.582278,18.869404,150.053655,62.581962,0.587882,149.223561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.996282,49.095291,199.880243,164.591475,167.115878,163.990580,149.942494,14.166866,197.885276,0.909780,48.789680,48.014090,162.780843,202.510010,161.339004,197.493863,94.935512,194.016766,-0.000467,0.039133,100.636033,66.682619,197.824002,21.077846,54.453546,0.674200,676217.180667,0.845836,8.831470,28.406901,3.999203,0.143322,0.067361,151.707474,97.520568,72.611480,32.000000,32.000000,32.000000,32.000000,32.000000,71.480445,62.641671,109.046321,100.000000,21.459726,37.696203,46.063291,39.091491,33.443038,27.582278,18.869806,149.942494,62.603972,0.589108,149.180918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.998317,49.095291,199.650013,164.591475,167.149165,163.983762,150.021214,14.176998,198.016351,0.906460,48.809840,48.208914,162.784040,202.497798,161.357617,197.643342,94.960374,194.050405,-0.000466,0.039144,101.005429,66.740451,197.824670,21.079899,54.428123,0.674683,676026.069483,0.846337,8.853676,28.300446,3.998150,0.140687,0.066341,151.699388,97.589173,72.595979,32.000000,32.000000,32.000000,32.000000,32.000000,71.491845,62.636029,109.084290,100.000000,21.465740,37.696203,46.063291,39.068974,33.443038,27.582278,18.870477,150.021214,62.428478,0.586306,149.178321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.036815,49.089519,199.995704,164.581100,167.185034,163.985970,150.046957,14.172289,197.968821,0.908049,48.836275,48.135981,162.767730,202.554249,161.344660,197.587295,94.914236,193.939426,-0.000466,0.039183,100.985335,66.540042,197.752250,21.082568,54.451797,0.673850,675470.471593,0.846682,8.831680,28.134012,3.997902,0.139912,0.065771,151.696553,97.606265,72.605276,32.000000,32.000000,32.000000,32.000000,32.000000,71.492891,62.626202,109.097594,100.000000,21.488780,37.696203,46.063291,39.061581,33.443038,27.582278,18.864260,150.046957,63.046818,0.586121,149.355190,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.032896,49.096115,199.648237,164.580258,167.171090,164.004044,150.092461,14.175714,197.993003,0.905141,48.794176,48.138919,162.779280,202.518369,161.325411,197.636027,94.921258,193.727536,-0.000466,0.039174,100.728282,66.692774,197.820449,21.085019,54.457621,0.673555,675363.777382,0.846164,8.829579,28.121613,3.993135,0.145646,0.064766,151.684573,97.631353,72.588470,32.000000,32.000000,32.000000,32.000000,32.000000,71.501915,62.644950,109.117998,100.000000,21.527973,37.696203,46.063291,39.032364,33.443038,27.582278,18.863315,150.092461,62.614684,0.587238,149.261799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.033963,49.094466,199.900723,164.576613,167.243131,164.030414,149.969428,14.177141,198.115701,0.905205,48.815382,48.196874,162.789942,202.540672,161.335717,197.707046,94.904797,194.253293,-0.000465,0.039159,100.814757,66.859680,197.903619,21.087217,54.503003,0.673635,675456.641863,0.845293,8.784087,28.126632,3.996971,0.148816,0.062614,151.716121,97.667185,72.633386,32.000000,32.000000,32.000000,32.000000,32.000000,71.509959,62.679450,109.158136,100.000000,21.508740,37.696203,46.063291,39.027195,33.443038,27.582278,18.869492,149.969428,62.321802,0.581800,149.303498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.975394,49.094466,200.095920,164.576613,167.314920,164.055262,149.938620,14.177712,198.113656,0.904729,48.957197,48.201018,162.769938,202.615450,161.351383,197.707943,94.946905,194.216808,-0.000465,0.039182,101.082094,66.669451,197.960153,21.090042,54.519573,0.672854,675522.622829,0.845219,8.794726,28.041053,3.990339,0.144519,0.065728,151.690503,97.688676,72.600489,32.000000,32.000000,32.000000,32.000000,32.000000,71.480832,62.659643,109.180543,100.000000,21.528041,37.696203,46.063291,39.020871,33.443038,27.582278,18.867328,149.938620,62.776532,0.585199,149.389297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.052385,49.104636,199.864673,164.578856,167.364501,164.067452,150.072628,14.174287,198.107453,0.907700,49.113623,48.237391,162.749600,202.619854,161.341531,197.630526,95.004177,194.009332,-0.000465,0.039203,100.834101,66.898808,197.961460,21.092139,54.498658,0.673000,675691.090381,0.846024,8.791977,28.252317,3.995301,0.136296,0.062723,151.692440,97.657773,72.578066,32.000000,32.000000,32.000000,32.000000,32.000000,71.453405,62.637368,109.153208,100.000000,21.601608,37.696203,46.063291,39.045726,33.443038,27.582278,18.877179,150.072628,63.079906,0.588566,149.315929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.978666,49.172523,200.037687,164.602972,167.407906,164.094139,149.860888,14.169149,198.082703,0.909179,49.162867,48.192294,162.772464,202.579162,161.369323,197.640546,95.031391,194.349612,-0.000463,0.039213,100.853424,66.762170,197.974433,21.093786,54.456755,0.674072,675728.271809,0.847429,8.852416,28.196703,4.003889,0.156293,0.062728,151.738545,97.606542,72.614578,32.000000,32.000000,32.000000,32.000000,32.000000,71.476164,62.650322,109.193887,100.000000,21.609919,37.696203,46.063291,38.995224,33.443038,27.582278,18.946520,149.860888,63.103531,0.585412,149.252987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.998791,49.222270,200.073010,164.626808,167.422011,164.111937,149.990470,14.165867,197.980214,0.908496,49.130195,48.331307,162.788418,202.562343,161.338700,197.714515,95.001845,194.125302,-0.000463,0.039218,100.682862,66.711187,197.952388,21.095474,54.455313,0.672917,675529.731164,0.845312,8.783146,28.062593,3.993110,0.152322,0.062088,151.725906,97.579085,72.594223,32.000000,32.000000,32.000000,32.000000,32.000000,71.475554,62.644681,109.192969,100.000000,21.615346,37.696203,46.063291,39.031913,33.443038,27.582278,18.953847,149.990470,62.914977,0.581375,149.202436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.967794,49.241785,200.193046,164.643913,167.400309,164.108046,149.950693,14.174144,198.235282,0.904623,49.174100,48.244070,162.778149,202.695060,161.340064,197.771034,94.915554,194.221402,-0.000461,0.039238,100.553778,66.875959,197.958707,21.097597,54.530662,0.674996,675793.153817,0.848194,8.927095,28.161368,4.002461,0.132606,0.063795,151.756216,97.614412,72.602911,32.000000,32.000000,32.000000,32.000000,32.000000,71.473328,62.645781,109.201657,100.000000,21.653265,37.696203,46.063291,39.014440,33.443038,27.582278,19.014880,149.950693,62.429505,0.582504,149.263254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.039196,49.241785,200.145681,164.643913,167.367727,164.117975,150.093880,14.172146,198.204846,0.903881,49.155463,48.223879,162.802474,202.677569,161.362555,197.751434,94.884879,194.153455,-0.000462,0.039261,100.429853,66.742133,197.935661,21.099923,54.519555,0.675032,676035.789720,0.847293,8.956069,28.107882,4.001557,0.146554,0.064175,151.770593,97.610753,72.600474,32.000000,32.000000,32.000000,32.000000,32.000000,71.465806,62.614319,109.189316,100.000000,21.703996,37.696203,46.063291,39.025578,33.443038,27.582278,19.047583,150.093880,62.404046,0.584266,149.276905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.026128,49.262948,200.181109,164.669432,167.466734,164.151423,149.958282,14.172289,198.187174,0.904156,49.144476,48.240266,162.806876,202.648354,161.359072,197.760378,94.927604,194.238973,-0.000463,0.039242,99.812570,66.864629,197.948693,21.102855,54.529688,0.674791,676366.803700,0.848128,9.007582,28.229756,4.006442,0.147798,0.064668,151.788423,97.589452,72.604613,32.000000,32.000000,32.000000,32.000000,32.000000,71.450370,62.604580,109.165114,100.000000,21.714950,37.696203,46.063291,38.975564,33.443038,27.582278,19.088699,149.958282,62.404046,0.589414,149.273994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.001776,49.278615,200.163025,164.683453,167.487155,164.159316,150.061000,14.178425,198.185138,0.908056,49.186424,48.248351,162.810725,202.588927,161.365935,197.764232,94.909574,194.092969,-0.000462,0.039249,99.574255,66.502072,197.872924,21.104667,54.498766,0.673991,676419.704426,0.846026,8.933897,28.235274,3.999778,0.146655,0.062502,151.801421,97.495906,72.602002,32.000000,32.000000,32.000000,32.000000,32.000000,71.487757,62.614317,109.179106,100.000000,21.700384,37.696203,46.063291,38.976165,33.443038,27.582278,19.120910,150.061000,62.618499,0.588835,149.250587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.027175,49.300054,200.083184,164.700278,167.480310,164.167552,150.084768,14.171861,198.093586,0.907358,49.171501,48.204426,162.792776,202.676957,161.356597,197.617995,94.855838,194.051144,-0.000461,0.039245,99.670622,66.683203,197.953976,21.106184,54.480646,0.674294,676487.174359,0.847260,8.968541,28.224209,4.001531,0.151022,0.063342,151.784990,97.429453,72.584498,32.000000,32.000000,32.000000,32.000000,32.000000,71.451784,62.584241,109.150017,100.000000,21.756497,37.696203,46.063291,38.983382,33.443038,27.582278,19.138809,150.084768,62.131633,0.589209,149.225332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.003508,49.309124,200.114562,164.688220,167.583915,164.179739,149.942664,14.174715,198.145472,0.906709,49.103130,48.335281,162.826518,202.660566,161.394913,197.668602,94.951046,194.187203,-0.000462,0.039230,99.896745,66.672662,197.825324,21.107603,54.453438,0.674986,676633.673610,0.847217,9.009334,28.188178,4.003118,0.149330,0.066071,151.814280,97.480590,72.600807,32.000000,32.000000,32.000000,32.000000,32.000000,71.458389,62.602637,109.170733,100.000000,21.736570,37.696203,46.063291,38.962253,33.443038,27.582278,19.179852,149.942664,62.275580,0.587461,149.349092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
