OSU 80 Ton Compressor Load Stand
50.010282,49.309124,200.052330,164.688220,167.571207,164.198742,150.030961,14.174572,198.063120,0.903052,49.125173,48.296154,162.842470,202.581649,161.398116,197.674653,95.032521,194.258886,-0.000462,0.039385,99.990875,66.829341,197.937761,21.108691,54.460001,0.674794,676850.449643,0.846698,9.004566,28.226422,3.999490,0.151686,0.066119,151.811306,97.478243,72.607014,32.000000,32.000000,32.000000,32.000000,32.000000,71.447007,62.609972,109.160084,100.000000,21.775554,37.696203,46.063291,38.967458,33.443038,27.582278,19.209378,150.030961,62.261714,0.591699,149.248896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.000340,49.295931,199.852949,164.671675,167.491922,164.224683,149.986410,14.174858,198.075336,0.906600,49.145259,48.302287,162.840078,202.549968,161.378807,197.685043,94.931979,193.685870,-0.000462,0.039545,99.761883,66.816558,197.866746,21.109403,54.477436,0.675559,676654.219355,0.848031,9.038055,28.181602,4.002010,0.141043,0.064935,151.804300,97.502976,72.579345,32.000000,32.000000,32.000000,32.000000,32.000000,71.436910,62.645815,109.210287,100.000000,21.774559,37.696203,46.063291,38.989519,33.443038,27.582278,19.223493,149.986410,63.249532,0.590705,149.368526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.049062,49.308024,199.843908,164.676442,167.451257,164.238785,150.047396,14.171718,198.143782,0.908606,49.234646,48.298335,162.834036,202.598366,161.393800,197.626816,94.835455,194.248686,-0.000463,0.039518,99.711860,66.755264,197.996255,21.110286,54.497847,0.675326,676474.481905,0.847502,9.031064,28.126663,4.000224,0.141303,0.063944,151.799190,97.489924,72.593215,32.000000,32.000000,32.000000,32.000000,32.000000,71.397926,62.655398,109.219622,100.000000,21.800433,37.696203,46.063291,38.955505,33.443038,27.582278,19.243118,150.047396,63.074257,0.590704,149.339021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.042184,49.319019,200.238952,164.708130,167.433170,164.243686,150.027835,14.185132,198.111925,0.908803,49.353085,48.295668,162.853760,202.614390,161.383494,197.864326,94.839614,194.277119,-0.000463,0.039496,99.453599,66.640281,197.835089,21.111168,54.459694,0.674820,676861.840861,0.848044,9.028131,28.014875,3.997032,0.137882,0.063139,151.825485,97.475983,72.614532,32.000000,32.000000,32.000000,32.000000,32.000000,71.403965,62.703357,109.183643,100.000000,21.732974,37.696203,46.063291,38.920757,33.443038,27.582278,19.275798,150.027835,62.593628,0.581229,149.184891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.027167,49.368493,200.102438,164.732246,167.452747,164.249769,149.893846,14.165296,198.086368,0.905388,49.330205,48.096826,162.838457,202.555411,161.361021,197.735131,94.871395,194.138607,-0.000463,0.039485,99.312748,66.667981,197.766305,21.112027,54.452680,0.674048,677204.621216,0.846884,8.989962,28.319954,3.992960,0.140365,0.063197,151.799630,97.391903,72.592806,32.000000,32.000000,32.000000,32.000000,32.000000,71.378781,62.679167,109.178423,100.000000,21.864365,37.696203,46.063291,38.917068,33.443038,27.582278,19.308497,149.893846,63.018425,0.582395,149.221476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.009575,49.368493,200.105736,164.732246,167.477481,164.261951,149.942312,14.177569,198.049610,0.909407,49.402739,48.243759,162.865208,202.490867,161.381434,197.763539,94.950268,193.469676,-0.000463,0.039496,99.256780,66.697406,197.808925,21.112533,54.448858,0.675603,677243.209818,0.847175,9.008050,28.326318,4.001403,0.137240,0.062382,151.834790,97.454489,72.613426,32.000000,32.000000,32.000000,32.000000,32.000000,71.414122,62.724922,109.165602,100.000000,21.863757,37.696203,46.063291,38.919792,33.443038,27.582278,19.382190,149.942312,62.901991,0.587810,149.122617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.010595,49.399551,200.084372,164.740940,167.439386,164.277110,149.922829,14.175999,197.978579,0.905181,49.301499,48.255022,162.847814,202.453416,161.383550,197.633868,94.997975,194.116172,-0.000463,0.039486,98.948530,66.851514,197.747966,21.112256,54.441538,0.675667,677288.873373,0.848364,9.073013,28.243259,3.999875,0.138482,0.062699,151.831517,97.511316,72.597664,32.000000,32.000000,32.000000,32.000000,32.000000,71.425154,62.750298,109.159401,100.000000,21.818500,37.696203,46.063291,38.922911,33.443038,27.582278,19.440513,149.922829,62.610722,0.583827,149.083436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.051668,49.415493,199.837431,164.756083,167.334759,164.289356,149.922971,14.179995,198.067726,0.903065,49.257869,48.261129,162.854724,202.577449,161.412647,197.665407,95.096201,194.229865,-0.000464,0.039473,98.835493,66.812547,197.964231,21.111558,54.519681,0.675990,677097.953802,0.848485,9.091164,27.916353,4.001348,0.124601,0.063033,151.840143,97.561053,72.609576,32.000000,32.000000,32.000000,32.000000,32.000000,71.456810,62.756752,109.164059,100.000000,21.882515,37.696203,46.063291,38.915749,33.443038,27.582278,19.496598,149.922971,62.593554,0.585147,149.243506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.979104,49.400101,200.116885,164.750474,167.286789,164.274110,150.061861,14.169292,198.079414,0.904087,49.159524,48.381838,162.872709,202.544239,161.409620,197.756892,95.111620,194.241853,-0.000465,0.039471,98.826819,66.794167,197.955649,21.112070,54.461389,0.676142,677094.041197,0.848728,9.121170,28.108370,4.000840,0.126697,0.062633,151.839105,97.506093,72.604962,32.000000,32.000000,32.000000,32.000000,32.000000,71.435247,62.770541,109.160594,100.000000,21.817743,37.696203,46.063291,38.883452,33.443038,27.582278,19.528138,150.061861,63.075358,0.587922,149.383514,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.086372,49.369867,200.077627,164.741220,167.283587,164.258878,149.943210,14.172574,198.058834,0.903913,49.117087,48.236003,162.876183,202.594330,161.411973,197.683411,95.096542,194.099361,-0.000465,0.039478,98.870550,66.680813,198.036921,21.112769,54.440113,0.674159,676829.827771,0.848054,9.094743,28.052241,3.992623,0.122304,0.062798,151.823394,97.483414,72.615763,32.000000,32.000000,32.000000,32.000000,32.000000,71.437011,62.776927,109.158444,100.000000,21.951368,37.696203,46.063291,38.918089,33.443038,27.582278,19.543060,149.943210,63.539186,0.587200,149.404678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.032706,49.369867,200.165934,164.741220,167.264214,164.277216,150.128814,14.174572,198.080771,0.903006,49.175873,48.279910,162.869785,202.570722,161.417213,197.699425,95.013166,194.169920,-0.000466,0.039471,98.943619,66.772820,197.849166,21.112713,54.473938,0.676345,676769.260728,0.848521,9.154222,28.041258,4.004011,0.123096,0.063516,151.823055,97.525261,72.593145,32.000000,32.000000,32.000000,32.000000,32.000000,71.424147,62.798668,109.200147,100.000000,21.940875,37.696203,46.063291,38.849615,33.443038,27.582278,19.541430,150.128814,63.088931,0.583979,149.325961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.986116,49.362995,199.770791,164.726358,167.248796,164.309510,149.963065,14.168436,198.063685,0.901157,49.198271,48.210423,162.883111,202.503262,161.426806,197.574478,94.918052,194.167375,-0.000466,0.039482,98.914491,66.828268,197.831119,21.112594,54.443864,0.675089,676563.753175,0.847021,9.013338,28.003579,3.994652,0.122938,0.064336,151.842023,97.481449,72.625565,32.000000,32.000000,32.000000,32.000000,32.000000,71.442177,62.829857,109.203322,100.000000,21.958640,37.696203,46.063291,38.872084,33.443038,27.582278,19.561461,149.963065,62.763620,0.578414,149.259399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.973512,49.374265,199.911944,164.726638,167.266110,164.314340,150.095112,14.174715,198.162633,0.903999,49.200762,48.250651,162.869902,202.523730,161.424472,197.763456,94.918816,194.098890,-0.000466,0.039326,98.916844,66.738494,197.905761,21.112534,54.442457,0.675608,676960.024531,0.847077,9.068674,28.113083,4.000702,0.135547,0.063676,151.859812,97.443219,72.622779,32.000000,32.000000,32.000000,32.000000,32.000000,71.435047,62.845253,109.196139,100.000000,21.867878,37.696203,46.063291,38.892685,33.443038,27.582278,19.587769,150.095112,63.083648,0.583352,149.351531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.028810,49.377563,199.804835,164.729442,167.273783,164.286234,150.065154,14.171004,198.143723,0.901220,49.189599,48.328809,162.892842,202.539754,161.418517,197.728616,95.047212,194.125379,-0.000466,0.039042,99.086654,66.851420,197.946104,21.112693,54.483783,0.675698,677426.432843,0.849042,9.109877,28.207254,3.996526,0.124354,0.064044,151.867619,97.503749,72.636454,32.000000,32.000000,32.000000,32.000000,32.000000,71.476120,62.882144,109.191212,100.000000,21.982013,37.696203,46.063291,38.834916,33.443038,27.582278,19.635386,150.065154,63.107493,0.586129,149.310737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.022400,49.368493,200.043680,164.708691,167.326852,164.281594,149.905078,14.167151,198.146734,0.904446,49.115267,48.291332,162.875448,202.577653,161.422512,197.742528,95.092389,194.259954,-0.000465,0.038830,99.249461,66.644843,197.933767,21.112754,54.528390,0.676255,677480.041625,0.848585,9.134158,28.181130,4.000358,0.134179,0.060745,151.871832,97.410934,72.628553,32.000000,32.000000,32.000000,32.000000,32.000000,71.457740,62.875294,109.165464,100.000000,22.019379,37.696203,46.063291,38.852457,33.443038,27.582278,19.666378,149.905078,62.454743,0.583622,149.195867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.110227,49.368493,200.143966,164.708691,167.382750,164.276212,150.083604,14.174858,198.122733,0.906430,48.969432,48.230489,162.883819,202.640159,161.413610,197.732632,95.062549,194.226850,-0.000465,0.038621,99.387847,66.745008,198.022889,21.112920,54.545050,0.674709,676911.040569,0.847575,9.080387,28.062544,3.993795,0.137379,0.064924,151.877124,97.469605,72.625180,32.000000,32.000000,32.000000,32.000000,32.000000,71.449586,62.890072,109.171793,100.000000,22.012326,37.696203,46.063291,38.849215,33.443038,27.582278,19.684647,150.083604,62.927743,0.582510,149.296103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.080853,49.325615,200.077853,164.682612,167.389808,164.287854,149.937123,14.172432,198.220331,0.909059,49.045068,48.380917,162.893966,202.595655,161.450835,197.789042,94.977897,194.154230,-0.000464,0.038570,99.642247,66.834551,197.947368,21.113408,54.543860,0.674774,676743.342023,0.848555,9.077930,28.067191,3.999082,0.143228,0.063859,151.921483,97.521036,72.658427,32.000000,32.000000,32.000000,32.000000,32.000000,71.438837,62.891348,109.194389,100.000000,22.060716,37.696203,46.063291,38.790726,33.443038,27.582278,19.668062,149.937123,63.078806,0.589136,149.295906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.088878,49.309124,200.127467,164.661580,167.345422,164.315644,150.097647,14.175571,198.207127,0.911338,49.009677,48.294553,162.873551,202.622117,161.458569,197.713137,94.855878,194.196711,-0.000464,0.038561,99.791461,66.695081,198.005165,21.113887,54.472838,0.673733,676713.401049,0.845867,8.987383,28.084777,3.994074,0.130842,0.062819,151.893515,97.588668,72.666178,32.000000,32.000000,32.000000,32.000000,32.000000,71.431620,62.865644,109.182591,100.000000,22.058672,37.696203,46.063291,38.799236,33.443038,27.582278,19.690644,150.097647,62.321141,0.583984,149.133396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.017070,49.284937,200.030784,164.650083,167.376832,164.346102,150.164398,14.172574,198.169808,0.913135,48.942160,48.262155,162.857735,202.772265,161.441972,197.785110,94.889843,194.068672,-0.000464,0.038536,99.889232,66.617104,197.961542,21.114114,54.510883,0.673902,676963.971135,0.847203,8.974776,28.142542,3.995097,0.129468,0.063733,151.919788,97.600028,72.623073,32.000000,32.000000,32.000000,32.000000,32.000000,71.438180,62.854696,109.169603,100.000000,22.075955,37.696203,46.063291,38.785721,33.443038,27.582278,19.695424,150.164398,62.241464,0.582719,149.260422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.084301,49.284937,200.143037,164.650083,167.388597,164.369127,150.070153,14.176142,198.072535,0.910939,49.043603,48.425887,162.876293,202.541467,161.441398,197.791122,95.020025,194.182753,-0.000463,0.038493,100.465035,66.640275,197.891851,21.114094,54.546799,0.674880,677414.095836,0.846250,8.950014,28.280289,3.995447,0.138582,0.064511,151.946719,97.649061,72.658017,32.000000,32.000000,32.000000,32.000000,32.000000,71.449146,62.843594,109.200155,100.000000,22.078634,37.696203,46.063291,38.818044,33.443038,27.582278,19.691055,150.070153,62.945571,0.589890,149.321083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.078445,49.293732,200.003421,164.654569,167.466081,164.362341,150.032551,14.173859,198.091825,0.912046,49.104730,48.279521,162.844347,202.616979,161.427431,197.636454,94.910253,194.152229,-0.000464,0.038504,101.369482,66.775373,197.847147,21.113763,54.497558,0.675113,677459.782520,0.847324,8.999873,28.198910,3.999250,0.137296,0.064582,151.957958,97.775904,72.632876,32.000000,32.000000,32.000000,32.000000,32.000000,71.418840,62.843526,109.226989,100.000000,22.115311,37.696203,46.063291,38.762495,33.443038,27.582278,19.724963,150.032551,62.937060,0.591262,149.324427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.068097,49.305825,200.068636,164.671675,167.462612,164.374313,149.918191,14.171575,198.019918,0.912478,49.076750,48.254497,162.847011,202.501183,161.407927,197.558386,94.823105,193.857908,-0.000465,0.038495,101.475247,66.840229,197.754637,21.113174,54.473271,0.674230,677077.172286,0.846709,8.930543,28.110976,3.996123,0.135073,0.065402,151.960914,97.790688,72.648771,32.000000,32.000000,32.000000,32.000000,32.000000,71.425924,62.842314,109.266580,100.000000,22.160134,37.696203,46.063291,38.763111,33.443038,27.582278,19.756621,149.918191,63.389003,0.584268,149.406134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.041377,49.310498,199.924482,164.692146,167.459729,164.394826,150.047513,14.171147,198.019653,0.913288,49.131357,48.221743,162.854770,202.593555,161.413445,197.529762,94.783283,193.945957,-0.000465,0.038462,101.303423,66.807130,197.815067,21.112123,54.450192,0.674561,677414.809194,0.847018,8.945375,28.209446,3.993803,0.131381,0.066201,151.950754,97.831760,72.638061,32.000000,32.000000,32.000000,32.000000,32.000000,71.429107,62.822511,109.336089,100.000000,22.150570,37.696203,46.063291,38.760192,33.443038,27.582278,19.777232,150.047513,62.768535,0.584106,149.301689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.980556,49.310498,199.972873,164.692146,167.470031,164.406348,149.871685,14.169007,198.082560,0.913502,49.151331,48.330060,162.852419,202.533679,161.386661,197.576189,94.832569,194.032782,-0.000466,0.038454,100.927362,66.774605,197.811458,21.110835,54.409480,0.675222,677765.418729,0.847949,8.968135,28.187549,3.995931,0.131708,0.062161,151.941373,97.839903,72.640088,32.000000,32.000000,32.000000,32.000000,32.000000,71.436867,62.792686,109.348889,100.000000,22.145640,37.696203,46.063291,38.767327,33.443038,27.582278,19.802887,149.871685,63.267580,0.580252,149.153498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.062848,49.320118,200.031445,164.684855,167.421929,164.392668,149.961548,14.175571,197.985832,0.916509,48.997805,48.224705,162.855598,202.511865,161.388718,197.545432,94.848990,194.184305,-0.000467,0.038460,100.589967,66.847329,197.737259,21.109937,54.451328,0.675567,678016.216385,0.847838,9.000361,28.260004,3.995183,0.126770,0.067817,151.951514,97.904084,72.659641,32.000000,32.000000,32.000000,32.000000,32.000000,71.447833,62.803765,109.393213,100.000000,22.147549,37.696203,46.063291,38.795504,33.443038,27.582278,19.833710,149.961548,62.268757,0.586038,149.099565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.057965,49.320393,199.880377,164.671395,167.496837,164.403211,150.027376,14.168721,197.896610,0.914721,48.956228,48.338709,162.846554,202.492294,161.396194,197.517721,94.830300,193.306239,-0.000467,0.038472,100.583050,66.614231,197.699735,21.108613,54.385481,0.676972,677981.992280,0.850041,9.063119,28.242890,4.001013,0.136509,0.064283,151.944548,97.877018,72.612748,32.000000,32.000000,32.000000,32.000000,32.000000,71.443646,62.789909,109.423215,100.000000,22.189068,37.696203,46.063291,38.724573,33.443038,27.582278,19.863377,150.027376,62.611749,0.582189,149.102633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.999827,49.285486,199.987407,164.643913,167.542582,164.413947,150.013110,14.179852,197.960858,0.918989,48.999631,48.265860,162.845349,202.436230,161.410772,197.380704,94.811228,193.857860,-0.000466,0.038465,100.584120,67.006471,197.793751,21.106761,54.421037,0.675568,677804.689548,0.847931,8.987841,28.282586,3.995607,0.131708,0.066397,151.957704,97.860016,72.637308,32.000000,32.000000,32.000000,32.000000,32.000000,71.453914,62.770987,109.455616,100.000000,22.161166,37.696203,46.063291,38.732855,33.443038,27.582278,19.885440,150.013110,62.480128,0.590755,149.115576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.980290,49.280814,199.941223,164.617274,167.474737,164.417056,149.958403,14.163298,197.925346,0.919629,49.072084,48.240697,162.848665,202.369770,161.402443,197.487688,94.827523,194.076373,-0.000466,0.038472,100.163587,66.613056,197.585322,21.104750,54.363935,0.676122,677890.771796,0.847706,8.993150,27.975623,3.992978,0.153904,0.066388,151.940038,97.810362,72.658601,32.000000,32.000000,32.000000,32.000000,32.000000,71.445563,62.739948,109.496638,100.000000,22.199726,37.696203,46.063291,38.757964,33.443038,27.582278,19.869818,149.958403,62.439776,0.587289,149.078243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.056440,49.280814,199.946727,164.617274,167.367854,164.417795,149.967972,14.164868,197.812019,0.919983,49.061453,48.239180,162.831072,202.298926,161.376549,197.396034,94.890341,193.684696,-0.000467,0.038478,99.903675,66.776348,197.587218,21.102019,54.380288,0.676614,677999.112626,0.848855,9.018216,28.199407,3.999762,0.130043,0.061957,151.931635,97.791816,72.653770,32.000000,32.000000,32.000000,32.000000,32.000000,71.441878,62.724923,109.518787,100.000000,22.208195,37.696203,46.063291,38.763065,33.443038,27.582278,19.883358,149.967972,62.770736,0.589340,149.120336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.013499,49.293182,199.627452,164.619236,167.356143,164.423135,149.956203,14.173002,197.735656,0.916813,48.963773,48.322198,162.830678,202.313910,161.376529,197.368965,94.981791,193.600436,-0.000466,0.038457,99.714278,66.664089,197.537431,21.099512,54.354487,0.677451,677979.344769,0.849539,9.033711,28.264082,4.000401,0.144326,0.066548,151.930458,97.708994,72.640231,32.000000,32.000000,32.000000,32.000000,32.000000,71.460911,62.715693,109.547699,100.000000,22.216539,37.696203,46.063291,38.711764,33.443038,27.582278,19.914007,149.956203,62.764647,0.589831,149.025725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.046522,49.278065,199.961643,164.604935,167.311496,164.412664,149.989211,14.173145,197.820623,0.916668,48.948957,48.224066,162.806056,202.188144,161.364265,197.360470,94.971292,193.888209,-0.000466,0.038467,99.981338,66.655574,197.543448,21.095976,54.351458,0.676347,677691.245742,0.848052,8.955142,28.056077,3.994426,0.135356,0.063754,151.919060,97.718618,72.628781,32.000000,32.000000,32.000000,32.000000,32.000000,71.460234,62.680268,109.555611,100.000000,22.123571,37.696203,46.063291,38.737513,33.443038,27.582278,19.923990,149.989211,62.607641,0.585941,149.086425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.980327,49.259650,199.826959,164.597925,167.326208,164.411520,149.773026,14.176285,197.755445,0.919432,49.109635,48.186759,162.838179,202.306754,161.349091,197.208454,94.962489,193.659546,-0.000465,0.038491,100.469114,66.765548,197.458808,21.093655,54.364548,0.676456,677502.401844,0.848985,9.011803,27.933365,3.991471,0.135415,0.065915,151.943775,97.651167,72.657499,32.000000,32.000000,32.000000,32.000000,32.000000,71.515999,62.714435,109.601282,100.000000,22.231440,37.696203,46.063291,38.700798,33.443038,27.582278,19.923178,149.773026,62.927009,0.585814,149.164789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.994207,49.288235,199.900224,164.611104,167.411971,164.420992,149.990614,14.174429,197.691321,0.920064,49.118665,48.291300,162.816814,202.061237,161.384063,197.244736,94.895732,193.752371,-0.000466,0.038487,100.025788,66.627944,197.416652,21.091312,54.298809,0.676834,677429.434367,0.848085,8.962621,28.050594,3.995515,0.144288,0.064032,151.942018,97.682662,72.634228,32.000000,32.000000,32.000000,32.000000,32.000000,71.533830,62.676366,109.636724,100.000000,22.205739,37.696203,46.063291,38.733826,33.443038,27.582278,19.939187,149.990614,62.625396,0.587579,149.088943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.969454,49.292907,199.797414,164.615030,167.445257,164.413384,149.931691,14.171575,197.618352,0.919173,49.069197,48.255634,162.791817,202.070615,161.369168,197.247097,94.911431,193.087412,-0.000465,0.038488,100.013413,66.707584,197.444472,21.088979,54.358544,0.677096,677481.548278,0.850510,9.012507,27.974600,3.998112,0.142136,0.063725,151.926448,97.643257,72.636668,32.000000,32.000000,32.000000,32.000000,32.000000,71.500432,62.640940,109.673584,100.000000,22.179748,37.696203,46.063291,38.720190,33.443038,27.582278,19.986055,149.931691,62.607934,0.584964,149.091146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.949461,49.292907,199.706764,164.615030,167.474031,164.409522,150.003640,14.174858,197.674424,0.922192,48.943021,48.188905,162.787986,202.105374,161.331878,197.227725,94.925327,193.659752,-0.000465,0.038492,100.235968,66.817374,197.415122,21.085667,54.303010,0.678029,677775.582734,0.849131,9.026764,28.075787,3.998468,0.144550,0.063130,151.894009,97.668767,72.644855,32.000000,32.000000,32.000000,32.000000,32.000000,71.495788,62.612804,109.687652,100.000000,22.220321,37.696203,46.063291,38.729228,33.443038,27.582278,20.009802,150.003640,62.462300,0.587879,149.052987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.002517,49.261849,199.727645,164.606337,167.469698,164.421772,149.947651,14.182706,197.591729,0.925718,48.892117,48.254582,162.776691,202.102622,161.319435,197.172175,94.865907,193.591693,-0.000464,0.038506,100.422257,66.640141,197.392297,21.082755,54.289902,0.677304,677717.568535,0.849905,9.056989,27.813163,3.998391,0.138481,0.065709,151.872987,97.671010,72.621497,32.000000,32.000000,32.000000,32.000000,32.000000,71.474204,62.563781,109.715243,100.000000,22.194415,37.696203,46.063291,38.735745,33.443038,27.582278,19.997659,149.947651,62.430239,0.588061,149.062507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.958033,49.235738,199.505547,164.596803,167.412818,164.423717,149.985158,14.173430,197.478507,0.924184,49.092311,48.193976,162.787747,202.051920,161.373734,197.035124,94.961284,193.460803,-0.000465,0.038480,100.506164,66.563236,197.330321,21.078524,54.319147,0.678006,677694.906499,0.849855,9.077637,28.011838,3.998177,0.140275,0.066506,151.855400,97.635899,72.648671,32.000000,32.000000,32.000000,32.000000,32.000000,71.515406,62.551000,109.816605,100.000000,22.197770,37.696203,46.063291,38.704260,33.443038,27.582278,19.992843,149.985158,62.280496,0.589440,149.080249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.949681,49.258551,199.608265,164.588110,167.424794,164.427183,150.017590,14.170291,197.487789,0.924896,49.095760,48.122775,162.783323,201.990393,161.324951,197.001834,94.925075,193.483945,-0.000465,0.038460,100.327358,66.695845,197.258492,21.075071,54.310637,0.677564,677801.127906,0.849159,8.991803,28.046005,3.994352,0.142418,0.064424,151.839150,97.602605,72.641728,32.000000,32.000000,32.000000,32.000000,32.000000,71.479041,62.507547,109.804377,100.000000,22.141836,37.696203,46.063291,38.718693,33.443038,27.582278,20.006469,150.017590,62.416959,0.589216,149.099132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.881776,49.276691,199.779758,164.579698,167.472897,164.429512,149.989897,14.170148,197.506931,0.923612,49.093826,48.122795,162.762471,201.826341,161.329619,197.088233,94.902271,193.435483,-0.000466,0.038461,100.256208,66.604060,197.265691,21.072222,54.306075,0.677143,677504.705605,0.849734,9.011615,27.902043,3.993463,0.151882,0.064413,151.835517,97.559769,72.633153,32.000000,32.000000,32.000000,32.000000,32.000000,71.501167,62.507722,109.852519,100.000000,22.090731,37.696203,46.063291,38.718723,33.443038,27.582278,20.044724,149.989897,62.448214,0.590583,149.112074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.959217,49.276691,199.643892,164.579698,167.497697,164.420366,149.990852,14.171861,197.481023,0.927639,49.064198,48.110537,162.770348,201.995061,161.334504,197.153018,94.917546,193.561749,-0.000466,0.038456,99.673052,66.625539,197.279804,21.068580,54.295221,0.677667,677690.333994,0.849781,9.043054,27.946845,3.996187,0.148316,0.063217,151.842685,97.550885,72.620941,32.000000,32.000000,32.000000,32.000000,32.000000,71.516906,62.490555,109.890935,100.000000,22.247110,37.696203,46.063291,38.754048,33.443038,27.582278,20.079604,149.990852,62.452982,0.589656,149.113412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.878764,49.280264,199.659240,164.576052,167.582990,164.426408,149.893381,14.163726,197.366001,0.928915,49.145630,48.062768,162.795147,202.016937,161.339053,197.063557,94.969815,193.298959,-0.000466,0.038451,99.415325,66.607930,197.279175,21.064888,54.297763,0.679010,677885.286007,0.851279,9.131363,27.951654,4.005065,0.130400,0.062887,151.853566,97.584119,72.631329,32.000000,32.000000,32.000000,32.000000,32.000000,71.512392,62.467571,109.930455,100.000000,22.256277,37.696203,46.063291,38.706171,33.443038,27.582278,20.100932,149.893381,62.618352,0.590479,149.076905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821214,49.298679,199.594978,164.583623,167.574704,164.440131,150.023407,14.172003,197.342571,0.931615,49.017397,48.094761,162.787170,201.849072,161.353988,197.019192,95.022442,193.336456,-0.000465,0.038443,99.123173,66.615227,197.179278,21.061534,54.310150,0.677840,677716.164301,0.849760,9.051344,27.983253,3.996137,0.141307,0.065690,151.855304,97.574304,72.636947,32.000000,32.000000,32.000000,32.000000,32.000000,71.530922,62.471647,109.958040,100.000000,22.222828,37.696203,46.063291,38.748983,33.443038,27.582278,20.118995,150.023407,62.610869,0.589299,149.186150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899115,49.277241,199.573177,164.567359,167.600418,164.411138,150.101065,14.171718,197.348823,0.932975,48.866783,48.073359,162.778382,201.827258,161.332404,196.859025,94.975566,193.323438,-0.000466,0.038428,98.955871,66.482787,197.197103,21.056484,54.297908,0.678852,677670.553913,0.851877,9.138051,27.833405,4.002891,0.127806,0.064360,151.856703,97.684702,72.643546,32.000000,32.000000,32.000000,32.000000,32.000000,71.515835,62.432112,110.003108,100.000000,22.244172,37.696203,46.063291,38.747358,33.443038,27.582278,20.163572,150.101065,62.943810,0.588648,149.296653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844493,49.227218,199.615137,164.549973,167.628552,164.396437,149.944053,14.172860,197.332640,0.932157,48.837058,48.123232,162.749217,201.728423,161.309199,196.912320,94.973827,193.352820,-0.000466,0.038503,98.890302,66.496997,197.111933,21.052286,54.300396,0.679333,677669.506353,0.852346,9.215995,27.794706,4.006225,0.140821,0.062735,151.861136,97.658051,72.610043,32.000000,32.000000,32.000000,32.000000,32.000000,71.496476,62.389932,110.017253,100.000000,22.186839,37.696203,46.063291,38.732685,33.443038,27.582278,20.160326,149.944053,62.624148,0.589270,149.287527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876861,49.227218,199.450596,164.549973,167.656459,164.401638,150.026840,14.168150,197.358330,0.926146,48.835813,48.026096,162.752158,201.829399,161.326428,196.939228,95.027854,193.398226,-0.000465,0.038712,98.969335,66.459943,197.078019,21.048051,54.253336,0.678328,677560.394089,0.850227,9.113989,27.836747,3.999533,0.133895,0.061966,151.866088,97.640793,72.642899,32.000000,32.000000,32.000000,32.000000,32.000000,71.500551,62.380233,110.047005,100.000000,22.223481,37.696203,46.063291,38.760546,33.443038,27.582278,20.125747,150.026840,62.455257,0.585154,149.260422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843693,49.202206,199.620468,164.547169,167.662072,164.403174,150.122448,14.172289,197.226652,0.926974,48.913486,48.115676,162.755474,201.706813,161.326744,196.858129,95.022912,192.892400,-0.000466,0.038945,99.255682,66.732801,196.983936,21.043649,54.275730,0.678892,677461.784736,0.851957,9.120448,27.849400,4.004758,0.150312,0.062992,151.865610,97.705391,72.647473,32.000000,32.000000,32.000000,32.000000,32.000000,71.482673,62.348342,110.050469,100.000000,22.192085,37.696203,46.063291,38.740318,33.443038,27.582278,20.138524,150.122448,63.120552,0.588656,149.310579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855838,49.208253,199.353753,164.534270,167.661624,164.407681,150.106715,14.168436,197.253525,0.924928,48.961186,48.079336,162.753045,201.713235,161.313034,196.725360,94.953933,193.222211,-0.000467,0.039141,99.602191,66.626034,197.059378,21.038621,54.290948,0.678705,677279.371758,0.850900,9.086972,27.812237,3.998860,0.142039,0.064284,151.865551,97.648261,72.640356,32.000000,32.000000,32.000000,32.000000,32.000000,71.491175,62.326369,110.086478,100.000000,22.232587,37.696203,46.063291,38.756530,33.443038,27.582278,20.124300,150.106715,62.810208,0.589574,149.262232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.768960,49.220896,199.135492,164.547450,167.601683,164.387974,149.985762,14.170006,197.223225,0.923674,49.028926,47.869574,162.759856,201.557746,161.290916,196.665487,94.864964,193.053031,-0.000467,0.039304,99.796062,66.402664,196.935315,21.032992,54.273548,0.679198,677272.182705,0.850935,9.096265,27.629143,4.004929,0.126162,0.064237,151.861858,97.653994,72.625489,32.000000,32.000000,32.000000,32.000000,32.000000,71.491239,62.314290,110.102438,100.000000,22.055338,37.696203,46.063291,38.748213,33.443038,27.582278,20.141112,149.985762,62.582182,0.584025,149.297479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.799783,49.223095,199.253021,164.564275,167.534733,164.354431,150.127247,14.171718,197.087486,0.924262,48.896090,47.993115,162.739518,201.599253,161.318275,196.654650,94.841077,193.196436,-0.000466,0.039328,99.368501,66.440314,196.803727,21.025434,54.281951,0.678239,677512.280040,0.850832,9.089747,27.820769,3.998604,0.126409,0.063755,151.834068,97.612091,72.628236,32.000000,32.000000,32.000000,32.000000,32.000000,71.480382,62.302475,110.103523,100.000000,22.092952,37.696203,46.063291,38.799459,33.443038,27.582278,20.169278,150.127247,62.463547,0.586246,149.339533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.771656,49.223095,199.283848,164.564275,167.557111,164.336148,150.139683,14.174144,197.152509,0.928183,48.861761,47.960129,162.752055,201.523394,161.283476,196.674515,94.882107,193.132097,-0.000466,0.039336,99.137060,66.292780,196.865706,21.019769,54.235234,0.678920,677829.726063,0.853098,9.192309,27.846844,4.001199,0.129929,0.064323,151.855232,97.601960,72.630416,32.000000,32.000000,32.000000,32.000000,32.000000,71.492567,62.280455,110.143076,100.000000,22.092396,37.696203,46.063291,38.784266,33.443038,27.582278,20.183726,150.139683,62.608228,0.588784,149.343742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.704016,49.196709,199.275920,164.561470,167.547557,164.307831,150.224623,14.181707,197.167264,0.929288,48.879139,48.087897,162.758372,201.622290,161.302584,196.722497,94.953894,192.768941,-0.000466,0.039321,99.262762,66.457818,196.940654,21.013991,54.281933,0.678599,677738.752635,0.851539,9.162592,27.924046,4.001082,0.133187,0.065158,151.846548,97.608434,72.636014,32.000000,32.000000,32.000000,32.000000,32.000000,71.474274,62.263636,110.137570,100.000000,22.065549,37.696203,46.063291,38.801009,33.443038,27.582278,20.169360,150.224623,62.251882,0.589715,149.365261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724941,49.196435,199.192096,164.567079,167.484768,164.285821,150.121581,14.176570,197.074524,0.926263,48.882700,48.090719,162.739455,201.488635,161.299043,196.637174,94.944795,193.000992,-0.000466,0.039316,99.107749,66.421806,196.817063,21.008537,54.272358,0.679520,677565.932195,0.851908,9.191716,27.859099,4.003963,0.148854,0.065610,151.832295,97.714703,72.634799,32.000000,32.000000,32.000000,32.000000,32.000000,71.474514,62.259690,110.131000,100.000000,22.090204,37.696203,46.063291,38.839597,33.443038,27.582278,20.179097,150.121581,62.771030,0.588643,149.368172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707867,49.173897,199.200364,164.562312,167.427790,164.269870,150.150675,14.170576,197.018028,0.924560,48.839560,47.991486,162.728534,201.536951,161.297498,196.623846,94.912128,193.063396,-0.000465,0.039316,98.896655,66.304894,196.807480,21.002638,54.233809,0.679567,677237.964869,0.852504,9.235417,27.652211,4.009252,0.135638,0.064988,151.833793,97.643149,72.627465,32.000000,32.000000,32.000000,32.000000,32.000000,71.436359,62.223628,110.121865,100.000000,22.011741,37.696203,46.063291,38.830770,33.443038,27.582278,20.188537,150.150675,62.269784,0.592564,149.283042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.791090,49.173897,199.152944,164.562312,167.362797,164.243295,150.114474,14.175286,197.135019,0.925189,48.809078,47.945352,162.751181,201.494689,161.280345,196.563853,94.940301,193.038396,-0.000465,0.039320,98.649565,66.258800,196.928685,20.997117,54.252471,0.679136,677156.970509,0.852575,9.213453,27.747660,4.005879,0.142311,0.062465,151.838686,97.592065,72.650524,32.000000,32.000000,32.000000,32.000000,32.000000,71.458879,62.241789,110.108745,100.000000,22.055842,37.696203,46.063291,38.842205,33.443038,27.582278,20.174665,150.114474,62.572204,0.587186,149.354836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688903,49.154383,199.304723,164.560629,167.375005,164.182470,150.129990,14.179281,197.098155,0.924658,49.046977,47.965429,162.730860,201.576807,161.286297,196.709966,95.006316,193.390747,-0.000463,0.039360,99.060530,66.544747,196.858280,20.990033,54.253390,0.679732,677164.678870,0.852599,9.208614,27.803535,4.007421,0.139169,0.063102,151.850368,97.600826,72.629631,32.000000,32.000000,32.000000,32.000000,32.000000,71.451769,62.215336,110.023046,100.000000,22.021144,37.696203,46.063291,38.820953,33.443038,27.582278,20.164198,150.129990,63.115490,0.592012,149.402751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.689331,49.175271,199.174523,164.571005,167.373737,164.164816,150.098161,14.174858,196.993708,0.922671,49.136532,47.936965,162.755798,201.440767,161.343230,196.591131,95.016754,192.583342,-0.000463,0.039361,99.722552,66.442964,196.723982,20.984886,54.255770,0.678261,676872.481339,0.851083,9.122394,27.766066,3.999771,0.137579,0.063661,151.865883,97.657455,72.657045,32.000000,32.000000,32.000000,32.000000,32.000000,71.482202,62.223909,109.994862,100.000000,22.066604,37.696203,46.063291,38.858303,33.443038,27.582278,20.190880,150.098161,62.427157,0.588078,149.307904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701858,49.230791,199.270148,164.587830,167.376632,164.147290,150.105620,14.168436,197.016541,0.923813,49.147609,47.950523,162.752874,201.471856,161.300083,196.542172,95.028124,192.962169,-0.000464,0.039335,100.149126,66.206864,196.723597,20.979923,54.242752,0.679574,676501.134644,0.852577,9.208762,27.830997,4.011051,0.128342,0.065919,151.862929,97.686878,72.645401,32.000000,32.000000,32.000000,32.000000,32.000000,71.469032,62.209336,109.958873,100.000000,22.029751,37.696203,46.063291,38.860197,33.443038,27.582278,20.198480,150.105620,62.596562,0.584155,149.337015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.596204,49.258001,199.152573,164.593718,167.327575,164.127637,150.010813,14.171718,196.988280,0.923239,49.073053,47.880221,162.756505,201.504169,161.307856,196.522637,95.010224,192.929538,-0.000465,0.039333,100.365714,66.266014,196.752332,20.975148,54.222540,0.679188,676419.691096,0.852708,9.229205,27.520231,4.008396,0.132308,0.066189,151.861254,97.698365,72.666805,32.000000,32.000000,32.000000,32.000000,32.000000,71.454402,62.206690,109.916686,100.000000,22.066274,37.696203,46.063291,38.856567,33.443038,27.582278,20.266018,150.010813,61.779323,0.590286,149.241775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.666131,49.258001,199.235811,164.593718,167.331378,164.102780,150.160132,14.167294,196.947900,0.921974,48.930682,48.087453,162.760217,201.436465,161.351415,196.537119,95.039709,193.006898,-0.000465,0.039328,100.429918,66.398319,196.684603,20.970219,54.222919,0.679481,676426.039852,0.852469,9.271736,27.649889,4.009310,0.147922,0.063999,151.867385,97.655027,72.675146,32.000000,32.000000,32.000000,32.000000,32.000000,71.468855,62.223816,109.910804,100.000000,22.017509,37.696203,46.063291,38.921382,33.443038,27.582278,20.307623,150.160132,62.791206,0.588801,149.368526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739089,49.241235,198.793061,164.587549,167.298099,164.084457,150.132434,14.166295,196.901465,0.919973,48.862558,47.947245,162.762862,201.398607,161.333017,196.521452,95.101707,193.061890,-0.000463,0.039320,100.412328,66.245236,196.791615,20.965456,54.259809,0.680705,676578.331959,0.854988,9.408575,27.655650,4.015480,0.129691,0.064755,151.846464,97.675059,72.689301,32.000000,32.000000,32.000000,32.000000,32.000000,71.447751,62.248127,109.874269,100.000000,22.037752,37.696203,46.063291,38.887138,33.443038,27.582278,20.306482,150.132434,62.742563,0.597441,149.398581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
