OSU 80 Ton Compressor Load Stand
49.783292,49.201932,198.788187,164.580539,167.275254,164.071175,150.176739,14.173716,196.994200,0.919980,48.812341,47.883356,162.769732,201.386619,161.325242,196.512249,95.054645,192.989160,-0.000464,0.039307,100.076521,66.256577,196.761835,20.959769,54.219439,0.679949,676307.251380,0.852674,9.335998,27.654943,4.011503,0.132941,0.067248,151.829096,97.654248,72.674914,32.000000,32.000000,32.000000,32.000000,32.000000,71.436696,62.273386,109.838672,100.000000,22.036450,37.696203,46.063291,38.846037,33.443038,27.582278,20.285561,150.176739,62.766775,0.587165,149.346417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.647318,49.167026,199.025500,164.567079,167.290842,164.052325,150.128319,14.173002,196.905230,0.920899,48.820553,47.921952,162.747340,201.422113,161.308822,196.480243,94.928670,192.829123,-0.000464,0.039301,99.879797,66.433431,196.698142,20.955652,54.228545,0.677405,675921.752820,0.851307,9.243592,27.613397,3.996717,0.146134,0.062025,151.777287,97.628295,72.676223,32.000000,32.000000,32.000000,32.000000,32.000000,71.416114,62.254672,109.774211,100.000000,21.862472,37.696203,46.063291,38.826333,33.443038,27.582278,20.295818,150.128319,62.130239,0.585820,149.316008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.666515,49.154108,198.929915,164.567920,167.342085,164.036454,150.015976,14.179710,196.780371,0.923463,48.826207,47.973167,162.733932,201.345153,161.302154,196.417848,94.797820,192.917451,-0.000465,0.039304,99.820152,66.236270,196.608586,20.951182,54.178384,0.677225,675877.318739,0.850054,9.158504,27.633409,3.993070,0.124606,0.064503,151.756185,97.638492,72.662532,32.000000,32.000000,32.000000,32.000000,32.000000,71.408766,62.245568,109.725588,100.000000,21.950351,37.696203,46.063291,38.906850,33.443038,27.582278,20.268392,150.015976,63.085116,0.585003,149.380839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.694531,49.154108,198.867312,164.567920,167.317873,164.012266,150.094292,14.183991,196.771413,0.920530,48.916518,47.933590,162.714797,201.264625,161.271708,196.266810,94.779129,192.909979,-0.000465,0.039295,100.150018,66.269139,196.579093,20.946407,54.183126,0.679194,676265.598893,0.852734,9.264542,27.699838,4.008787,0.145255,0.065141,151.734042,97.678936,72.673072,32.000000,32.000000,32.000000,32.000000,32.000000,71.422849,62.233003,109.702840,100.000000,21.891674,37.696203,46.063291,38.900581,33.443038,27.582278,20.261655,150.094292,62.952394,0.592814,149.369942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.634548,49.162353,198.885052,164.571846,167.204515,163.973970,150.195335,14.169149,196.786481,0.921348,49.006908,47.805530,162.747062,201.205911,161.301778,196.353993,94.770601,192.920276,-0.000466,0.039331,100.302964,66.221953,196.613199,20.941818,54.195657,0.679261,676558.017385,0.852892,9.231707,27.863557,4.005313,0.140341,0.063547,151.748400,97.708211,72.682610,32.000000,32.000000,32.000000,32.000000,32.000000,71.420364,62.257712,109.669073,100.000000,21.896744,37.696203,46.063291,38.888918,33.443038,27.582278,20.275500,150.195335,62.091208,0.583359,149.407078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.679911,49.190113,198.934756,164.572687,167.134913,163.927417,150.052460,14.174715,196.668324,0.918514,48.989914,47.931137,162.731462,201.261058,161.312083,196.320118,94.731011,192.886990,-0.000467,0.039359,100.324397,66.276362,196.413348,20.936279,54.186119,0.678605,676483.991730,0.851788,9.202651,27.879468,4.001795,0.138685,0.066834,151.738079,97.699287,72.697046,32.000000,32.000000,32.000000,32.000000,32.000000,71.398996,62.246161,109.621800,100.000000,21.836513,37.696203,46.063291,38.926212,33.443038,27.582278,20.312042,150.052460,62.753495,0.584075,149.376315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.561813,49.191212,198.764794,164.569603,167.119529,163.896157,150.093134,14.176142,196.605357,0.916912,48.988714,47.823406,162.730257,201.209479,161.323280,196.385270,94.674635,192.579403,-0.000467,0.039354,100.266689,66.111493,196.434028,20.932087,54.145460,0.679084,676438.597984,0.852178,9.273121,27.891827,4.006988,0.134045,0.064021,151.741554,97.610131,72.682310,32.000000,32.000000,32.000000,32.000000,32.000000,71.408022,62.258218,109.556030,100.000000,21.853393,37.696203,46.063291,38.909314,33.443038,27.582278,20.321122,150.093134,62.110797,0.592731,149.297597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.588872,49.181043,198.837691,164.556143,167.122479,163.877390,149.983887,14.174287,196.682115,0.913133,48.872137,47.957023,162.723029,201.201426,161.281458,196.166327,94.654562,192.733279,-0.000467,0.039372,100.565553,66.084971,196.409004,20.927281,54.165384,0.678639,676376.348805,0.851949,9.253816,27.919032,4.004330,0.135303,0.063184,151.737462,97.641163,72.677196,32.000000,32.000000,32.000000,32.000000,32.000000,71.397141,62.212875,109.510504,100.000000,21.789250,37.696203,46.063291,38.982813,33.443038,27.582278,20.331388,149.983887,62.515418,0.585989,149.337409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.620453,49.181043,198.800826,164.556143,167.126376,163.842633,150.086921,14.174429,196.705793,0.919004,48.762663,47.783195,162.720146,201.168624,161.286463,196.325863,94.679178,192.747950,-0.000467,0.039392,101.193481,66.186231,196.511937,20.923114,54.184622,0.680038,676549.946025,0.853812,9.377510,27.860883,4.010442,0.135807,0.066628,151.756451,97.710309,72.666422,32.000000,32.000000,32.000000,32.000000,32.000000,71.383187,62.231854,109.465310,100.000000,21.791119,37.696203,46.063291,38.973463,33.443038,27.582278,20.329937,150.086921,63.080934,0.592827,149.431665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.644174,49.139266,198.851713,164.528381,167.129877,163.795551,150.061837,14.169007,196.605903,0.917231,48.803541,47.716859,162.732033,201.108565,161.284089,196.199021,94.792735,192.212811,-0.000467,0.039404,100.847007,66.178521,196.365871,20.918931,54.136680,0.679537,676485.790311,0.853794,9.339231,27.938266,4.009724,0.151950,0.065252,151.790094,97.785731,72.673369,32.000000,32.000000,32.000000,32.000000,32.000000,71.394241,62.284489,109.468358,100.000000,21.808917,37.696203,46.063291,38.962068,33.443038,27.582278,20.338113,150.061837,62.300965,0.588773,149.305426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682301,49.122501,198.449453,164.526419,167.129606,163.761239,150.128475,14.176285,196.615306,0.920918,48.795977,47.889660,162.744846,201.162977,161.266481,196.180386,94.893955,192.709648,-0.000466,0.039403,100.242010,66.392117,196.328770,20.914738,54.145118,0.678679,676230.381233,0.852424,9.306439,27.919114,4.006429,0.142082,0.062755,151.799619,97.702190,72.685149,32.000000,32.000000,32.000000,32.000000,32.000000,71.405075,62.310517,109.420407,100.000000,21.771362,37.696203,46.063291,38.954485,33.443038,27.582278,20.301187,150.128475,61.846381,0.582965,149.240398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.687831,49.102987,198.465541,164.518006,167.104071,163.740865,150.138990,14.171718,196.670721,0.919943,48.851405,47.922942,162.683770,201.051095,161.258289,196.167507,94.914554,192.761563,-0.000464,0.039394,99.441604,66.200345,196.423404,20.908975,54.170937,0.678834,675556.916317,0.851770,9.240044,27.606109,4.005540,0.142218,0.064915,151.775382,97.628688,72.655893,32.000000,32.000000,32.000000,32.000000,32.000000,71.365806,62.357923,109.334370,100.000000,21.774237,37.696203,46.063291,38.954556,33.443038,27.582278,20.287881,150.138990,62.260320,0.589876,149.335009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.557781,49.102987,198.926815,164.518006,167.067504,163.693623,150.174731,14.168864,196.533194,0.921964,48.794488,47.789488,162.713449,201.027691,161.274868,196.179484,94.920346,192.458183,-0.000464,0.039393,99.152567,66.258913,196.214807,20.904542,54.104459,0.677101,675035.397962,0.850448,9.183727,27.690075,3.994369,0.128762,0.066469,151.794489,97.644912,72.677555,32.000000,32.000000,32.000000,32.000000,32.000000,71.383249,62.444222,109.323409,100.000000,21.722504,37.696203,46.063291,38.940187,33.443038,27.582278,20.269804,150.174731,62.964720,0.592787,149.375056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.560581,49.115080,198.650105,164.510155,167.063728,163.667142,150.192725,14.171861,196.542892,0.922168,48.660568,47.857135,162.741429,200.993013,161.290872,196.027977,94.891030,192.498072,-0.000463,0.039376,98.907690,66.048567,196.216988,20.900269,54.108282,0.676623,674841.471941,0.850131,9.158478,27.688804,3.994248,0.120325,0.065840,151.793831,97.616484,72.702700,32.000000,32.000000,32.000000,32.000000,32.000000,71.383489,62.483402,109.306059,100.000000,21.742088,37.696203,46.063291,39.020693,33.443038,27.582278,20.282453,150.192725,62.301919,0.588710,149.297165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.632799,49.092268,198.722741,164.509313,167.045346,163.650495,150.079173,14.169007,196.508004,0.925701,48.507616,47.893753,162.695736,200.947102,161.254114,196.086892,94.871407,192.552842,-0.000463,0.039387,99.027523,66.276044,196.260471,20.896394,54.149193,0.679973,674768.372985,0.852160,9.293472,27.569999,4.014038,0.124061,0.062793,151.766638,97.679307,72.691947,32.000000,32.000000,32.000000,32.000000,32.000000,71.336348,62.470092,109.274447,100.000000,21.629349,37.696203,46.063291,39.027151,33.443038,27.582278,20.260944,150.079173,62.960391,0.584289,149.367857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.609344,49.019159,198.540451,164.487721,167.009277,163.624599,150.033361,14.172860,196.584424,0.924773,48.560281,47.861383,162.690325,200.915727,161.252076,196.070047,94.826071,192.235437,-0.000462,0.039248,99.146228,66.106577,196.266608,20.892631,54.129936,0.679130,674773.097083,0.851895,9.302657,27.614183,4.008228,0.132439,0.066544,151.720935,97.717294,72.684742,32.000000,32.000000,32.000000,32.000000,32.000000,71.331616,62.494617,109.262755,100.000000,21.636078,37.696203,46.063291,38.991106,33.443038,27.582278,20.260273,150.033361,62.616225,0.589814,149.381390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.615511,48.991950,198.723303,164.469775,166.959670,163.597137,150.150261,14.171290,196.606879,0.928196,48.595314,47.925762,162.695557,201.067302,161.247921,196.180606,94.825201,192.608995,-0.000464,0.038931,99.383105,66.197630,196.390670,20.887545,54.178474,0.677798,674636.122011,0.851022,9.204849,27.654215,4.003859,0.138187,0.062533,151.740223,97.666595,72.666369,32.000000,32.000000,32.000000,32.000000,32.000000,71.329522,62.508410,109.272610,100.000000,21.568162,37.696203,46.063291,39.032963,33.443038,27.582278,20.178025,150.150261,62.619526,0.582941,149.449289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.589869,48.999371,198.716297,164.470336,166.949211,163.562620,150.090509,14.174858,196.711615,0.926531,48.745690,47.779400,162.697491,201.169705,161.295340,196.316675,94.825858,192.795229,-0.000464,0.038952,99.366206,66.195807,196.467333,20.885078,54.156279,0.677620,674532.507689,0.851419,9.156090,27.581213,4.002078,0.117175,0.065136,151.745015,97.528187,72.682958,32.000000,32.000000,32.000000,32.000000,32.000000,71.350715,62.528990,109.258975,100.000000,21.554554,37.696203,46.063291,39.016249,33.443038,27.582278,20.141598,150.090509,62.289520,0.585783,149.407039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.600573,48.999371,198.726954,164.470336,166.876717,163.532661,150.128063,14.166581,196.776067,0.927754,48.786524,47.832525,162.687953,201.239876,161.319989,196.319155,94.816015,192.895670,-0.000463,0.038932,99.454978,65.897901,196.573594,20.883784,54.193061,0.677214,674366.078546,0.850431,9.122478,27.721340,4.005266,0.135057,0.061736,151.737648,97.564595,72.690556,32.000000,32.000000,32.000000,32.000000,32.000000,71.328997,62.557281,109.223500,100.000000,21.568907,37.696203,46.063291,39.037225,33.443038,27.582278,20.138695,150.128063,62.773084,0.585926,149.478596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.606355,49.035100,198.306427,164.497536,166.855182,163.510832,150.028838,14.171575,196.803289,0.923985,48.828423,47.739407,162.693600,201.284665,161.322639,196.345337,94.826942,192.835858,-0.000464,0.038935,99.397191,66.102679,196.586583,20.882814,54.180241,0.677659,674270.977013,0.851096,9.156524,27.790033,4.007195,0.128983,0.065049,151.711891,97.523640,72.676842,32.000000,32.000000,32.000000,32.000000,32.000000,71.330262,62.607538,109.200133,100.000000,21.409052,37.696203,46.063291,39.037997,33.443038,27.582278,20.164965,150.028838,62.778807,0.589176,149.377810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.621977,49.049392,198.821407,164.515202,166.852794,163.481383,149.979823,14.173002,196.840019,0.919740,48.803680,47.934297,162.720316,201.235860,161.329859,196.395658,94.943216,192.664577,-0.000465,0.038912,99.413333,66.141841,196.532047,20.881407,54.169369,0.676970,674168.101819,0.850524,9.145407,27.837257,4.006546,0.134666,0.064746,151.715105,97.559201,72.675776,32.000000,32.000000,32.000000,32.000000,32.000000,71.353962,62.644881,109.179292,100.000000,21.386094,37.696203,46.063291,39.043335,33.443038,27.582278,20.158597,149.979823,62.451809,0.584439,149.287881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.624145,49.049392,198.800213,164.515202,166.815342,163.458187,150.011372,14.185989,196.752001,0.911827,48.800299,47.753171,162.720869,201.126525,161.328157,196.317702,95.081853,192.949522,-0.000465,0.038927,99.509046,65.928580,196.614865,20.879989,54.151807,0.676010,674112.513233,0.850948,9.175134,27.804074,3.997601,0.121719,0.062903,151.688929,97.621097,72.663782,32.000000,32.000000,32.000000,32.000000,32.000000,71.364100,62.645916,109.138425,100.000000,21.517232,37.696203,46.063291,39.040632,33.443038,27.582278,20.167658,150.011372,62.106248,0.583419,149.322460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.594908,49.068906,198.719477,164.524456,166.771436,163.440406,150.200944,14.170291,196.843355,0.911799,48.748718,47.906246,162.700015,201.196289,161.296742,196.330688,95.142700,192.884199,-0.000466,0.038951,99.533770,66.342344,196.579425,20.878150,54.173930,0.677132,673641.304722,0.850809,9.173208,27.624029,4.006721,0.144390,0.063751,151.699551,97.623107,72.650632,32.000000,32.000000,32.000000,32.000000,32.000000,71.360959,62.644835,109.121760,100.000000,21.496448,37.696203,46.063291,39.054259,33.443038,27.582278,20.170270,150.200944,62.754449,0.587330,149.403419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.644410,49.068906,198.798130,164.524456,166.737197,163.408725,150.128075,14.172717,196.913444,0.912620,48.530747,47.950256,162.707498,201.272923,161.315889,196.421938,95.144123,192.935271,-0.000464,0.038965,99.708624,66.221600,196.650215,20.877376,54.187688,0.677174,673122.329900,0.850468,9.170958,27.591457,4.006119,0.115750,0.065399,151.684956,97.609253,72.683071,32.000000,32.000000,32.000000,32.000000,32.000000,71.347679,62.672019,109.101337,100.000000,21.474077,37.696203,46.063291,39.069686,33.443038,27.582278,20.177418,150.128075,62.454523,0.590443,149.329934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716977,49.002944,198.790329,164.526138,166.730700,163.376670,150.201628,14.179424,196.957742,0.913981,48.505327,47.949491,162.730502,201.316652,161.311873,196.539470,94.969182,192.932183,-0.000466,0.038926,99.561454,66.275517,196.776191,20.877438,54.239471,0.677021,672934.344532,0.849905,9.220825,27.506304,4.006852,0.130151,0.065962,151.683778,97.579870,72.640685,32.000000,32.000000,32.000000,32.000000,32.000000,71.348224,62.668802,109.056456,100.000000,21.543412,37.696203,46.063291,39.047534,33.443038,27.582278,20.107591,150.201628,62.119528,0.584451,149.331468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.678434,48.968314,198.563484,164.517165,166.703045,163.364442,150.068285,14.176713,196.929044,0.912110,48.628525,47.920627,162.711308,201.362053,161.308806,196.452010,94.775028,192.785004,-0.000465,0.038888,99.544434,66.396629,196.738890,20.877753,54.186642,0.676314,672745.481268,0.849211,9.169438,27.523884,4.004441,0.136114,0.063387,151.684279,97.614563,72.655664,32.000000,32.000000,32.000000,32.000000,32.000000,71.330758,62.671247,109.024836,100.000000,21.469127,37.696203,46.063291,39.010521,33.443038,27.582278,20.098018,150.068285,62.797882,0.586793,149.271280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754339,48.989202,198.938800,164.525297,166.626617,163.351822,150.107678,14.177284,196.893004,0.910265,48.692465,47.867268,162.728012,201.396058,161.318400,196.516794,94.618287,192.951427,-0.000466,0.038861,99.633838,66.352114,196.735382,20.878235,54.160155,0.674496,672929.918270,0.847096,9.028217,27.697676,3.998440,0.130498,0.064842,151.677530,97.614649,72.688234,32.000000,32.000000,32.000000,32.000000,32.000000,71.367017,62.690721,109.018174,100.000000,21.504203,37.696203,46.063291,39.036135,33.443038,27.582278,20.051061,150.107678,62.746892,0.588934,149.308062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693228,48.989202,198.985287,164.525297,166.601720,163.337063,150.084964,14.166723,197.018915,0.908314,48.661710,47.943450,162.732810,201.385498,161.338993,196.442347,94.536543,193.003388,-0.000465,0.038878,99.990729,66.268697,196.729227,20.878502,54.204456,0.674948,673444.409063,0.848434,9.033550,27.837056,3.996976,0.136342,0.065967,151.689392,97.714424,72.670471,32.000000,32.000000,32.000000,32.000000,32.000000,71.366515,62.691051,109.009549,100.000000,21.494152,37.696203,46.063291,38.995960,33.443038,27.582278,20.059894,150.084964,62.145867,0.582395,149.159950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693014,48.989477,198.930189,164.515482,166.527692,163.321178,149.947133,14.170148,197.060094,0.907185,48.626681,47.985210,162.724712,201.493303,161.305697,196.562301,94.546688,193.086638,-0.000466,0.038892,100.308790,66.639345,196.783231,20.878667,54.201445,0.675263,673838.425506,0.846758,8.975760,28.055730,3.998421,0.135870,0.065673,151.678451,97.702031,72.674239,32.000000,32.000000,32.000000,32.000000,32.000000,71.365858,62.697503,108.996914,100.000000,21.490428,37.696203,46.063291,39.035602,33.443038,27.582278,20.045592,149.947133,62.286072,0.582855,149.228439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688568,48.980407,198.866489,164.507631,166.470670,163.308345,150.037629,14.172717,196.918674,0.908461,48.568747,47.990703,162.721789,201.403887,161.315924,196.438561,94.657972,192.957471,-0.000466,0.038890,100.105573,66.337419,196.711889,20.879165,54.170739,0.675502,674100.115889,0.847966,9.039095,28.156803,4.004274,0.130559,0.065448,151.666311,97.659834,72.665336,32.000000,32.000000,32.000000,32.000000,32.000000,71.383344,62.713078,109.017551,100.000000,21.480404,37.696203,46.063291,39.038547,33.443038,27.582278,20.025489,150.037629,62.359512,0.589182,149.213766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.717326,48.971337,198.864177,164.504546,166.432965,163.306690,150.074099,14.172003,196.916653,0.906549,48.539946,47.982192,162.701547,201.378709,161.294894,196.529931,94.653092,192.903052,-0.000468,0.038875,99.939736,66.290639,196.818207,20.879662,54.172037,0.675343,674006.175399,0.848668,9.039593,28.177617,4.003182,0.145623,0.067388,151.645405,97.680691,72.652232,32.000000,32.000000,32.000000,32.000000,32.000000,71.369694,62.702215,109.031002,100.000000,21.432579,37.696203,46.063291,39.044207,33.443038,27.582278,20.013671,150.074099,62.956943,0.587685,149.339651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.771168,48.941380,198.403292,164.493049,166.546985,163.297132,149.931215,14.175000,197.021961,0.908873,48.444542,48.034083,162.708715,201.446944,161.297940,196.522660,94.592785,192.998606,-0.000468,0.038866,99.818726,66.405045,196.754309,20.879743,54.159777,0.675558,673593.114120,0.848152,9.035133,28.018295,4.002258,0.136799,0.066279,151.625837,97.686889,72.664315,32.000000,32.000000,32.000000,32.000000,32.000000,71.387551,62.718165,109.077598,100.000000,21.440333,37.696203,46.063291,39.031238,33.443038,27.582278,19.992061,149.931215,62.268904,0.586846,149.224191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.748712,48.941380,198.878149,164.493049,166.540512,163.273688,150.004106,14.172574,197.000086,0.907102,48.419676,48.021585,162.725914,201.547919,161.316298,196.550711,94.594080,193.113224,-0.000468,0.038894,99.928430,66.475148,196.893342,20.880188,54.175409,0.675158,673547.378339,0.847371,8.996248,28.002927,3.999897,0.132496,0.065423,151.613017,97.687778,72.664207,32.000000,32.000000,32.000000,32.000000,32.000000,71.397012,62.737770,109.100300,100.000000,21.238615,37.696203,46.063291,39.003792,33.443038,27.582278,19.947993,150.004106,62.723048,0.580947,149.167936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772520,48.903178,198.867165,164.470897,166.392841,163.255431,149.987912,14.176713,197.077772,0.904670,48.409057,48.058861,162.699314,201.494323,161.295663,196.619715,94.594843,193.028069,-0.000469,0.038899,99.708737,66.253040,196.706911,20.881225,54.198488,0.673431,673572.770379,0.847038,8.910505,28.098782,3.986310,0.149536,0.061719,151.599697,97.698586,72.678270,32.000000,32.000000,32.000000,32.000000,32.000000,71.392912,62.722745,109.134779,100.000000,21.403130,37.696203,46.063291,39.012096,33.443038,27.582278,19.887077,149.987912,62.442124,0.585732,149.249132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774078,48.875144,198.972516,164.458839,166.411919,163.239835,149.893938,14.175714,197.107009,0.904753,48.353891,47.995973,162.724333,201.531161,161.326741,196.703302,94.597094,193.098407,-0.000470,0.038881,100.056558,66.416703,196.835786,20.883552,54.185037,0.674574,673500.240512,0.846930,8.933767,28.140110,3.997654,0.144810,0.063401,151.624960,97.782807,72.645986,32.000000,32.000000,32.000000,32.000000,32.000000,71.410180,62.743540,109.177862,100.000000,21.406625,37.696203,46.063291,39.006513,33.443038,27.582278,19.867563,149.893938,61.966850,0.582646,149.086307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746381,48.842714,198.943103,164.424068,166.447551,163.229261,149.935762,14.169292,197.009552,0.909688,48.289658,48.014405,162.696450,201.518216,161.291290,196.599256,94.580223,192.961392,-0.000469,0.038860,100.057817,66.535575,196.797712,20.885866,54.199047,0.673817,673312.172360,0.846385,8.870904,28.107682,3.995521,0.132488,0.064469,151.610981,97.761172,72.657133,32.000000,32.000000,32.000000,32.000000,32.000000,71.399692,62.740059,109.208476,100.000000,21.396577,37.696203,46.063291,39.007244,33.443038,27.582278,19.817785,149.935762,62.295903,0.584859,149.046024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.851490,48.842714,199.201644,164.424068,166.438530,163.235361,149.927823,14.180708,197.201404,0.907303,48.301971,47.977090,162.708495,201.659944,161.303358,196.701940,94.683078,193.383033,-0.000470,0.038833,99.899627,66.317150,196.870965,20.888017,54.225227,0.674095,673180.656855,0.846739,8.841257,28.131587,3.997513,0.130429,0.063565,151.634545,97.749159,72.652801,32.000000,32.000000,32.000000,32.000000,32.000000,71.405949,62.726290,109.256523,100.000000,21.419862,37.696203,46.063291,39.024531,33.443038,27.582278,19.760466,149.927823,63.238967,0.589442,149.302436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816063,48.806711,199.199238,164.399392,166.452856,163.233874,150.097099,14.178425,197.231644,0.909439,48.293756,47.968472,162.669475,201.662065,161.284563,196.707317,94.793368,193.260604,-0.000470,0.038844,99.910621,66.550262,196.903924,20.890406,54.258385,0.674072,673148.432280,0.846894,8.837516,28.097502,3.999147,0.143285,0.064322,151.599100,97.662588,72.632793,32.000000,32.000000,32.000000,32.000000,32.000000,71.378607,62.708291,109.296426,100.000000,21.459623,37.696203,46.063291,38.964256,33.443038,27.582278,19.698450,150.097099,62.605073,0.586460,149.244490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831664,48.792694,198.782450,164.395186,166.393211,163.226277,149.941645,14.177569,197.161000,0.908908,48.318180,48.049159,162.672535,201.640495,161.303415,196.728952,94.925472,193.256810,-0.000471,0.038849,100.399861,66.446492,197.018911,20.893326,54.207611,0.673138,672747.719188,0.844986,8.728706,28.151369,3.995902,0.135358,0.064043,151.605071,97.621489,72.691096,32.000000,32.000000,32.000000,32.000000,32.000000,71.398142,62.711705,109.355430,100.000000,21.477662,37.696203,46.063291,38.983744,33.443038,27.582278,19.655123,149.941645,62.450855,0.577193,149.231075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823368,48.784724,198.781284,164.409487,166.328113,163.239910,149.898956,14.177141,197.126741,0.906741,48.238626,48.029888,162.663135,201.632239,161.277460,196.833645,94.926258,192.910638,-0.000471,0.038845,100.301037,66.494254,196.844229,20.897600,54.254580,0.673066,672362.766365,0.844607,8.729357,27.995601,3.998695,0.147185,0.064048,151.596704,97.594942,72.660922,32.000000,32.000000,32.000000,32.000000,32.000000,71.402263,62.685313,109.391905,100.000000,21.285247,37.696203,46.063291,38.979233,33.443038,27.582278,19.606349,149.898956,62.445279,0.583331,149.097204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722446,48.761089,198.613599,164.407804,166.253415,163.270974,150.044177,14.178140,197.213871,0.905432,48.375043,47.994826,162.697435,201.569468,161.305057,196.740116,94.911536,193.241220,-0.000472,0.038864,100.124707,66.382864,196.999413,20.900919,54.214102,0.672427,671876.371841,0.845116,8.699198,27.862085,3.989079,0.145259,0.062872,151.616235,97.624473,72.686002,32.000000,32.000000,32.000000,32.000000,32.000000,71.397051,62.723997,109.432553,100.000000,21.279576,37.696203,46.063291,38.980754,33.443038,27.582278,19.575030,150.044177,62.517766,0.583670,149.076945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.752120,48.793519,199.131977,164.415936,166.248380,163.286212,149.968510,14.172146,197.246449,0.907194,48.479606,48.018071,162.683631,201.764243,161.269051,196.713261,94.862447,193.431115,-0.000472,0.038873,100.126385,66.379157,197.059335,20.904942,54.264804,0.671986,671914.410511,0.845565,8.699812,27.732583,3.989720,0.143052,0.066279,151.621627,97.621744,72.667541,32.000000,32.000000,32.000000,32.000000,32.000000,71.397552,62.709435,109.456039,100.000000,21.380404,37.696203,46.063291,39.039349,33.443038,27.582278,19.518196,149.968510,61.964429,0.583845,149.037763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843058,48.793519,199.123404,164.415936,166.199563,163.290789,150.102624,14.169720,197.364803,0.908033,48.436065,48.004762,162.680866,201.663145,161.263650,196.865176,94.802408,193.346089,-0.000472,0.038876,100.181000,66.420347,196.951509,20.909245,54.270501,0.673371,672159.959748,0.846757,8.780694,27.870229,3.994445,0.141853,0.065495,151.611024,97.559469,72.673899,32.000000,32.000000,32.000000,32.000000,32.000000,71.395327,62.685840,109.460027,100.000000,21.380875,37.696203,46.063291,39.024928,33.443038,27.582278,19.518455,150.102624,62.608081,0.583933,149.293900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.802886,48.806161,198.690147,164.428835,166.171644,163.307505,150.064430,14.171575,197.262549,0.905534,48.538661,47.903956,162.672296,201.699739,161.276489,196.831991,94.741367,193.233349,-0.000473,0.038910,99.955663,66.391492,196.995296,20.913165,54.235108,0.673779,672413.461336,0.846779,8.782376,27.989856,4.002482,0.148017,0.062337,151.627179,97.595472,72.647033,32.000000,32.000000,32.000000,32.000000,32.000000,71.398707,62.690092,109.448357,100.000000,21.376470,37.696203,46.063291,38.973427,33.443038,27.582278,19.500822,150.064430,62.835740,0.590056,149.137173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719140,48.834469,198.660071,164.447062,166.154291,163.331906,150.054030,14.174572,197.238742,0.900901,48.615649,48.047949,162.669392,201.610099,161.274707,196.803696,94.726875,193.284176,-0.000474,0.038948,99.512354,66.467672,197.011019,20.917143,54.233196,0.672614,672512.916667,0.844331,8.688232,28.018318,3.995008,0.143059,0.065687,151.648066,97.624029,72.652629,32.000000,32.000000,32.000000,32.000000,32.000000,71.383073,62.662574,109.463054,100.000000,21.208110,37.696203,46.063291,38.996149,33.443038,27.582278,19.471639,150.054030,61.976535,0.583041,149.011760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754330,48.859204,199.133678,164.448183,166.195778,163.339479,150.040439,14.179995,197.342390,0.900782,48.549524,48.057270,162.684557,201.736048,161.291028,196.870887,94.743256,193.353262,-0.000475,0.038955,99.091397,66.292260,197.070774,20.921639,54.210388,0.672576,672838.720685,0.845419,8.742447,28.037473,3.989531,0.139181,0.063501,151.664620,97.737614,72.664191,32.000000,32.000000,32.000000,32.000000,32.000000,71.384490,62.676564,109.495829,100.000000,21.360959,37.696203,46.063291,39.045405,33.443038,27.582278,19.473017,150.040439,62.903972,0.580517,149.123640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.815457,48.876244,199.194461,164.442295,166.195187,163.347254,149.909764,14.175000,197.421893,0.900575,48.637618,47.923787,162.683687,201.773131,161.272114,196.905170,94.825217,193.438377,-0.000475,0.039034,99.209610,66.499954,197.124353,20.927044,54.243654,0.673698,673140.899270,0.847255,8.857499,28.070850,3.995646,0.136761,0.063472,151.679917,97.717649,72.662667,32.000000,32.000000,32.000000,32.000000,32.000000,71.390571,62.635408,109.518959,100.000000,21.342270,37.696203,46.063291,39.033044,33.443038,27.582278,19.464572,149.909764,62.602212,0.589526,149.098424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779803,48.876244,199.184008,164.442295,166.179731,163.352535,149.944777,14.163441,197.429946,0.902558,48.594573,47.975579,162.663071,201.799410,161.283786,196.976567,94.854324,193.371642,-0.000475,0.039263,98.788340,66.457521,197.170063,20.932225,54.268572,0.674792,673135.849057,0.846764,8.845771,28.080136,4.002339,0.133351,0.066251,151.672029,97.737022,72.661036,32.000000,32.000000,32.000000,32.000000,32.000000,71.377751,62.624547,109.543632,100.000000,21.355028,37.696203,46.063291,38.993439,33.443038,27.582278,19.458506,149.944777,62.626863,0.581533,149.103302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758427,48.891634,199.227496,164.448744,166.132801,163.352347,150.064171,14.170291,197.370277,0.901828,48.693545,47.921027,162.683133,201.775925,161.299750,196.967282,94.861601,193.315155,-0.000474,0.039438,99.188174,66.428106,197.127475,20.936585,54.264786,0.673853,672884.897664,0.846427,8.799518,28.029783,3.998648,0.142129,0.062657,151.678120,97.779640,72.680717,32.000000,32.000000,32.000000,32.000000,32.000000,71.371318,62.631441,109.587676,100.000000,21.339947,37.696203,46.063291,39.013960,33.443038,27.582278,19.451900,150.064171,62.584970,0.583881,149.068211,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824582,48.891634,199.170326,164.448744,166.128193,163.363346,150.021802,14.170291,197.448400,0.900384,48.702581,48.097922,162.698338,201.766954,161.311223,196.898831,94.797255,193.292464,-0.000474,0.039462,99.582769,66.598812,197.180991,20.940337,54.275171,0.673971,672854.617899,0.846931,8.836428,27.975894,4.001302,0.140597,0.063627,151.721889,97.806711,72.675166,32.000000,32.000000,32.000000,32.000000,32.000000,71.376921,62.639614,109.628274,100.000000,21.358954,37.696203,46.063291,39.026112,33.443038,27.582278,19.431236,150.021802,62.599350,0.584022,149.124151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.789854,48.929287,199.360194,164.480992,166.146416,163.369426,149.842869,14.175000,197.352432,0.901609,48.762064,48.087687,162.679478,201.857777,161.277294,196.885124,94.789469,193.528322,-0.000475,0.039484,99.359318,66.621164,197.109669,20.943680,54.243582,0.674414,672887.384869,0.846696,8.873957,27.947634,4.003895,0.143521,0.064229,151.695213,97.792520,72.665523,32.000000,32.000000,32.000000,32.000000,32.000000,71.337040,62.621084,109.646788,100.000000,21.368349,37.696203,46.063291,38.988837,33.443038,27.582278,19.410571,149.842869,62.290180,0.584756,149.095434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.784927,48.956221,199.274203,164.503705,166.127789,163.386341,149.817534,14.172860,197.364837,0.904815,48.738478,48.022521,162.692195,201.738535,161.306948,196.840120,94.806083,193.457784,-0.000475,0.039519,99.540859,66.368599,197.172465,20.948072,54.234891,0.673391,673055.458236,0.845743,8.805464,28.003551,3.997431,0.133975,0.063823,151.743096,97.825154,72.702055,32.000000,32.000000,32.000000,32.000000,32.000000,71.387951,62.626063,109.678993,100.000000,21.365849,37.696203,46.063291,39.012039,33.443038,27.582278,19.423667,149.817534,62.860832,0.583847,149.105977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831131,48.956221,199.347682,164.503705,166.093525,163.405839,149.988993,14.173430,197.332394,0.908818,48.674498,48.022604,162.687118,201.827340,161.268034,196.833683,94.800312,193.441704,-0.000475,0.039542,99.628060,66.525011,197.149868,20.951515,54.256780,0.674774,673230.268724,0.847530,8.879064,28.098924,4.004032,0.126764,0.064669,151.735768,97.787256,72.680069,32.000000,32.000000,32.000000,32.000000,32.000000,71.377375,62.604073,109.705437,100.000000,21.365128,37.696203,46.063291,39.012250,33.443038,27.582278,19.434937,149.988993,62.121435,0.587608,149.062074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753363,48.960069,199.330601,164.522212,166.081106,163.404814,150.006328,14.171718,197.499022,0.910490,48.752232,47.981094,162.698413,201.794640,161.288746,197.000653,94.780498,193.647144,-0.000474,0.039537,100.057721,66.454853,197.246703,20.954937,54.258277,0.674854,673309.069833,0.847919,8.911099,28.056125,4.002702,0.132344,0.063300,151.767956,97.738973,72.691630,32.000000,32.000000,32.000000,32.000000,32.000000,71.401030,62.615000,109.740667,100.000000,21.413394,37.696203,46.063291,38.985862,33.443038,27.582278,19.424607,150.006328,62.282550,0.582249,149.056960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793418,48.974360,199.378865,164.525858,166.164399,163.397699,149.936391,14.170434,197.520455,0.914009,48.695175,47.926206,162.731744,201.880447,161.295076,197.021045,94.663609,193.466295,-0.000475,0.039539,100.021077,66.595198,197.226166,20.958941,54.293598,0.674286,673354.746011,0.846178,8.863275,28.055924,4.000465,0.128855,0.063214,151.779737,97.744621,72.705326,32.000000,32.000000,32.000000,32.000000,32.000000,71.405935,62.622887,109.768842,100.000000,21.382477,37.696203,46.063291,39.030607,33.443038,27.582278,19.410762,149.936391,62.129359,0.588920,149.037527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.857465,48.963917,199.315397,164.530064,166.133779,163.417979,149.973100,14.175571,197.413638,0.910547,48.629434,48.064704,162.716083,201.891782,161.291790,197.046229,94.636809,193.462617,-0.000476,0.039563,99.685645,66.574362,197.161798,20.962595,54.304453,0.675166,673513.255809,0.847554,8.947637,28.151990,4.006374,0.130648,0.063740,151.779937,97.772962,72.681793,32.000000,32.000000,32.000000,32.000000,32.000000,71.396100,62.597460,109.750018,100.000000,21.220249,37.696203,46.063291,39.008890,33.443038,27.582278,19.412346,149.973100,62.437062,0.588180,149.062271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902913,48.963917,199.354089,164.530064,166.145942,163.447534,149.987722,14.170862,197.482966,0.909835,48.621223,48.083061,162.707454,201.846789,161.302315,197.007946,94.625351,193.016179,-0.000475,0.039616,99.607729,66.404827,197.233447,20.965726,54.255969,0.674366,673824.519716,0.847188,8.920448,28.201758,4.004121,0.124288,0.064823,151.770674,97.700059,72.689719,32.000000,32.000000,32.000000,32.000000,32.000000,71.373316,62.567319,109.746284,100.000000,21.366120,37.696203,46.063291,38.970319,33.443038,27.582278,19.388998,149.987722,62.161127,0.589315,148.976866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.874670,48.954297,199.357514,164.511837,166.138541,163.470330,149.944305,14.174287,197.515973,0.913049,48.589376,48.117999,162.720308,201.855922,161.287002,197.087808,94.710294,193.542953,-0.000476,0.039642,99.504725,66.596110,197.253840,20.968737,54.252435,0.673366,673896.644698,0.845852,8.843728,28.227193,3.997704,0.119229,0.063800,151.770556,97.654923,72.682188,32.000000,32.000000,32.000000,32.000000,32.000000,71.372181,62.565754,109.732282,100.000000,21.185635,37.696203,46.063291,38.942121,33.443038,27.582278,19.365790,149.944305,62.896268,0.585658,149.079934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848818,48.941380,199.358855,164.517445,166.111443,163.500619,149.950960,14.172432,197.490093,0.917933,48.681427,48.080732,162.695426,201.948335,161.295903,197.112029,94.771847,193.491147,-0.000477,0.039609,99.796460,66.551293,197.218048,20.972478,54.296772,0.673633,673991.781027,0.845066,8.796739,28.072752,3.994839,0.124654,0.065866,151.778782,97.715882,72.685345,32.000000,32.000000,32.000000,32.000000,32.000000,71.357964,62.549293,109.707969,100.000000,21.234671,37.696203,46.063291,38.956728,33.443038,27.582278,19.333477,149.950960,62.912262,0.587965,149.156724,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830111,48.960344,199.395144,164.516043,166.072692,163.506365,149.973086,14.172574,197.535344,0.921343,48.657214,48.044164,162.712526,201.971800,161.305141,197.061485,94.876546,193.589234,-0.000476,0.039566,99.853361,66.383506,197.291775,20.975490,54.299981,0.674101,673847.979952,0.845938,8.816315,28.183530,3.997170,0.127604,0.066275,151.799168,97.641831,72.694816,32.000000,32.000000,32.000000,32.000000,32.000000,71.378916,62.541581,109.666228,100.000000,21.369094,37.696203,46.063291,38.968922,33.443038,27.582278,19.317769,149.973086,62.579248,0.581459,149.058259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
