OSU 80 Ton Compressor Load Stand
49.808216,48.960344,199.549562,164.516043,166.152050,163.504051,149.999797,14.173430,197.679698,0.918963,48.563915,48.185204,162.710413,201.983584,161.278216,197.144157,94.846061,193.695707,-0.000475,0.039566,99.853508,66.485479,197.377474,20.979074,54.286981,0.673964,673782.632112,0.846514,8.830135,28.102746,3.999269,0.128003,0.062809,151.793618,97.580889,72.687415,32.000000,32.000000,32.000000,32.000000,32.000000,71.374926,62.494845,109.604907,100.000000,21.304124,37.696203,46.063291,38.978400,33.443038,27.582278,19.322535,149.999797,62.311677,0.581668,149.024270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.895865,48.947701,199.581911,164.512678,166.229978,163.515560,150.022217,14.170862,197.547524,0.916509,48.571105,48.144950,162.733911,202.011514,161.314913,197.142566,94.828326,193.323887,-0.000475,0.039575,99.674508,66.615555,197.442780,20.982633,54.344642,0.674304,673547.238129,0.846817,8.868453,28.034453,4.001499,0.129485,0.064815,151.803861,97.660467,72.688524,32.000000,32.000000,32.000000,32.000000,32.000000,71.398800,62.491341,109.619978,100.000000,21.429641,37.696203,46.063291,38.988623,33.443038,27.582278,19.295909,150.022217,63.083868,0.585093,149.141028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888144,48.934234,199.647022,164.507631,166.270592,163.514910,149.981684,14.176713,197.758652,0.921342,48.670280,48.146090,162.725578,202.090431,161.346406,197.240174,94.751544,193.796607,-0.000475,0.039593,99.862887,66.573380,197.447651,20.986662,54.389664,0.675091,673659.589795,0.847068,8.891111,28.104441,4.006358,0.139399,0.065320,151.812027,97.665502,72.656110,32.000000,32.000000,32.000000,32.000000,32.000000,71.392085,62.455665,109.588064,100.000000,21.457346,37.696203,46.063291,38.937218,33.443038,27.582278,19.280831,149.981684,62.467436,0.588151,149.183003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.838137,48.947426,199.635821,164.512678,166.192270,163.522162,150.097921,14.171290,197.730021,0.919855,48.692890,48.057499,162.724729,202.198032,161.350442,197.289023,94.765844,193.846849,-0.000475,0.039591,100.101020,66.511599,197.433908,20.990811,54.409299,0.673418,673626.595079,0.845318,8.787808,27.984154,3.999969,0.128461,0.066839,151.829656,97.679758,72.685129,32.000000,32.000000,32.000000,32.000000,32.000000,71.406889,62.433364,109.591027,100.000000,21.476137,37.696203,46.063291,38.939424,33.443038,27.582278,19.251215,150.097921,62.289080,0.580127,149.236032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821198,48.965840,199.631781,164.524175,166.217281,163.541105,150.063561,14.175856,197.748643,0.920222,48.778120,48.119081,162.719792,202.230487,161.306406,197.256756,94.898293,193.660587,-0.000475,0.039570,99.553126,66.424523,197.541264,20.996971,54.387645,0.673085,673852.065665,0.845656,8.782322,28.236380,4.001893,0.139461,0.065734,151.815082,97.619707,72.665514,32.000000,32.000000,32.000000,32.000000,32.000000,71.375754,62.365465,109.552788,100.000000,21.468701,37.696203,46.063291,38.961905,33.443038,27.582278,19.244003,150.063561,62.594655,0.586047,149.296929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905829,48.993324,199.576286,164.523895,166.220232,163.556130,150.077665,14.172860,197.684031,0.921056,48.689485,48.077424,162.724591,202.177910,161.305576,197.211385,94.941164,193.841400,-0.000474,0.039592,99.407314,66.526401,197.480346,21.000821,54.378648,0.673468,673924.454849,0.846013,8.847232,28.240708,4.005684,0.130320,0.066499,151.828119,97.729166,72.674744,32.000000,32.000000,32.000000,32.000000,32.000000,71.387681,62.354909,109.555313,100.000000,21.447668,37.696203,46.063291,38.974530,33.443038,27.582278,19.248778,150.077665,62.787758,0.588272,149.100273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872628,48.993324,199.619498,164.523895,166.118352,163.579826,150.088361,14.169720,197.792846,0.923764,48.715122,48.073473,162.711834,202.129430,161.311589,197.332272,94.882976,193.271978,-0.000474,0.039620,99.278737,66.624378,197.523544,21.004462,54.384345,0.674047,673646.596704,0.846668,8.883173,28.039183,4.006965,0.130378,0.064864,151.820772,97.779652,72.653387,32.000000,32.000000,32.000000,32.000000,32.000000,71.396380,62.343184,109.552391,100.000000,21.470121,37.696203,46.063291,38.924085,33.443038,27.582278,19.264266,150.088361,62.776166,0.585670,149.296496,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.858466,48.975185,199.810034,164.547450,166.128338,163.601940,149.877104,14.172146,197.796252,0.922027,48.685323,48.074112,162.713118,202.182579,161.333924,197.330624,94.763871,193.726907,-0.000473,0.039623,99.149300,66.591193,197.461848,21.008222,54.401059,0.673130,673543.700157,0.845136,8.823132,28.063367,3.999058,0.132258,0.064184,151.816419,97.884334,72.646202,32.000000,32.000000,32.000000,32.000000,32.000000,71.404011,62.324517,109.545461,100.000000,21.483751,37.696203,46.063291,38.940225,33.443038,27.582278,19.235357,149.877104,62.641023,0.582978,149.179226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867826,48.988102,199.710095,164.556423,166.075562,163.614928,150.091818,14.168721,197.787434,0.924749,48.579051,48.256516,162.715291,202.212425,161.302272,197.302915,94.764550,193.813591,-0.000472,0.039636,99.414031,66.494655,197.384186,21.011912,54.399401,0.673657,673845.096882,0.845823,8.857456,27.910217,4.002586,0.116316,0.067298,151.798091,97.854474,72.689634,32.000000,32.000000,32.000000,32.000000,32.000000,71.401853,62.332804,109.522332,100.000000,21.563585,37.696203,46.063291,38.947429,33.443038,27.582278,19.223019,150.091818,62.944544,0.583604,149.306645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931658,48.959794,199.865004,164.573248,166.093956,163.637380,150.024754,14.169577,197.927212,0.922045,48.553855,48.184112,162.748148,202.276072,161.305120,197.428287,94.749804,193.925941,-0.000473,0.039614,99.690142,66.611494,197.612159,21.016610,54.417485,0.674138,674291.750370,0.847354,8.853961,28.198205,4.007545,0.136038,0.066530,151.781939,97.860670,72.678640,32.000000,32.000000,32.000000,32.000000,32.000000,71.372266,62.324671,109.505841,100.000000,21.573228,37.696203,46.063291,38.910687,33.443038,27.582278,19.220942,150.024754,62.307495,0.585460,149.066795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.920173,48.948800,199.839993,164.583343,166.170862,163.644025,149.911121,14.171861,197.801197,0.920920,48.635583,48.145461,162.742816,202.392684,161.329473,197.335554,94.722094,193.606477,-0.000473,0.039619,99.639212,66.655106,197.628800,21.020304,54.406811,0.673883,674362.223094,0.846064,8.857198,28.229673,4.004788,0.128055,0.066407,151.796454,97.835463,72.686370,32.000000,32.000000,32.000000,32.000000,32.000000,71.367207,62.324583,109.485718,100.000000,21.572910,37.696203,46.063291,38.899114,33.443038,27.582278,19.179330,149.911121,62.412704,0.582399,149.278951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.916146,48.948800,199.785492,164.583343,166.215785,163.652639,150.023266,14.170719,197.768512,0.920598,48.680227,48.235935,162.750359,202.262862,161.331767,197.352340,94.767881,193.809876,-0.000474,0.039612,99.697654,66.632401,197.569085,21.023387,54.377079,0.673301,674371.425705,0.845288,8.762913,28.286065,4.002771,0.124791,0.064211,151.798191,97.792700,72.673940,32.000000,32.000000,32.000000,32.000000,32.000000,71.378436,62.300757,109.468891,100.000000,21.612622,37.696203,46.063291,38.903204,33.443038,27.582278,19.153954,150.023266,62.770443,0.588041,149.139572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901830,48.963917,199.855557,164.566798,166.285221,163.657781,150.029435,14.177712,197.836630,0.917032,48.773135,48.012916,162.747082,202.335744,161.333746,197.360636,94.788334,193.920526,-0.000473,0.039602,99.550418,66.634493,197.693552,21.026204,54.413194,0.673517,674465.667476,0.846153,8.763786,28.195305,4.003191,0.142722,0.065493,151.785193,97.730710,72.687176,32.000000,32.000000,32.000000,32.000000,32.000000,71.359904,62.326413,109.456491,100.000000,21.599026,37.696203,46.063291,38.901847,33.443038,27.582278,19.154301,150.029435,63.424293,0.587123,149.376708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.897321,48.994973,199.786632,164.560068,166.334006,163.674559,150.082524,14.176285,197.840433,0.912804,48.836506,48.132342,162.741354,202.310668,161.307335,197.342422,94.809656,193.718150,-0.000473,0.039591,99.282767,66.529009,197.518524,21.028747,54.414546,0.673833,674369.845711,0.845641,8.767946,28.224963,4.002422,0.124744,0.065774,151.771876,97.751162,72.676682,32.000000,32.000000,32.000000,32.000000,32.000000,71.347779,62.307875,109.418767,100.000000,21.634813,37.696203,46.063291,38.906584,33.443038,27.582278,19.140840,150.082524,62.319380,0.583731,149.284812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.897555,49.024656,199.701245,164.579978,166.414759,163.688259,150.103492,14.172289,197.769591,0.907466,48.785196,48.178702,162.755591,202.258234,161.335505,197.378682,94.886094,193.854867,-0.000474,0.039595,99.077971,66.498059,197.591702,21.031341,54.429908,0.673785,674378.542475,0.845938,8.797858,28.245529,4.004975,0.138407,0.065508,151.780841,97.810085,72.700738,32.000000,32.000000,32.000000,32.000000,32.000000,71.390013,62.335491,109.414258,100.000000,21.594394,37.696203,46.063291,38.906277,33.443038,27.582278,19.160906,150.103492,62.296343,0.578056,149.216362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867414,49.025756,199.702863,164.578015,166.477857,163.695881,150.007088,14.164440,197.950186,0.906893,48.822645,48.172478,162.759323,202.249080,161.333982,197.440751,94.902048,193.874606,-0.000475,0.039576,98.911815,66.609133,197.562316,21.035292,54.438977,0.673789,674447.544602,0.845885,8.833575,28.149172,4.003955,0.131341,0.062924,151.763231,97.755267,72.689071,32.000000,32.000000,32.000000,32.000000,32.000000,71.394548,62.345101,109.405365,100.000000,21.628001,37.696203,46.063291,38.902144,33.443038,27.582278,19.179129,150.007088,62.450048,0.588323,149.254285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931429,49.025756,199.237536,164.578015,166.544302,163.689859,150.058438,14.174429,197.923238,0.903635,48.748013,48.120578,162.755176,202.398515,161.329451,197.512183,94.893775,194.031349,-0.000474,0.039580,98.613865,66.745397,197.701691,21.038231,54.498045,0.673503,674335.056293,0.845903,8.863017,28.123430,4.002225,0.132804,0.063406,151.748616,97.728533,72.676095,32.000000,32.000000,32.000000,32.000000,32.000000,71.394940,62.346334,109.379373,100.000000,21.614351,37.696203,46.063291,38.919549,33.443038,27.582278,19.172871,150.058438,62.453643,0.588457,149.306016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.935644,49.014212,199.709511,164.590914,166.556856,163.703512,149.893610,14.178711,198.001557,0.907720,48.803889,48.036168,162.741492,202.383551,161.330401,197.500819,94.858369,193.914342,-0.000475,0.039554,98.377182,66.427051,197.701240,21.041389,54.418008,0.673791,674353.703103,0.847058,8.895278,28.114794,4.004677,0.136016,0.063011,151.723260,97.757933,72.658682,32.000000,32.000000,32.000000,32.000000,32.000000,71.382316,62.305936,109.334214,100.000000,21.646214,37.696203,46.063291,38.879942,33.443038,27.582278,19.165572,149.893610,62.450561,0.587357,149.237566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886175,49.040322,199.333848,164.612226,166.545866,163.721065,150.101416,14.173859,197.876742,0.906195,48.881587,48.148434,162.758078,202.439207,161.353783,197.434035,94.872393,193.978378,-0.000476,0.039548,98.571930,66.475453,197.771115,21.044606,54.454484,0.671138,674285.746224,0.845530,8.829112,28.181153,3.990223,0.141329,0.063767,151.691692,97.792809,72.657745,32.000000,32.000000,32.000000,32.000000,32.000000,71.410986,62.318586,109.310329,100.000000,21.623713,37.696203,46.063291,38.874287,33.443038,27.582278,19.145811,150.101416,62.810428,0.585646,149.271673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.864658,49.050217,199.261781,164.616713,166.588665,163.749860,149.925391,14.173716,197.925467,0.905818,48.807673,48.192962,162.778139,202.252811,161.359975,197.340668,94.943798,193.337842,-0.000478,0.039463,98.689351,66.612038,197.550545,21.047548,54.420586,0.673257,674419.230291,0.846424,8.813212,28.173202,3.999338,0.135766,0.065259,151.717171,97.825420,72.654915,32.000000,32.000000,32.000000,32.000000,32.000000,71.431066,62.330510,109.268736,100.000000,21.658179,37.696203,46.063291,38.899257,33.443038,27.582278,19.165549,149.925391,62.906906,0.586661,149.310894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868206,49.054339,199.315755,164.602972,166.615633,163.795835,150.009350,14.165724,197.837554,0.905380,48.841629,48.135914,162.765363,202.150225,161.333644,197.379452,94.964481,193.799820,-0.000480,0.039124,98.705444,66.665795,197.521179,21.050691,54.412365,0.672611,674561.020853,0.846336,8.890446,28.182909,3.995773,0.145831,0.065934,151.686562,97.913139,72.644728,32.000000,32.000000,32.000000,32.000000,32.000000,71.437257,62.308711,109.199433,100.000000,21.664355,37.696203,46.063291,38.907752,33.443038,27.582278,19.168434,150.009350,62.425616,0.583130,149.286661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898210,49.054339,199.775997,164.602972,166.686698,163.817602,149.912109,14.172289,197.925674,0.908148,48.866460,48.193809,162.764751,202.227898,161.314989,197.326203,94.985334,193.969952,-0.000480,0.038873,98.585589,66.633645,197.651908,21.052413,54.413068,0.673257,674489.559103,0.847909,8.922588,27.873865,3.996052,0.138427,0.064633,151.663320,97.943167,72.627942,32.000000,32.000000,32.000000,32.000000,32.000000,71.424568,62.276201,109.137830,100.000000,21.500695,37.696203,46.063291,38.903333,33.443038,27.582278,19.167887,149.912109,62.486071,0.582433,149.214789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817629,49.070280,199.857944,164.597364,166.731205,163.825216,150.007073,14.171861,197.776681,0.901896,48.996432,48.091695,162.741827,202.212466,161.318709,197.316974,94.878717,193.722378,-0.000479,0.038703,98.590569,66.498121,197.453405,21.055127,54.411084,0.674615,674513.164496,0.846667,8.877372,27.989964,4.003216,0.134634,0.062953,151.659706,97.960633,72.648234,32.000000,32.000000,32.000000,32.000000,32.000000,71.451864,62.259825,109.094371,100.000000,21.705367,37.696203,46.063291,38.883689,33.443038,27.582278,19.179586,150.007073,62.626276,0.587723,149.276079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865194,49.101612,199.632488,164.601009,166.726239,163.840078,150.109781,14.173859,197.762009,0.903423,48.950316,48.071439,162.762144,202.088555,161.313505,197.155016,94.772258,193.658753,-0.000480,0.038687,98.496713,66.602870,197.586909,21.057247,54.402772,0.674482,674625.648808,0.847711,8.892021,28.066846,4.003671,0.134957,0.063202,151.643352,97.825994,72.632581,32.000000,32.000000,32.000000,32.000000,32.000000,71.432874,62.264915,109.055442,100.000000,21.710793,37.696203,46.063291,38.926209,33.443038,27.582278,19.176724,150.109781,62.451001,0.587341,149.351531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.895709,49.120302,199.708202,164.612226,166.691442,163.865725,150.000637,14.170148,197.856851,0.900506,48.894296,48.179973,162.757207,202.234076,161.338628,197.276799,94.650699,193.658144,-0.000482,0.038687,98.413059,66.675937,197.516140,21.059128,54.419649,0.675744,675105.902315,0.848775,8.991306,28.081678,4.011792,0.133605,0.067032,151.634806,97.863553,72.659033,32.000000,32.000000,32.000000,32.000000,32.000000,71.446892,62.264430,109.007217,100.000000,21.671989,37.696203,46.063291,38.897951,33.443038,27.582278,19.207688,150.000637,62.106322,0.587101,149.218172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.873803,49.107109,199.849658,164.617834,166.704877,163.895617,149.856548,14.173288,197.831552,0.899510,48.889178,48.130807,162.747690,202.374214,161.314059,197.361427,94.595823,193.942384,-0.000482,0.038668,98.266072,66.506573,197.687986,21.061741,54.421686,0.674853,675508.466306,0.847446,8.973430,28.164535,4.003443,0.128904,0.065362,151.605931,97.890832,72.649149,32.000000,32.000000,32.000000,32.000000,32.000000,71.400758,62.235798,108.985349,100.000000,21.679607,37.696203,46.063291,38.879133,33.443038,27.582278,19.228211,149.856548,62.761199,0.587883,149.276079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846113,49.107109,199.784482,164.617834,166.703838,163.922741,150.039741,14.175856,197.863540,0.897127,49.000571,48.226128,162.747571,202.254462,161.333860,197.454123,94.707312,193.813870,-0.000481,0.038661,98.915371,66.415049,197.599675,21.063164,54.386833,0.674600,675996.064430,0.847664,8.960571,28.285870,4.002513,0.134084,0.066743,151.591334,97.874571,72.623198,32.000000,32.000000,32.000000,32.000000,32.000000,71.393170,62.264143,108.951825,100.000000,21.735628,37.696203,46.063291,38.887128,33.443038,27.582278,19.216530,150.039741,62.570517,0.591108,149.284419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.894406,49.135968,199.289769,164.624845,166.776720,163.927774,149.871176,14.174287,197.716020,0.901652,48.980016,47.956698,162.738903,202.086863,161.346600,197.142894,94.805824,193.727742,-0.000480,0.038550,99.171270,66.503651,197.465783,21.064451,54.403638,0.675279,676291.937282,0.849017,8.970026,28.446140,4.007107,0.123485,0.063337,151.588818,97.862264,72.626746,32.000000,32.000000,32.000000,32.000000,32.000000,71.403069,62.237715,108.940860,100.000000,21.699630,37.696203,46.063291,38.901236,33.443038,27.582278,19.246576,149.871176,62.610355,0.585550,149.284655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.863461,49.155482,199.161840,164.629612,166.792287,163.946455,149.899930,14.174715,197.751097,0.900811,49.058789,48.102346,162.771720,202.280068,161.328361,197.321784,94.805571,193.504204,-0.000482,0.038310,99.410745,66.690958,197.491991,21.065432,54.351981,0.676000,676086.753492,0.848644,8.998664,28.287013,4.008025,0.135450,0.062872,151.576058,97.948394,72.646690,32.000000,32.000000,32.000000,32.000000,32.000000,71.401195,62.252571,108.922354,100.000000,21.551267,37.696203,46.063291,38.870192,33.443038,27.582278,19.250260,149.899930,63.272129,0.587585,149.353656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.900976,49.155482,199.288775,164.629612,166.806021,163.940590,150.029845,14.172432,197.847530,0.899835,49.015255,48.124753,162.756318,202.210590,161.319320,197.241108,94.808796,193.892392,-0.000480,0.038296,100.076929,66.638034,197.483507,21.066498,54.443972,0.674087,675808.255799,0.848779,8.977583,28.156562,3.994231,0.131022,0.062409,151.562019,98.052443,72.634933,32.000000,32.000000,32.000000,32.000000,32.000000,71.395372,62.245848,108.928307,100.000000,21.731761,37.696203,46.063291,38.885726,33.443038,27.582278,19.275011,150.029845,62.439776,0.585730,149.104679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.832470,49.186815,199.826017,164.646157,166.837012,163.928592,150.118499,14.172146,197.804424,0.898851,48.886021,48.129503,162.759991,202.163007,161.326006,197.358330,94.826235,193.869090,-0.000480,0.038370,99.658485,66.461325,197.527927,21.067840,54.418297,0.674910,675957.282624,0.849345,9.029092,28.073870,3.994144,0.130614,0.062847,151.550357,98.130879,72.645949,32.000000,32.000000,32.000000,32.000000,32.000000,71.394871,62.252461,108.931190,100.000000,21.555016,37.696203,46.063291,38.862625,33.443038,27.582278,19.312384,150.118499,62.474259,0.579761,149.235088,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.921451,49.164277,199.810732,164.643072,166.894295,163.964770,150.030489,14.171861,197.693818,0.895497,48.887134,48.110700,162.778946,202.119665,161.345749,197.218046,94.886146,193.828810,-0.000481,0.038388,99.208476,66.563300,197.532210,21.068755,54.400302,0.673600,675889.464888,0.847870,8.990306,28.214639,3.993685,0.129312,0.066032,151.548699,98.046375,72.656356,32.000000,32.000000,32.000000,32.000000,32.000000,71.390118,62.269432,108.959618,100.000000,21.762129,37.696203,46.063291,38.873451,33.443038,27.582278,19.301218,150.030489,62.301552,0.587341,149.186504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839375,49.153009,199.792678,164.646998,166.944750,163.993151,149.942533,14.172003,197.855601,0.896794,48.978328,48.143005,162.782658,202.393316,161.359240,197.369596,94.879188,193.915797,-0.000481,0.038378,99.409003,66.533876,197.483732,21.069189,54.383624,0.676063,675930.466709,0.848677,9.092483,28.188562,4.009956,0.142543,0.064490,151.590717,98.051492,72.684178,32.000000,32.000000,32.000000,32.000000,32.000000,71.417415,62.288233,109.024994,100.000000,21.727779,37.696203,46.063291,38.845303,33.443038,27.582278,19.296306,149.942533,62.628037,0.588886,149.273915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837925,49.169225,199.856620,164.644474,166.938690,164.002072,150.083486,14.170291,197.866310,0.896651,48.963824,48.074206,162.766802,202.266348,161.334710,197.262110,94.722656,193.859073,-0.000481,0.038356,99.476675,66.557483,197.590194,21.069480,54.414005,0.675280,675744.168645,0.847626,8.977942,28.113718,4.002502,0.126153,0.062603,151.570867,98.015613,72.668284,32.000000,32.000000,32.000000,32.000000,32.000000,71.401564,62.286028,109.034394,100.000000,21.762450,37.696203,46.063291,38.888928,33.443038,27.582278,19.301689,150.083486,62.451955,0.589639,149.216402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.920782,49.174447,199.715401,164.647839,166.949376,164.001152,150.002273,14.168864,197.813400,0.892518,48.989629,48.065307,162.789390,202.403387,161.363729,197.268506,94.663412,193.665838,-0.000482,0.038366,99.787701,66.648679,197.529377,21.070244,54.432847,0.676526,675953.508241,0.849796,9.051533,28.152921,4.008732,0.132987,0.064629,151.592134,98.053797,72.687030,32.000000,32.000000,32.000000,32.000000,32.000000,71.433133,62.328830,109.093936,100.000000,21.789689,37.696203,46.063291,38.888736,33.443038,27.582278,19.324577,150.002273,62.296563,0.587467,149.236504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.892894,49.174447,199.770073,164.647839,166.998560,164.016956,150.052411,14.168578,197.703938,0.894286,48.948184,48.090037,162.785915,202.229733,161.349348,197.160166,94.729912,193.762844,-0.000482,0.038340,99.982202,66.562305,197.463175,21.070308,54.406414,0.676391,676510.119135,0.849110,9.069250,28.288428,4.010131,0.138217,0.065674,151.601980,97.997535,72.681870,32.000000,32.000000,32.000000,32.000000,32.000000,71.416454,62.383156,109.106614,100.000000,21.758439,37.696203,46.063291,38.838794,33.443038,27.582278,19.337039,150.052411,62.282770,0.589336,149.325922,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847042,49.176096,199.653014,164.662702,167.018124,164.036841,150.087673,14.171147,197.655351,0.893551,48.921643,48.064016,162.794701,202.213546,161.344619,197.116612,94.770310,193.647389,-0.000481,0.038340,99.543356,66.589377,197.404723,21.069330,54.409912,0.674826,676602.142025,0.848011,8.988803,28.276012,4.000647,0.148342,0.066049,151.613443,97.992397,72.667655,32.000000,32.000000,32.000000,32.000000,32.000000,71.421185,62.423947,109.152725,100.000000,21.586831,37.696203,46.063291,38.851452,33.443038,27.582278,19.346228,150.087673,61.992676,0.589643,149.228164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.863403,49.169499,199.254501,164.674760,167.085138,164.053622,149.993456,14.178853,197.653741,0.887529,48.856966,48.161388,162.791343,202.150633,161.343510,197.244922,94.661462,193.758264,-0.000482,0.038332,99.916123,66.697383,197.331012,21.067995,54.410165,0.675687,676495.803345,0.848336,9.017626,28.245492,4.003979,0.146002,0.063567,151.663905,98.014895,72.698309,32.000000,32.000000,32.000000,32.000000,32.000000,71.441088,62.465000,109.243187,100.000000,21.805221,37.696203,46.063291,38.876493,33.443038,27.582278,19.349789,149.993456,62.427230,0.590239,149.316362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882386,49.149710,199.756532,164.670553,167.170028,164.068115,150.116091,14.172003,197.702297,0.886733,48.888383,48.066335,162.794225,202.179500,161.308812,197.223404,94.640222,193.835973,-0.000482,0.038351,100.443835,66.557072,197.474595,21.067015,54.412184,0.675995,676505.284317,0.849110,9.066689,28.162268,4.005313,0.147976,0.067290,151.646573,97.958780,72.655378,32.000000,32.000000,32.000000,32.000000,32.000000,71.457941,62.493337,109.258786,100.000000,21.609375,37.696203,46.063291,38.866140,33.443038,27.582278,19.356815,150.116091,62.315345,0.593310,149.342995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.809674,49.148611,199.680394,164.678405,167.262647,164.080693,149.997738,14.174429,197.668930,0.882457,48.935506,48.063400,162.828580,202.058301,161.346991,197.234957,94.637188,193.413156,-0.000482,0.038337,100.683805,66.459851,197.435252,21.066135,54.360347,0.674884,676881.188742,0.849405,9.043169,28.312245,3.996007,0.144847,0.064830,151.663826,97.951337,72.697462,32.000000,32.000000,32.000000,32.000000,32.000000,71.475163,62.525816,109.300630,100.000000,21.622815,37.696203,46.063291,38.853250,33.443038,27.582278,19.342476,149.997738,62.440437,0.588213,149.255151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.829747,49.148611,199.649495,164.678405,167.301379,164.088729,149.954799,14.174144,197.590031,0.884402,49.002669,48.055968,162.791934,202.102540,161.354250,197.201424,94.590778,193.561583,-0.000482,0.038326,101.389584,66.483416,197.513120,21.065105,54.361411,0.675867,676945.317105,0.848380,9.003751,28.362299,4.004550,0.151382,0.063663,151.659233,97.965356,72.680764,32.000000,32.000000,32.000000,32.000000,32.000000,71.466595,62.523855,109.289877,100.000000,21.771041,37.696203,46.063291,38.892421,33.443038,27.582278,19.346379,149.954799,62.335888,0.590150,149.213963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888929,49.165377,199.076609,164.669993,167.334280,164.094037,150.164170,14.176285,197.755445,0.888544,48.999600,48.109114,162.828994,202.233525,161.361312,197.222959,94.585432,193.737739,-0.000481,0.038336,101.903467,66.493397,197.453423,21.063778,54.403079,0.677259,677076.010092,0.850489,9.077870,28.208446,4.008868,0.143310,0.063099,151.707697,98.117503,72.700795,32.000000,32.000000,32.000000,32.000000,32.000000,71.507100,62.565212,109.356817,100.000000,21.760776,37.696203,46.063291,38.880469,33.443038,27.582278,19.368309,150.164170,62.305294,0.589618,149.206370,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.849943,49.183517,199.663939,164.667469,167.350712,164.092183,150.113489,14.174572,197.658449,0.892192,48.977511,47.989147,162.805320,202.161682,161.379688,197.174472,94.690154,193.779775,-0.000482,0.038345,102.006761,66.453133,197.509469,21.062471,54.398120,0.676958,677234.398697,0.850394,9.057098,28.309960,4.006633,0.145887,0.064943,151.710253,98.153950,72.698705,32.000000,32.000000,32.000000,32.000000,32.000000,71.492973,62.542142,109.392415,100.000000,21.560907,37.696203,46.063291,38.844556,33.443038,27.582278,19.374924,150.113489,62.445646,0.590357,149.261760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867992,49.178295,199.700900,164.669151,167.231440,164.081448,150.064368,14.171575,197.574551,0.890504,48.934441,47.991348,162.806523,202.106985,161.409833,197.099764,94.845803,193.645042,-0.000483,0.038362,101.662363,66.457324,197.435498,21.061580,54.340802,0.674384,677245.124411,0.848156,9.012653,28.380662,3.990397,0.134579,0.066200,151.714847,98.017416,72.675000,32.000000,32.000000,32.000000,32.000000,32.000000,71.476076,62.533856,109.407134,100.000000,21.603042,37.696203,46.063291,38.886425,33.443038,27.582278,19.403929,150.064368,62.310796,0.588851,149.274151,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848038,49.168675,199.725015,164.658776,167.218383,164.083731,150.027642,14.176142,197.591212,0.891692,48.908257,48.132199,162.806918,202.036039,161.367759,197.095856,94.900240,193.654670,-0.000483,0.038347,101.538656,66.679153,197.300075,21.060356,54.327964,0.676376,676997.406002,0.849213,9.071109,28.291528,4.005299,0.135525,0.062844,151.711074,97.872805,72.699622,32.000000,32.000000,32.000000,32.000000,32.000000,71.468642,62.539320,109.444045,100.000000,21.646956,37.696203,46.063291,38.853226,33.443038,27.582278,19.406887,150.027642,62.440730,0.589210,149.400154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902588,49.168675,199.222717,164.658776,167.217519,164.081791,150.141045,14.171290,197.692594,0.889596,48.814897,48.153013,162.827530,202.118279,161.401940,197.210956,94.988570,193.299666,-0.000483,0.038352,101.232306,66.507842,197.284128,21.058933,54.353207,0.676911,676436.524430,0.849082,9.047219,28.085906,4.004591,0.141778,0.062390,151.686095,97.918270,72.693614,32.000000,32.000000,32.000000,32.000000,32.000000,71.490987,62.538879,109.485755,100.000000,21.795884,37.696203,46.063291,38.862539,33.443038,27.582278,19.404724,150.141045,62.918498,0.590330,149.357039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866082,49.143939,199.736094,164.655130,167.199937,164.081752,150.116316,14.181565,197.662827,0.893135,48.934866,48.137460,162.785080,202.122845,161.372190,197.228239,94.969544,193.705473,-0.000482,0.038349,101.051908,66.513216,197.396051,21.057447,54.349583,0.677359,676278.895048,0.849656,9.058238,28.035040,4.006678,0.141616,0.062075,151.665908,98.008179,72.663638,32.000000,32.000000,32.000000,32.000000,32.000000,71.465654,62.510763,109.509470,100.000000,21.809905,37.696203,46.063291,38.829342,33.443038,27.582278,19.386606,150.116316,62.658338,0.589352,149.256763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.761987,49.157406,199.769461,164.645035,167.131394,164.087852,150.059247,14.172146,197.685442,0.889992,48.965522,48.088569,162.812110,202.061563,161.383860,197.239845,95.002400,193.811303,-0.000482,0.038343,100.606944,66.445970,197.479143,21.055912,54.345418,0.675152,675927.206777,0.847973,9.001834,27.814912,3.992232,0.133028,0.063076,151.668763,98.006381,72.705132,32.000000,32.000000,32.000000,32.000000,32.000000,71.482245,62.507854,109.552116,100.000000,21.807029,37.696203,46.063291,38.848719,33.443038,27.582278,19.391084,150.059247,62.428698,0.583241,149.260422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840630,49.168125,199.647167,164.655130,167.058269,164.082605,150.052734,14.164440,197.569377,0.892754,48.915133,48.111401,162.797637,202.070819,161.378381,197.140382,94.946295,193.435815,-0.000482,0.038359,100.416061,66.568458,197.402258,21.054468,54.380649,0.676835,675983.687519,0.848744,9.014838,27.984582,4.005450,0.147070,0.061376,151.648196,97.965721,72.679879,32.000000,32.000000,32.000000,32.000000,32.000000,71.445553,62.472443,109.584554,100.000000,21.818450,37.696203,46.063291,38.907987,33.443038,27.582278,19.410102,150.052734,62.450341,0.587084,149.269863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.883483,49.184891,199.615067,164.651485,167.100475,164.078834,149.970111,14.170576,197.492323,0.885977,48.994821,48.060847,162.806522,202.037976,161.385403,197.186937,94.883227,193.544956,-0.000481,0.038395,100.636941,66.331358,197.463705,21.051557,54.380595,0.678287,676057.065672,0.851104,9.136041,27.990973,4.014499,0.141806,0.062874,151.639290,98.007312,72.677525,32.000000,32.000000,32.000000,32.000000,32.000000,71.467791,62.458076,109.584366,100.000000,21.769514,37.696203,46.063291,38.855174,33.443038,27.582278,19.429434,149.970111,62.472131,0.590462,149.243506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.809800,49.184891,199.630848,164.651485,167.155474,164.080345,150.116372,14.177997,197.610881,0.886648,49.072389,48.050724,162.796077,202.146841,161.357274,197.247325,94.802821,193.806053,-0.000479,0.038377,100.264288,66.351684,197.319225,21.049433,54.343092,0.676599,676133.513206,0.849647,9.065351,27.907754,4.005711,0.141077,0.064957,151.638730,97.975785,72.652794,32.000000,32.000000,32.000000,32.000000,32.000000,71.446316,62.410410,109.546104,100.000000,21.794399,37.696203,46.063291,38.832523,33.443038,27.582278,19.453865,150.116372,62.438236,0.589171,149.253577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.895740,49.221171,199.662406,164.637744,167.169091,164.059394,150.147686,14.169720,197.626303,0.888133,49.037554,48.121554,162.811142,202.120460,161.367105,197.196674,94.811520,193.630781,-0.000478,0.038636,99.989950,66.539597,197.454691,21.048179,54.437679,0.676024,676303.686291,0.849324,9.037797,28.011340,4.001626,0.128707,0.066036,151.636673,98.115814,72.678590,32.000000,32.000000,32.000000,32.000000,32.000000,71.457152,62.400845,109.573699,100.000000,21.802385,37.696203,46.063291,38.873339,33.443038,27.582278,19.499181,150.147686,63.279686,0.588464,149.336740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.892151,49.207703,199.637580,164.632136,167.197039,164.045614,150.112199,14.175999,197.643369,0.889863,48.908811,48.121011,162.811202,202.178440,161.369045,197.204746,94.847160,193.701540,-0.000480,0.038894,100.008849,66.570052,197.458196,21.047094,54.362871,0.677422,676648.220982,0.849900,9.114020,28.188606,4.007863,0.128954,0.065047,151.652387,98.027205,72.676608,32.000000,32.000000,32.000000,32.000000,32.000000,71.453075,62.362808,109.552845,100.000000,21.823168,37.696203,46.063291,38.822591,33.443038,27.582278,19.511356,150.112199,62.617986,0.589594,149.232885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.856000,49.193686,199.607457,164.633257,167.207924,164.051337,150.032068,14.168008,197.627042,0.888833,48.974975,48.009547,162.792070,202.109941,161.359648,197.185020,94.857046,193.656330,-0.000480,0.039128,99.793015,66.500476,197.407946,21.045807,54.325999,0.675272,676511.478491,0.848074,9.061407,28.114897,4.001592,0.144018,0.062743,151.638548,97.984833,72.670466,32.000000,32.000000,32.000000,32.000000,32.000000,71.448519,62.319258,109.551863,100.000000,21.654365,37.696203,46.063291,38.821829,33.443038,27.582278,19.508991,150.032068,62.483650,0.580917,149.267031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.874069,49.193686,199.698740,164.633257,167.228705,164.055965,150.011320,14.169292,197.598581,0.892721,49.007142,48.017491,162.811144,202.055121,161.375751,197.125187,94.815972,193.577626,-0.000480,0.039210,99.955293,66.654988,197.298772,21.043768,54.339972,0.676103,676320.749861,0.848239,9.051650,28.105508,4.001382,0.139667,0.062558,151.664007,98.043526,72.639724,32.000000,32.000000,32.000000,32.000000,32.000000,71.459224,62.312493,109.580459,100.000000,21.810032,37.696203,46.063291,38.840126,33.443038,27.582278,19.505157,150.011320,62.778954,0.586970,149.227338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.939036,49.212101,199.155778,164.646437,167.296541,164.022907,150.011343,14.170006,197.697030,0.889719,48.970943,48.038672,162.806465,202.162987,161.339116,197.197611,94.831838,193.540141,-0.000478,0.039206,99.463054,66.505741,197.345660,21.042448,54.339486,0.676922,676323.641131,0.849372,9.075013,28.078850,4.003680,0.150468,0.063545,151.695633,98.023183,72.668739,32.000000,32.000000,32.000000,32.000000,32.000000,71.466070,62.254923,109.605983,100.000000,21.860745,37.696203,46.063291,38.758705,33.443038,27.582278,19.537006,150.011343,63.150706,0.588545,149.230288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872339,49.199458,199.744926,164.645596,167.321408,164.011058,149.884624,14.173430,197.637205,0.891168,49.079543,48.102686,162.805340,202.101827,161.378957,197.133074,94.889456,193.747617,-0.000476,0.039214,100.097297,66.337969,197.475043,21.041066,54.300846,0.676766,676447.887484,0.849172,9.056327,28.090720,4.004060,0.147084,0.063113,151.726721,98.050880,72.673612,32.000000,32.000000,32.000000,32.000000,32.000000,71.464828,62.249479,109.630549,100.000000,21.832757,37.696203,46.063291,38.784153,33.443038,27.582278,19.535468,149.884624,62.464061,0.585792,149.192405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.900534,49.218972,199.116846,164.631575,167.294173,164.016076,150.054416,14.173859,197.659370,0.893709,48.940552,48.103926,162.805379,202.110247,161.356070,197.148659,94.843971,193.667731,-0.000477,0.039221,100.334046,66.524949,197.295344,21.039445,54.317669,0.674565,676226.895131,0.847817,9.007598,28.060942,3.987978,0.150343,0.065202,151.711226,98.088301,72.647397,32.000000,32.000000,32.000000,32.000000,32.000000,71.461972,62.196754,109.632594,100.000000,21.874604,37.696203,46.063291,38.819815,33.443038,27.582278,19.545479,150.054416,62.779761,0.580445,149.103459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912779,49.214025,199.685307,164.639427,167.325636,164.015106,149.983206,14.175286,197.644780,0.893436,48.886019,48.112013,162.811678,202.179031,161.371401,197.193928,94.755689,193.696093,-0.000477,0.039131,100.514903,66.767652,197.532209,21.037776,54.347726,0.677214,676053.979389,0.849703,9.063888,28.080301,4.005124,0.139076,0.064712,151.723364,98.098743,72.650182,32.000000,32.000000,32.000000,32.000000,32.000000,71.473484,62.221794,109.658368,100.000000,21.854088,37.696203,46.063291,38.801181,33.443038,27.582278,19.576557,149.983206,62.625616,0.588711,149.167110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839728,49.214025,199.007912,164.639427,167.340120,163.996273,149.966708,14.170291,197.584380,0.892775,48.770804,48.133821,162.798094,202.116465,161.367563,197.166768,94.762328,193.723093,-0.000476,0.039031,100.464501,66.779810,197.306624,21.036925,54.376971,0.675193,676222.947187,0.848282,9.054253,28.096154,3.990275,0.145751,0.064664,151.696607,98.052736,72.650700,32.000000,32.000000,32.000000,32.000000,32.000000,71.465941,62.183594,109.679969,100.000000,21.856772,37.696203,46.063291,38.791198,33.443038,27.582278,19.583336,149.966708,62.472498,0.584183,149.201846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
