OSU 80 Ton Compressor Load Stand
49.942218,49.179944,199.710176,164.632697,167.424951,163.991483,149.980009,14.172860,197.752838,0.892679,48.699794,48.129242,162.781725,202.217542,161.365822,197.233387,94.773636,193.769084,-0.000475,0.039179,100.385644,66.693513,197.403988,21.036282,54.403079,0.676049,676468.045972,0.848436,9.036650,28.194958,4.000685,0.136074,0.065816,151.667792,98.079670,72.650132,32.000000,32.000000,32.000000,32.000000,32.000000,71.447038,62.185423,109.685540,100.000000,21.815646,37.696203,46.063291,38.830623,33.443038,27.582278,19.560270,149.980009,63.084382,0.586689,149.315615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.906684,49.133769,199.679252,164.614469,167.497744,164.006511,149.913665,14.173288,197.630851,0.890073,48.817085,48.114888,162.800780,202.252383,161.399194,197.304059,94.793154,193.336434,-0.000475,0.039181,100.160295,66.659310,197.440637,21.035602,54.397291,0.674838,676453.085101,0.849814,9.112184,28.198334,3.992957,0.134737,0.065690,151.653534,98.069796,72.643816,32.000000,32.000000,32.000000,32.000000,32.000000,71.460208,62.183661,109.697999,100.000000,21.668983,37.696203,46.063291,38.767174,33.443038,27.582278,19.524244,149.913665,62.275287,0.587389,149.127417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.949623,49.127448,199.640871,164.586428,167.506175,163.998900,150.078681,14.169577,197.708206,0.884767,48.825828,48.095746,162.825361,202.197298,161.412921,197.296274,94.853490,193.711769,-0.000476,0.039181,99.807039,66.600059,197.453243,21.035063,54.386545,0.674894,676211.680205,0.847695,8.972154,28.204083,3.998825,0.130594,0.064944,151.637098,98.038334,72.639547,32.000000,32.000000,32.000000,32.000000,32.000000,71.482793,62.227019,109.729595,100.000000,21.858852,37.696203,46.063291,38.784992,33.443038,27.582278,19.527708,150.078681,62.491280,0.582019,149.251099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.813492,49.132945,199.700303,164.577454,167.525308,163.977623,149.946494,14.168150,197.702039,0.888180,48.942524,48.154746,162.797384,202.010596,161.385644,197.100577,94.851495,193.641291,-0.000476,0.039191,99.687856,66.631303,197.343968,21.034614,54.403836,0.675285,676143.604137,0.848709,8.962694,28.023987,4.001052,0.135048,0.065405,151.608282,98.086157,72.638738,32.000000,32.000000,32.000000,32.000000,32.000000,71.465571,62.186152,109.719305,100.000000,21.669497,37.696203,46.063291,38.756580,33.443038,27.582278,19.524349,149.946494,62.636181,0.589859,149.243191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868106,49.132945,199.165322,164.577454,167.490555,163.965036,150.074435,14.175000,197.563920,0.894488,48.812520,48.088824,162.790710,202.112530,161.381964,197.212548,94.800894,193.922875,-0.000476,0.039218,99.595540,66.728815,197.361749,21.033651,54.362528,0.674766,675872.842541,0.846911,8.912010,28.102971,3.996844,0.142024,0.064267,151.622878,98.074697,72.641132,32.000000,32.000000,32.000000,32.000000,32.000000,71.459030,62.201736,109.696889,100.000000,21.873857,37.696203,46.063291,38.832273,33.443038,27.582278,19.532935,150.074435,62.310723,0.587253,149.260147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931336,49.139816,199.702867,164.570724,167.523276,163.993359,150.089057,14.163584,197.648768,0.894803,48.847231,48.152129,162.784313,202.175321,161.353380,197.144415,94.786828,193.717855,-0.000476,0.039212,99.507057,66.607134,197.387696,21.032345,54.348339,0.676255,675954.603963,0.850136,9.058253,28.078821,4.008960,0.130111,0.063322,151.639612,98.041398,72.643829,32.000000,32.000000,32.000000,32.000000,32.000000,71.454038,62.198364,109.716361,100.000000,21.859698,37.696203,46.063291,38.745542,33.443038,27.582278,19.544635,150.089057,62.965747,0.587374,149.265143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.923528,49.132945,199.675419,164.560910,167.528485,163.999455,149.913626,14.169577,197.748738,0.890466,48.840577,48.162996,162.781252,202.188002,161.324380,197.232387,94.708726,193.732174,-0.000475,0.039212,99.566976,66.467251,197.428932,21.030843,54.371454,0.674754,676005.140904,0.848312,9.001751,28.233840,3.993842,0.135639,0.064535,151.641988,98.098545,72.648770,32.000000,32.000000,32.000000,32.000000,32.000000,71.455215,62.190340,109.692276,100.000000,21.876358,37.696203,46.063291,38.758311,33.443038,27.582278,19.541741,149.913626,62.472425,0.588684,149.132649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888906,49.126074,199.742331,164.564275,167.512374,163.979243,149.982453,14.175999,197.797327,0.890875,48.873706,48.087386,162.782832,202.151693,161.349266,197.275316,94.724998,193.859884,-0.000475,0.039233,99.496540,66.512715,197.435027,21.030352,54.423093,0.675615,676103.737497,0.847198,8.943267,28.171892,3.999550,0.134234,0.065104,151.645920,98.046871,72.647092,32.000000,32.000000,32.000000,32.000000,32.000000,71.457787,62.191266,109.677748,100.000000,21.880662,37.696203,46.063291,38.760279,33.443038,27.582278,19.545124,149.982453,62.450488,0.583152,149.238707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902682,49.129372,199.677685,164.585867,167.463864,163.965465,150.022508,14.175286,197.728950,0.892553,48.885742,48.151648,162.785537,202.137932,161.366258,197.287314,94.662297,193.483390,-0.000475,0.039226,99.309279,66.593189,197.401519,21.030692,54.382939,0.675364,676364.847304,0.848353,8.944464,28.255304,3.999626,0.151957,0.061458,151.658240,98.032198,72.635138,32.000000,32.000000,32.000000,32.000000,32.000000,71.447519,62.157010,109.633521,100.000000,21.701592,37.696203,46.063291,38.776819,33.443038,27.582278,19.541089,150.022508,62.157018,0.587788,149.279895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886221,49.129372,199.754318,164.585867,167.500044,163.965546,150.116763,14.172003,197.596226,0.892693,48.928059,48.012893,162.790947,202.240987,161.383330,197.166199,94.623231,193.763820,-0.000475,0.039196,99.178084,66.496467,197.336236,21.030696,54.368605,0.675204,676259.045820,0.848496,8.973375,28.286386,4.003742,0.143112,0.063703,151.688632,97.999298,72.677154,32.000000,32.000000,32.000000,32.000000,32.000000,71.441894,62.163469,109.656564,100.000000,21.887501,37.696203,46.063291,38.766554,33.443038,27.582278,19.547238,150.116763,62.316519,0.588413,149.248463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834708,49.129372,199.697128,164.585867,167.336933,163.963620,150.169957,14.171861,197.716209,0.893138,48.865338,48.201502,162.794975,202.124558,161.394882,197.206964,94.762976,193.948792,-0.000475,0.039175,98.858735,66.564117,197.291714,21.030282,54.404269,0.675332,676377.930061,0.847946,8.962431,28.209416,4.001342,0.133940,0.067340,151.725290,98.105201,72.658364,32.000000,32.000000,32.000000,32.000000,32.000000,71.469953,62.177181,109.642537,100.000000,21.905306,37.696203,46.063291,38.763913,33.443038,27.582278,19.551273,150.169957,62.618719,0.590867,149.300587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.937665,49.137892,199.621559,164.594840,167.304936,163.969705,149.914210,14.171290,197.552365,0.893293,48.771216,48.050352,162.753115,202.113223,161.353697,197.109095,94.870349,193.659938,-0.000475,0.039188,98.811391,66.609776,197.317412,21.030301,54.384814,0.675896,676524.805061,0.847725,8.979447,28.352535,4.004198,0.137334,0.066082,151.712910,98.110169,72.632434,32.000000,32.000000,32.000000,32.000000,32.000000,71.405506,62.179870,109.580419,100.000000,21.920924,37.696203,46.063291,38.799594,33.443038,27.582278,19.554300,149.914210,62.619526,0.589691,149.276826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.956787,49.125249,199.654707,164.595401,167.287974,163.975861,150.040764,14.180708,197.670306,0.890803,48.750922,48.194106,162.760322,202.116933,161.341749,197.185334,94.944915,193.314308,-0.000475,0.039174,98.779063,66.298854,197.425868,21.030051,54.365503,0.675924,676146.839892,0.848388,9.032725,28.281362,4.007190,0.140648,0.066245,151.709875,98.088477,72.644886,32.000000,32.000000,32.000000,32.000000,32.000000,71.421335,62.172000,109.568918,100.000000,21.894297,37.696203,46.063291,38.738355,33.443038,27.582278,19.566525,150.040764,62.431266,0.587255,149.263294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925582,49.106560,199.626769,164.592316,167.218368,163.981165,149.928839,14.174287,197.617304,0.891427,48.796160,48.145613,162.786128,202.210325,161.370609,197.143220,94.937256,193.791406,-0.000475,0.039167,98.797022,66.676318,197.341457,21.029741,54.355857,0.674786,675734.384005,0.847940,8.934806,28.066886,3.997415,0.138422,0.065407,151.724291,98.062767,72.664826,32.000000,32.000000,32.000000,32.000000,32.000000,71.453972,62.225520,109.570107,100.000000,21.908186,37.696203,46.063291,38.722995,33.443038,27.582278,19.556751,149.928839,63.103311,0.586049,149.173050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.961500,49.106560,199.665355,164.592316,167.286354,163.988850,150.092385,14.174144,197.724867,0.893757,48.728690,48.121430,162.766561,202.307223,161.360402,197.242983,94.820937,193.662303,-0.000475,0.039153,98.737722,66.783336,197.493378,21.029483,54.384363,0.674868,675471.638061,0.846866,8.902412,27.864007,3.996548,0.130773,0.066654,151.682718,98.052492,72.676625,32.000000,32.000000,32.000000,32.000000,32.000000,71.432780,62.212052,109.560755,100.000000,21.950582,37.696203,46.063291,38.736848,33.443038,27.582278,19.540063,150.092385,62.620700,0.587679,149.077495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.938502,49.070555,199.276241,164.606618,167.342822,163.981108,149.967240,14.175143,197.698408,0.893521,48.704835,48.113332,162.777025,202.058362,161.355852,197.145217,94.760704,193.624450,-0.000475,0.039150,98.934701,66.591086,197.338397,21.029267,54.315938,0.675280,675524.121679,0.848070,8.915957,28.048739,3.998487,0.141838,0.065831,151.681041,98.096912,72.648387,32.000000,32.000000,32.000000,32.000000,32.000000,71.436878,62.239648,109.560589,100.000000,21.773921,37.696203,46.063291,38.711774,33.443038,27.582278,19.532462,149.967240,62.968608,0.581672,149.278479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879235,49.070555,199.615482,164.606618,167.382193,163.982270,150.031245,14.173573,197.642577,0.894561,48.718587,48.167316,162.765909,202.085497,161.333815,197.134521,94.795584,193.702869,-0.000475,0.039131,99.293573,66.586739,197.359833,21.029086,54.353369,0.674621,675873.126213,0.846509,8.878855,28.117174,3.996384,0.139726,0.066952,151.661133,98.104353,78.348363,32.000000,32.000000,32.000000,32.000000,32.000000,71.425432,62.242734,109.567936,100.000000,21.790936,37.696203,46.063291,38.719444,33.443038,27.582278,19.503348,150.031245,63.162005,0.585890,149.358848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888757,49.061485,199.711429,164.592877,167.397679,163.978364,150.037880,14.172146,197.679885,0.894660,48.691525,48.182295,162.791004,202.100706,161.346554,197.214257,94.856451,193.770166,-0.000475,0.039111,99.290780,66.629908,197.415348,21.028988,54.381172,0.674689,675975.793694,0.847523,8.866603,28.163363,3.990433,0.143104,0.066665,151.663788,98.105959,72.679171,32.000000,32.000000,32.000000,32.000000,32.000000,71.413789,62.279123,109.605611,100.000000,21.956441,37.696203,46.063291,38.749930,33.443038,27.582278,19.500513,150.037880,62.304267,0.581978,149.075528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.919398,49.049942,199.656845,164.578015,167.410032,163.975296,149.867479,14.179281,197.692087,0.897014,48.750697,48.154831,162.755265,202.130511,161.359233,197.257900,94.874165,193.649321,-0.000475,0.039112,99.345404,66.652399,197.452015,21.028978,54.395164,0.675772,675940.890579,0.848286,8.927853,28.157575,4.001976,0.141020,0.065824,151.681599,98.088665,72.642901,32.000000,32.000000,32.000000,32.000000,32.000000,71.420307,62.298276,109.598451,100.000000,21.956749,37.696203,46.063291,38.741965,33.443038,27.582278,19.487887,149.867479,62.136035,0.581528,149.235324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867329,49.071105,199.706474,164.575491,167.408090,163.984247,149.923613,14.167437,197.680896,0.896575,48.903048,48.011250,162.790765,202.050819,161.370369,197.149409,94.915829,193.495783,-0.000476,0.038952,99.313243,66.445508,197.364465,21.029065,54.360094,0.675513,675708.019763,0.848027,8.908939,28.121669,4.003135,0.144616,0.067064,151.663528,98.008471,72.653894,32.000000,32.000000,32.000000,32.000000,32.000000,71.415596,62.363446,109.631910,100.000000,21.950160,37.696203,46.063291,38.721544,33.443038,27.582278,19.471687,149.923613,62.512777,0.589609,149.137566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831841,49.095016,199.586952,164.592316,167.408392,164.001974,149.921734,14.170862,197.720931,0.896399,48.858483,48.053335,162.779016,202.119645,161.339805,197.236442,94.911227,193.652001,-0.000477,0.038948,99.348175,66.451873,197.292673,21.029304,54.354253,0.674798,675578.490576,0.848369,8.865729,28.059130,3.999584,0.158739,0.065581,151.687271,98.007097,72.629228,32.000000,32.000000,32.000000,32.000000,32.000000,71.429134,62.450824,109.681710,100.000000,21.975580,37.696203,46.063291,38.747582,33.443038,27.582278,19.488942,149.921734,62.927156,0.590732,149.072617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.971904,49.095016,199.536648,164.592316,167.309324,163.993500,149.909790,14.174287,197.705560,0.898945,48.758465,48.056760,162.790625,202.192385,161.343919,197.155770,94.847308,193.945015,-0.000478,0.038959,99.326008,66.552331,197.497599,21.029624,54.392405,0.676068,675586.965377,0.849132,8.940715,27.960484,4.004756,0.142273,0.065149,151.687431,97.971110,72.645905,32.000000,32.000000,32.000000,32.000000,32.000000,71.438225,62.468804,109.719549,100.000000,21.966589,37.696203,46.063291,38.767035,33.443038,27.582278,19.511049,149.909790,62.148801,0.587898,149.237802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888026,49.094741,199.705690,164.598486,167.218563,163.994295,149.986079,14.172432,197.704359,0.898885,48.841284,48.131088,162.787011,202.096424,161.343681,197.245508,94.910951,193.652102,-0.000478,0.038951,98.916240,66.552109,197.461481,21.029829,54.343741,0.676401,675768.912974,0.849964,9.001336,28.023063,4.005209,0.139775,0.063859,151.693082,97.957810,72.643186,32.000000,32.000000,32.000000,32.000000,32.000000,71.447076,62.494915,109.716731,100.000000,21.922193,37.696203,46.063291,38.681404,33.443038,27.582278,19.510374,149.986079,61.976535,0.584251,149.002830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882839,49.078800,199.177852,164.586147,167.159299,164.006274,150.056372,14.173145,197.614528,0.896561,48.840039,48.072837,162.786714,202.150143,161.357289,197.096608,94.927902,193.424605,-0.000476,0.038929,98.738668,66.760611,197.459094,21.029192,54.357047,0.674075,675780.712208,0.847340,8.856569,28.195630,3.992977,0.136779,0.062842,151.653266,97.875067,72.625595,32.000000,32.000000,32.000000,32.000000,32.000000,71.442191,62.446854,109.731424,100.000000,21.983980,37.696203,46.063291,38.725258,33.443038,27.582278,19.493128,150.056372,62.501478,0.589948,149.246063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865860,49.090619,199.128240,164.586708,167.146521,164.016427,150.099316,14.173573,197.662026,0.898212,48.951817,48.117448,162.793781,202.084845,161.368128,197.119038,94.939357,193.696013,-0.000477,0.038917,98.678167,66.462589,197.427380,21.028525,54.371039,0.676109,675674.168563,0.848496,8.942952,28.023377,4.003079,0.129859,0.064290,151.673914,97.831038,72.621679,32.000000,32.000000,32.000000,32.000000,32.000000,71.443781,62.458929,109.775209,100.000000,22.013388,37.696203,46.063291,38.725081,33.443038,27.582278,19.503089,150.099316,63.075504,0.592842,149.170926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.875806,49.124974,199.706665,164.578015,167.156259,164.018997,150.062642,14.174144,197.617979,0.899002,48.965878,47.989043,162.759167,202.167615,161.351115,197.066315,94.894725,193.668669,-0.000477,0.038917,98.951652,66.666701,197.511978,21.028642,54.372644,0.674732,675636.663124,0.848220,8.932373,27.921985,3.992913,0.137071,0.062371,151.664150,97.835163,72.613233,32.000000,32.000000,32.000000,32.000000,32.000000,71.441599,62.409410,109.761436,100.000000,21.789592,37.696203,46.063291,38.732453,33.443038,27.582278,19.502253,150.062642,62.291941,0.586809,149.282806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.856810,49.136793,199.630701,164.595121,167.131837,164.028147,150.173672,14.170719,197.683524,0.899894,48.935111,48.113944,162.774508,202.091287,161.370995,197.158884,94.907305,193.503473,-0.000477,0.038879,99.364237,66.744463,197.387979,21.028041,54.387410,0.674715,675694.815980,0.848379,8.961748,28.011259,3.993278,0.130897,0.063221,151.669542,97.801093,72.599584,32.000000,32.000000,32.000000,32.000000,32.000000,71.436999,62.364562,109.792447,100.000000,22.017714,37.696203,46.063291,38.724828,33.443038,27.582278,19.538508,150.173672,62.771764,0.581603,149.267660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901373,49.171148,199.733103,164.611665,167.175534,164.043864,149.948203,14.173288,197.543576,0.898435,48.987215,48.116838,162.752747,201.955878,161.340925,197.056169,95.000112,193.601537,-0.000478,0.038849,99.642296,66.348935,197.237341,21.027540,54.373834,0.676064,675904.866351,0.848493,8.985819,28.045748,4.004079,0.134967,0.064589,151.679508,97.880759,72.601263,32.000000,32.000000,32.000000,32.000000,32.000000,71.429540,62.313891,109.778280,100.000000,21.997762,37.696203,46.063291,38.730316,33.443038,27.582278,19.554718,149.948203,62.941389,0.590115,149.307550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.864093,49.171148,199.612650,164.611665,167.152645,164.045558,150.119947,14.174429,197.446164,0.896583,49.006192,48.102548,162.769450,201.980995,161.338115,197.082898,95.034729,193.507510,-0.000479,0.038885,99.537784,66.660778,197.261162,21.026925,54.344877,0.675984,675945.924255,0.848301,9.017282,27.971863,4.004081,0.139642,0.066389,151.698818,97.908039,72.640498,32.000000,32.000000,32.000000,32.000000,32.000000,71.430585,62.302385,109.761585,100.000000,22.026322,37.696203,46.063291,38.706843,33.443038,27.582278,19.594432,150.119947,62.446820,0.585694,149.271280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.836502,49.178020,199.568900,164.622321,167.140101,164.055286,149.993093,14.174572,197.560713,0.898358,48.996183,48.174488,162.786332,202.013919,161.362544,197.083693,95.079993,193.586008,-0.000479,0.038976,99.495641,66.524519,197.233731,21.026258,54.298088,0.676003,675748.277595,0.848896,9.005562,27.915453,4.002557,0.128581,0.064915,151.744084,97.991733,72.602051,32.000000,32.000000,32.000000,32.000000,32.000000,71.456267,62.301547,109.808896,100.000000,21.975908,37.696203,46.063291,38.725685,33.443038,27.582278,19.608583,149.993093,62.767435,0.583986,149.310304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862917,49.189288,199.504550,164.616993,167.155356,164.066504,150.127396,14.168008,197.640607,0.896113,48.901388,48.037486,162.797920,202.102275,161.358369,197.077128,95.149600,193.536511,-0.000479,0.039064,99.539402,66.536087,197.258493,21.025248,54.364476,0.676526,675688.335808,0.848638,9.044105,27.845939,4.003134,0.134441,0.062850,151.715532,98.179622,72.586921,32.000000,32.000000,32.000000,32.000000,32.000000,71.435510,62.280144,109.789364,100.000000,21.980423,37.696203,46.063291,38.740749,33.443038,27.582278,19.616458,150.127396,62.640363,0.588752,149.309006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901089,49.168950,199.533390,164.614469,167.090005,164.055238,150.034397,14.178282,197.502154,0.894691,48.938522,48.089345,162.779734,202.020076,161.352928,197.075669,95.120928,193.541889,-0.000479,0.038758,99.938017,66.573643,197.225857,21.023734,54.312963,0.677392,675635.838770,0.849945,9.079517,27.829810,4.004472,0.134381,0.063470,151.707507,98.102439,72.594653,32.000000,32.000000,32.000000,32.000000,32.000000,71.431999,62.232621,109.795250,100.000000,21.821441,37.696203,46.063291,38.711582,33.443038,27.582278,19.639497,150.034397,62.618499,0.585990,149.263294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804007,49.169774,199.081913,164.607739,167.071896,164.066465,149.934969,14.172860,197.340812,0.895119,48.945841,47.929119,162.764826,201.696946,161.321078,196.836535,95.030385,193.418443,-0.000480,0.038523,100.245002,66.314692,197.162350,21.021912,54.298701,0.676158,675460.091671,0.848770,9.063462,27.741832,4.001061,0.145340,0.062723,151.687140,98.001736,72.598095,32.000000,32.000000,32.000000,32.000000,32.000000,71.435421,62.192524,109.786653,100.000000,21.965724,37.696203,46.063291,38.699249,33.443038,27.582278,19.626537,149.934969,62.427157,0.586826,149.310776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.801826,49.169774,199.439394,164.607739,167.066665,164.087102,150.156823,14.178711,197.309236,0.898967,49.015830,48.153611,162.741505,201.857736,161.316883,196.942454,94.970167,193.431313,-0.000480,0.038285,100.210967,66.624057,197.019237,21.019819,54.335104,0.676322,675415.000396,0.848468,9.003656,27.772500,3.998578,0.124389,0.064354,151.677497,97.946931,72.574409,32.000000,32.000000,32.000000,32.000000,32.000000,71.410499,62.194132,109.782919,100.000000,21.807576,37.696203,46.063291,38.751512,33.443038,27.582278,19.634371,150.156823,62.944617,0.586617,149.406331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.820213,49.195610,199.435252,164.611104,166.964726,164.095416,149.994046,14.175428,197.274574,0.898196,49.106188,48.013719,162.762790,201.821835,161.319791,196.746857,95.026910,193.516671,-0.000480,0.038267,100.301331,66.452682,196.998823,21.017337,54.312981,0.676614,675851.419000,0.850930,9.104899,27.817213,3.997307,0.131659,0.065163,151.692215,97.926760,72.655619,32.000000,32.000000,32.000000,32.000000,32.000000,71.435245,62.195697,109.798300,100.000000,21.948144,37.696203,46.063291,38.753027,33.443038,27.582278,19.667599,149.994046,62.735007,0.588514,149.298069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.759762,49.217048,199.348696,164.608020,166.962597,164.102203,150.081506,14.175428,197.234368,0.895661,49.170269,48.017455,162.735323,201.756272,161.279868,196.797707,95.104539,193.293031,-0.000479,0.038256,100.253374,66.404166,196.973207,21.015372,54.272431,0.677148,676125.605665,0.849821,9.107157,27.882210,4.004660,0.123013,0.064114,151.676143,97.898891,72.571756,32.000000,32.000000,32.000000,32.000000,32.000000,71.416929,62.157494,109.791019,100.000000,21.934165,37.696203,46.063291,38.743555,33.443038,27.582278,19.677226,150.081506,62.311163,0.584528,149.327967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781032,49.250855,199.383805,164.621199,166.912492,164.089549,149.992681,14.174144,197.169833,0.895505,49.162843,48.044272,162.743220,201.700025,161.302439,196.690975,95.100681,192.935555,-0.000478,0.038269,99.541635,66.429018,196.911554,21.012746,54.286548,0.677279,676020.416045,0.850499,9.113963,27.857159,4.003099,0.137326,0.064274,151.655058,97.835981,72.576701,32.000000,32.000000,32.000000,32.000000,32.000000,71.398723,62.124426,109.759468,100.000000,21.930602,37.696203,46.063291,38.778642,33.443038,27.582278,19.709998,149.992681,62.757677,0.586356,149.297951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803104,49.250855,199.399715,164.621199,166.851316,164.078790,150.110609,14.176285,197.119837,0.902385,49.148898,47.972828,162.761880,201.580008,161.334664,196.706969,95.047086,193.268258,-0.000478,0.038270,99.853416,66.228762,196.969984,21.009107,54.282383,0.678381,675916.188421,0.851237,9.197989,27.696477,4.006223,0.142144,0.063751,151.686928,97.948080,72.623600,32.000000,32.000000,32.000000,32.000000,32.000000,71.433410,62.106723,109.783656,100.000000,21.920043,37.696203,46.063291,38.770307,33.443038,27.582278,19.762180,150.110609,62.485851,0.590864,149.268368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701235,49.267896,198.962803,164.642231,166.871614,164.076740,150.103729,14.175714,197.164866,0.907044,49.080482,48.009618,162.745865,201.579600,161.303585,196.627517,94.889948,193.069187,-0.000479,0.038277,99.900496,66.348420,196.890118,21.006330,54.233485,0.678050,675915.672403,0.851352,9.209767,27.567432,4.005216,0.139227,0.062442,151.679382,97.958570,72.606599,32.000000,32.000000,32.000000,32.000000,32.000000,71.393358,62.108948,109.764270,100.000000,21.923714,37.696203,46.063291,38.757446,33.443038,27.582278,19.794577,150.103729,62.457384,0.586526,149.275489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.706093,49.264323,199.421429,164.635220,166.895131,164.070660,149.941001,14.169720,197.037438,0.907565,49.180283,47.947909,162.770388,201.615522,161.311616,196.640755,94.835999,193.256307,-0.000479,0.038289,99.635050,66.454325,196.890651,21.002458,54.270267,0.677829,676021.257232,0.850208,9.186914,27.744727,4.003761,0.142511,0.063109,151.705241,98.050630,72.616660,32.000000,32.000000,32.000000,32.000000,32.000000,71.394753,62.081456,109.773849,100.000000,21.886690,37.696203,46.063291,38.817338,33.443038,27.582278,19.807788,149.941001,61.990695,0.588840,149.144726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760215,49.290434,199.241956,164.633818,166.820369,164.049247,150.061451,14.171718,197.049569,0.909305,49.214156,47.906698,162.777674,201.546411,161.324178,196.559470,94.905796,193.159707,-0.000479,0.038315,99.292544,66.500919,196.791164,20.999000,54.234621,0.678633,676646.080141,0.852214,9.309487,27.827869,4.003176,0.144904,0.065995,151.713648,98.086045,72.596065,32.000000,32.000000,32.000000,32.000000,32.000000,71.406112,62.076606,109.754881,100.000000,21.924376,37.696203,46.063291,38.815371,33.443038,27.582278,19.824263,150.061451,62.284751,0.589276,149.226748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.715546,49.310773,199.213544,164.648681,166.861622,164.039347,149.986865,14.169863,196.872345,0.911738,49.247695,47.899320,162.761600,201.547491,161.319350,196.405882,94.933757,192.784521,-0.000478,0.038324,99.157064,66.332278,196.730571,20.995071,54.201607,0.679210,676779.251869,0.853006,9.300878,27.951373,4.012012,0.131141,0.065144,151.680024,98.058476,72.608586,32.000000,32.000000,32.000000,32.000000,32.000000,71.387949,62.073320,109.758993,100.000000,21.668424,37.696203,46.063291,38.786917,33.443038,27.582278,19.868927,149.986865,61.988934,0.594620,149.255033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.766411,49.310773,199.095492,164.648681,166.876932,164.038661,150.030607,14.174144,196.891009,0.910771,49.161493,47.905875,162.750128,201.504149,161.304473,196.527671,94.970434,192.853772,-0.000479,0.038304,99.276340,66.259292,196.717721,20.990999,54.177410,0.678522,676467.031639,0.851243,9.270904,27.845675,4.004041,0.145237,0.063393,151.708479,97.982953,72.612071,32.000000,32.000000,32.000000,32.000000,32.000000,71.393508,62.109938,109.765338,100.000000,21.836600,37.696203,46.063291,38.815569,33.443038,27.582278,19.909286,150.030607,62.146967,0.590825,149.224820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.664615,49.310223,199.088774,164.632697,166.874087,164.018817,150.118208,14.165582,196.769021,0.905257,49.209914,47.809434,162.752773,201.269049,161.327420,196.307563,95.002509,192.945929,-0.000478,0.038282,99.115808,66.281604,196.566721,20.985424,54.186858,0.679408,676424.019411,0.852513,9.337529,27.678148,4.007067,0.136185,0.063737,151.717426,97.899220,72.622611,32.000000,32.000000,32.000000,32.000000,32.000000,71.394358,62.169017,109.770328,100.000000,21.750619,37.696203,46.063291,38.812125,33.443038,27.582278,19.936849,150.118208,62.484971,0.594058,149.259478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.667513,49.315720,198.912759,164.618395,166.886453,164.013518,149.910797,14.168578,196.778229,0.904004,49.181691,47.828512,162.757669,201.238123,161.296242,196.222551,95.007430,192.867142,-0.000479,0.038267,98.993803,66.155060,196.559765,20.981302,54.145587,0.678802,676252.040489,0.851293,9.284827,27.667247,4.000600,0.141511,0.063620,151.729267,97.942294,72.608504,32.000000,32.000000,32.000000,32.000000,32.000000,71.403492,62.186629,109.733933,100.000000,21.716892,37.696203,46.063291,38.850970,33.443038,27.582278,19.963467,149.910797,62.411677,0.591754,149.279659,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.653853,49.316820,198.443608,164.596523,166.888340,164.006530,150.036413,14.173145,196.833951,0.906680,49.068655,47.943861,162.738930,201.205667,161.302275,196.324905,94.956861,192.904846,-0.000477,0.038226,99.286042,66.212227,196.637101,20.976353,54.148868,0.679825,676187.056710,0.852629,9.389793,27.669464,4.008664,0.139664,0.065122,151.726053,97.849694,72.628862,32.000000,32.000000,32.000000,32.000000,32.000000,71.398957,62.205078,109.694489,100.000000,21.701187,37.696203,46.063291,38.852682,33.443038,27.582278,19.985064,150.036413,62.605660,0.589543,149.276944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.744691,49.287960,198.950897,164.581100,166.836869,163.986738,150.046943,14.167865,196.863483,0.907158,48.999231,47.844205,162.741003,201.320587,161.323897,196.420671,94.831807,193.147039,-0.000476,0.038244,99.453452,66.318028,196.698389,20.971374,54.166682,0.679860,676157.229441,0.853739,9.392282,27.635228,4.004887,0.146870,0.063455,151.728231,97.900618,72.616279,32.000000,32.000000,32.000000,32.000000,32.000000,71.400003,62.193571,109.688041,100.000000,21.498184,37.696203,46.063291,38.865208,33.443038,27.582278,20.007847,150.046943,62.288566,0.589816,149.222617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711784,49.287960,199.054564,164.581100,166.772420,163.946679,150.009368,14.171575,196.857387,0.909533,49.002656,48.004505,162.787384,201.401441,161.343303,196.451925,94.853213,192.502357,-0.000476,0.038256,99.477821,66.312264,196.606978,20.967310,54.204258,0.678804,676303.476837,0.853251,9.407555,27.699825,3.996540,0.136040,0.062730,151.751412,97.938025,72.644431,32.000000,32.000000,32.000000,32.000000,32.000000,71.408963,62.229016,109.686100,100.000000,21.674529,37.696203,46.063291,38.817486,33.443038,27.582278,19.999356,150.009368,62.625029,0.587111,149.261563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.679055,49.258551,199.046553,164.576893,166.747639,163.925406,150.020261,14.171433,196.861821,0.912346,48.954940,47.948159,162.765644,201.314369,161.330919,196.334927,94.858095,192.918479,-0.000476,0.038270,99.516946,66.393146,196.586767,20.963307,54.165041,0.678587,676450.379248,0.851290,9.284514,27.914954,3.999440,0.140459,0.065112,151.716552,97.886642,72.608423,32.000000,32.000000,32.000000,32.000000,32.000000,71.392414,62.194694,109.631023,100.000000,21.679585,37.696203,46.063291,38.838815,33.443038,27.582278,20.018187,150.020261,62.976899,0.590105,149.518093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.671473,49.250855,198.471779,164.579978,166.775841,163.907747,149.994069,14.174144,196.799321,0.915837,49.005996,47.853570,162.756679,201.252495,161.342609,196.424506,94.912425,192.971631,-0.000475,0.038313,99.872101,66.208325,196.518667,20.957182,54.173299,0.678605,676240.287894,0.851921,9.318617,27.653597,4.004173,0.132401,0.064974,151.738856,97.880933,72.635638,32.000000,32.000000,32.000000,32.000000,32.000000,71.414827,62.203114,109.621026,100.000000,21.670442,37.696203,46.063291,38.863583,33.443038,27.582278,20.002771,149.994069,62.641830,0.587357,149.291461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.635601,49.237937,199.093624,164.577735,166.751973,163.892623,150.065558,14.174858,196.841057,0.919276,48.971449,47.929168,162.760569,201.320240,161.326210,196.286687,94.975407,192.594769,-0.000475,0.038469,100.042400,66.125074,196.626087,20.952760,54.171821,0.679323,676122.170188,0.852301,9.323143,27.803664,4.006649,0.142970,0.065092,151.732887,97.932066,72.606509,32.000000,32.000000,32.000000,32.000000,32.000000,71.402966,62.218764,109.586629,100.000000,21.464497,37.696203,46.063291,38.871221,33.443038,27.582278,20.017903,150.065558,62.465235,0.584271,149.298896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.627310,49.220072,198.945689,164.565116,166.740641,163.866549,150.011984,14.168436,196.737553,0.921109,48.898145,47.798156,162.747417,201.233250,161.347989,196.280755,94.982090,192.850349,-0.000473,0.038464,99.927049,66.000383,196.401195,20.947984,54.135129,0.677808,675874.994391,0.852484,9.323311,27.769109,3.995689,0.143716,0.064435,151.732349,97.977699,72.599326,32.000000,32.000000,32.000000,32.000000,32.000000,71.407086,62.220417,109.543234,100.000000,21.461949,37.696203,46.063291,38.896752,33.443038,27.582278,20.019090,150.011984,62.448947,0.586175,149.315339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.640954,49.220072,198.952596,164.565116,166.685332,163.849027,150.098251,14.172146,196.759732,0.922712,48.881594,47.895593,162.746706,201.318997,161.325101,196.364161,94.969938,192.738321,-0.000472,0.038437,99.657100,66.374093,196.697123,20.943561,54.168918,0.679698,675621.727441,0.852653,9.347612,27.565835,4.011105,0.156618,0.064449,151.698147,98.032674,72.612565,32.000000,32.000000,32.000000,32.000000,32.000000,71.391388,62.228418,109.538811,100.000000,21.605800,37.696203,46.063291,38.905694,33.443038,27.582278,20.014242,150.098251,63.090178,0.589455,149.441382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692313,49.200832,198.976887,164.540720,166.653843,163.832150,149.966584,14.174429,196.845859,0.922278,48.910674,47.881470,162.746390,201.329435,161.344328,196.427073,94.908994,193.025296,-0.000471,0.038466,99.506290,66.297476,196.705117,20.939326,54.179772,0.679752,675470.302073,0.852937,9.338350,27.654318,4.008795,0.145152,0.066738,151.718175,98.071155,72.604359,32.000000,32.000000,32.000000,32.000000,32.000000,71.425835,62.225133,109.533175,100.000000,21.578610,37.696203,46.063291,38.903514,33.443038,27.582278,20.006815,149.966584,62.259293,0.589257,149.184852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.678772,49.186815,199.038179,164.536233,166.671155,163.817014,150.043924,14.174001,196.944964,0.925542,48.904556,47.880392,162.735846,201.471714,161.336772,196.527365,94.751194,192.736748,-0.000471,0.038445,99.131568,66.193317,196.760000,20.935470,54.232511,0.679107,675417.771641,0.852095,9.324190,27.624768,4.007832,0.147566,0.064662,151.711926,98.060119,72.616049,32.000000,32.000000,32.000000,32.000000,32.000000,71.422477,62.248541,109.521090,100.000000,21.592230,37.696203,46.063291,38.878542,33.443038,27.582278,20.016963,150.043924,62.301039,0.583078,149.320493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.667163,49.187639,199.004766,164.560910,166.643333,163.775396,150.134958,14.180423,196.891895,0.926767,48.911855,47.949028,162.753360,201.317488,161.359580,196.388084,94.661802,192.987705,-0.000470,0.038418,99.262520,66.160207,196.632468,20.931262,54.191636,0.678294,675444.712570,0.851731,9.251676,27.792500,4.004178,0.134934,0.065487,151.723029,98.033713,72.594843,32.000000,32.000000,32.000000,32.000000,32.000000,71.423175,62.268511,109.539836,100.000000,21.556654,37.696203,46.063291,38.896690,33.443038,27.582278,20.014895,150.134958,62.429285,0.590270,149.290792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.770121,49.181043,198.910823,164.576052,166.611403,163.756974,149.925272,14.170576,196.827133,0.927595,48.840991,47.902795,162.749825,201.418871,161.342132,196.503731,94.642598,192.827840,-0.000470,0.038411,99.534270,66.122916,196.597984,20.927475,54.211668,0.677858,675848.276496,0.851438,9.251700,27.842927,4.006504,0.139530,0.064076,151.723548,98.013374,72.622493,32.000000,32.000000,32.000000,32.000000,32.000000,71.423415,62.281317,109.513013,100.000000,21.568551,37.696203,46.063291,38.902972,33.443038,27.582278,20.024509,149.925272,62.292088,0.590070,149.240910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.700271,49.181043,199.047837,164.576052,166.647905,163.741661,150.061449,14.172717,196.876344,0.929903,48.790549,47.928976,162.749134,201.398831,161.341816,196.423567,94.713025,192.759297,-0.000469,0.038425,99.667722,66.211472,196.783352,20.923475,54.177663,0.678257,675973.842365,0.850928,9.264565,28.025712,4.006767,0.143993,0.062967,151.711669,97.928077,72.603226,32.000000,32.000000,32.000000,32.000000,32.000000,71.435079,62.309022,109.523200,100.000000,21.535044,37.696203,46.063291,38.847107,33.443038,27.582278,20.026440,150.061449,62.790692,0.588759,149.198896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746268,49.156856,198.915559,164.557825,166.636295,163.728389,150.078308,14.154165,196.847822,0.932281,48.761020,47.852759,162.779029,201.548266,161.348839,196.499054,94.842892,193.128932,-0.000468,0.038415,99.954010,66.343207,196.670332,20.920401,54.210983,0.676444,675823.575413,0.850049,9.151254,27.985433,3.996591,0.146890,0.063886,151.718177,98.055089,72.602071,32.000000,32.000000,32.000000,32.000000,32.000000,71.431220,62.354534,109.497482,100.000000,21.533022,37.696203,46.063291,38.889313,33.443038,27.582278,20.010111,150.078308,62.457825,0.588697,149.262468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741126,49.128272,198.566611,164.553899,166.650637,163.711896,150.037355,14.174429,196.879037,0.925189,48.791016,47.920293,162.747022,201.475893,161.347968,196.510518,94.867460,192.873156,-0.000469,0.038415,100.132934,66.323286,196.726817,20.917098,54.211199,0.677983,675619.093683,0.850524,9.223635,27.889491,4.004965,0.143258,0.062843,151.711329,98.053060,72.598672,32.000000,32.000000,32.000000,32.000000,32.000000,71.435646,62.399206,109.476044,100.000000,21.522442,37.696203,46.063291,38.865165,33.443038,27.582278,20.015877,150.037355,62.745131,0.584984,149.311681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
