OSU 80 Ton Compressor Load Stand
49.758545,49.112331,198.559254,164.535672,166.625157,163.679392,150.109415,14.174572,196.916770,0.928883,48.696775,47.935217,162.776147,201.463640,161.362865,196.574059,94.844525,192.994587,-0.000468,0.038373,100.532182,66.357407,196.822734,20.914138,54.211812,0.676580,675068.310950,0.849428,9.151776,27.897139,3.998603,0.139284,0.061598,151.741718,97.993646,72.594773,32.000000,32.000000,32.000000,32.000000,32.000000,71.429281,62.458927,109.463392,100.000000,21.506993,37.696203,46.063291,38.870047,33.443038,27.582278,19.990784,150.109415,62.974257,0.587245,149.303970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.763177,49.055164,199.064841,164.513239,166.485427,163.637740,150.115332,14.169435,196.976190,0.934150,48.583848,47.907176,162.740645,201.641984,161.331432,196.652041,94.595763,193.215701,-0.000468,0.038464,99.408585,66.181890,196.893955,20.910750,54.252886,0.675658,674863.202955,0.849604,9.128520,27.777435,3.992001,0.133212,0.063821,151.720073,97.917290,72.600908,32.000000,32.000000,32.000000,32.000000,32.000000,71.402922,62.474154,109.459007,100.000000,21.587316,37.696203,46.063291,38.862312,33.443038,27.582278,19.977464,150.115332,62.639115,0.583762,149.262035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.720299,49.055164,199.127939,164.513239,166.441872,163.628569,150.176325,14.172289,197.165853,0.936791,48.644050,47.921076,162.755139,201.614013,161.368127,196.652287,94.611232,193.111306,-0.000469,0.038706,99.115545,66.265115,196.893709,20.908486,54.227174,0.675250,674749.311913,0.848659,9.094532,27.845548,3.990455,0.129108,0.067810,151.743732,97.973281,72.608200,32.000000,32.000000,32.000000,32.000000,32.000000,71.445851,62.528427,109.463118,100.000000,21.527645,37.696203,46.063291,38.863493,33.443038,27.582278,19.918975,150.176325,62.801771,0.581294,149.254757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742235,49.035650,199.089362,164.515482,166.433844,163.620817,150.140606,14.170719,196.988752,0.933183,48.651393,47.932826,162.737428,201.566940,161.354894,196.493443,94.662584,193.162789,-0.000469,0.038936,99.140028,66.284291,196.817086,20.906731,54.239561,0.675628,675224.526614,0.848186,9.032567,28.176520,4.000244,0.128868,0.066340,151.751838,98.020030,72.581090,32.000000,32.000000,32.000000,32.000000,32.000000,71.443694,62.578158,109.491821,100.000000,21.556425,37.696203,46.063291,38.890044,33.443038,27.582278,19.894836,150.140606,63.039554,0.585173,149.344686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758842,49.021083,199.163970,164.519969,166.419291,163.605039,150.109762,14.175000,196.922755,0.938401,48.638841,47.892437,162.724593,201.580518,161.328506,196.618817,94.676821,193.130015,-0.000470,0.039171,99.080708,66.318139,196.827404,20.905257,54.220052,0.676589,675184.796905,0.848607,9.076993,28.122245,4.004963,0.131625,0.063061,151.746267,98.035824,72.683238,32.000000,32.000000,32.000000,32.000000,32.000000,71.424552,62.609048,109.498292,100.000000,21.521696,37.696203,46.063291,38.878732,33.443038,27.582278,19.888523,150.109762,63.127228,0.584211,149.339651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787964,49.012838,199.044427,164.521091,166.409981,163.580595,150.090077,14.170291,197.176440,0.937414,48.580283,47.984703,162.738455,201.755375,161.316835,196.613130,94.679452,193.264713,-0.000469,0.039306,99.238897,66.348878,196.863974,20.903784,54.262297,0.675998,674929.568540,0.848306,9.034749,28.090032,4.002421,0.127544,0.062368,151.754812,98.082633,72.594845,32.000000,32.000000,32.000000,32.000000,32.000000,71.446071,62.661352,109.522694,100.000000,21.553300,37.696203,46.063291,38.871178,33.443038,27.582278,19.866485,150.090077,62.317766,0.581633,149.256527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.759322,48.984529,199.167638,164.510996,166.399773,163.555703,149.970923,14.174858,196.990439,0.937369,48.455809,48.042549,162.717111,201.505841,161.319507,196.518769,94.659165,192.948022,-0.000471,0.039303,99.326922,66.265886,196.866093,20.902891,54.209018,0.676130,674770.195221,0.848049,9.002976,28.063611,4.002584,0.137858,0.062478,151.726997,97.952345,72.595844,32.000000,32.000000,32.000000,32.000000,32.000000,71.423333,62.684419,109.542398,100.000000,21.538987,37.696203,46.063291,38.854617,33.443038,27.582278,19.847230,149.970923,62.289593,0.580729,149.184498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.820161,48.984529,199.049218,164.510996,166.421949,163.550400,150.009409,14.171147,197.024809,0.937158,48.465625,47.981986,162.735810,201.461031,161.314185,196.566560,94.650782,193.081271,-0.000471,0.039292,99.371677,66.596728,196.834646,20.902177,54.211506,0.674839,674613.038106,0.847463,8.964572,28.111043,3.997842,0.157161,0.064985,151.708107,97.903011,72.579121,32.000000,32.000000,32.000000,32.000000,32.000000,71.417467,62.763041,109.597608,100.000000,21.527319,37.696203,46.063291,38.875427,33.443038,27.582278,19.809023,150.009409,62.512483,0.587607,149.057865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.750527,48.956221,199.053402,164.493891,166.485930,163.545813,150.035056,14.170291,197.133783,0.936497,48.590385,47.981779,162.751686,201.637295,161.309417,196.641325,94.605221,193.284302,-0.000472,0.039293,99.335380,66.396741,196.892200,20.901735,54.218177,0.675985,674537.477517,0.848482,8.965925,28.013587,4.002620,0.136314,0.064717,151.703175,97.840331,72.604133,32.000000,32.000000,32.000000,32.000000,32.000000,71.428783,62.853991,109.649161,100.000000,21.533215,37.696203,46.063291,38.841494,33.443038,27.582278,19.768936,150.035056,62.468976,0.588292,149.178715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.785423,48.959519,198.930782,164.495012,166.494725,163.533710,149.911570,14.166438,197.049192,0.931235,48.536743,48.020485,162.717072,201.562822,161.296539,196.598031,94.542384,193.196380,-0.000471,0.039283,99.373733,66.372306,196.954100,20.901776,54.221386,0.674910,674476.102905,0.847086,8.902936,28.071527,3.995355,0.139834,0.066020,151.655052,97.900261,72.572866,32.000000,32.000000,32.000000,32.000000,32.000000,71.429089,62.925858,109.662310,100.000000,21.477635,37.696203,46.063291,38.881031,33.443038,27.582278,19.754707,149.911570,62.159953,0.585290,149.182059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.729995,48.946877,199.183824,164.488843,166.506555,163.523549,150.108032,14.175428,197.015198,0.928553,48.427891,47.901637,162.730045,201.589590,161.318182,196.649070,94.535784,193.156888,-0.000470,0.039267,99.188105,66.253552,196.936822,20.902400,54.233701,0.675597,674621.876464,0.848167,8.946729,28.192551,4.001031,0.137407,0.065552,151.634424,97.851094,72.592787,32.000000,32.000000,32.000000,32.000000,32.000000,71.434300,62.981753,109.695474,100.000000,21.494510,37.696203,46.063291,38.862301,33.443038,27.582278,19.744040,150.108032,62.946231,0.586365,149.349918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.743754,48.946877,199.086743,164.488843,166.485110,163.530336,150.101080,14.166010,196.972929,0.930163,48.266723,48.009498,162.719738,201.607897,161.295828,196.498512,94.585378,192.903751,-0.000470,0.039246,98.963083,66.326465,196.831466,20.903171,54.231321,0.674796,674731.454750,0.848150,8.913885,28.222717,3.995764,0.142931,0.064794,151.617729,97.869978,72.573951,32.000000,32.000000,32.000000,32.000000,32.000000,71.429961,62.997455,109.684370,100.000000,21.505573,37.696203,46.063291,38.894966,33.443038,27.582278,19.716911,150.101080,62.450928,0.588616,149.233121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775314,48.892184,199.196050,164.479870,166.567736,163.547344,150.074170,14.168721,197.130089,0.930017,48.231564,47.997103,162.723213,201.592505,161.296678,196.600152,94.624043,193.184298,-0.000470,0.039211,98.884030,66.377366,196.869910,20.904057,54.271457,0.675859,674743.950278,0.848006,8.958657,28.214638,4.005305,0.142429,0.062209,151.640454,97.933015,72.597684,32.000000,32.000000,32.000000,32.000000,32.000000,71.448711,63.041498,109.686707,100.000000,21.517949,37.696203,46.063291,38.878831,33.443038,27.582278,19.639471,150.074170,62.801037,0.582312,149.282452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746861,48.832545,199.177422,164.460241,166.542837,163.524260,149.962347,14.169149,197.100935,0.933703,48.338817,48.018973,162.707732,201.659965,161.299962,196.701953,94.596435,192.939375,-0.000469,0.039211,98.923747,66.312452,196.906069,20.905423,54.231718,0.675515,674597.276526,0.847820,8.944401,28.070902,4.002246,0.136423,0.064846,151.618648,97.935236,72.601167,32.000000,32.000000,32.000000,32.000000,32.000000,71.447359,63.025907,109.644485,100.000000,21.474207,37.696203,46.063291,38.873206,33.443038,27.582278,19.558439,149.962347,62.650047,0.586606,149.249604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.838496,48.835019,199.048408,164.464167,166.522421,163.508978,150.067025,14.173288,197.140539,0.939294,48.408589,47.976329,162.704632,201.751848,161.279190,196.755636,94.623025,193.084391,-0.000469,0.039230,98.873445,66.430939,196.957687,20.906903,54.257628,0.674856,674402.932993,0.847332,8.857016,28.136569,4.001904,0.133582,0.064971,151.612178,97.966150,72.607414,32.000000,32.000000,32.000000,32.000000,32.000000,71.443937,63.001948,109.593306,100.000000,21.487347,37.696203,46.063291,38.891344,33.443038,27.582278,19.531886,150.067025,62.968608,0.583198,149.373640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753155,48.869373,199.134021,164.477346,166.520962,163.508793,149.932866,14.169149,197.043241,0.943127,48.624414,47.936942,162.688222,201.512691,161.289437,196.591127,94.757807,193.124654,-0.000469,0.039217,98.749852,66.428108,196.841948,20.908848,54.239579,0.675429,674292.480799,0.848241,8.826851,28.073098,4.003819,0.145875,0.065587,151.616092,98.057872,72.582420,32.000000,32.000000,32.000000,32.000000,32.000000,71.458957,62.982809,109.570826,100.000000,21.471646,37.696203,46.063291,38.839622,33.443038,27.582278,19.508003,149.932866,62.146747,0.584671,149.201885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.745906,48.869373,199.064281,164.477346,166.471699,163.514660,150.008470,14.170719,197.043503,0.943653,48.716528,47.904887,162.690236,201.628100,161.282434,196.694070,94.714608,192.929682,-0.000468,0.039219,98.783715,66.322516,196.924445,20.910571,54.233990,0.673632,674052.724159,0.845844,8.734453,28.100446,3.993869,0.135251,0.065281,151.634624,98.186748,72.597224,32.000000,32.000000,32.000000,32.000000,32.000000,71.469880,62.985475,109.567591,100.000000,21.458598,37.696203,46.063291,38.889465,33.443038,27.582278,19.517643,150.008470,61.985706,0.580443,149.274702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775627,48.928188,199.158347,164.504546,166.482855,163.511223,150.113500,14.172574,197.113839,0.945453,48.694164,47.954011,162.693079,201.628488,161.260098,196.668707,94.670708,193.263405,-0.000468,0.039212,99.038750,66.247268,196.976716,20.912671,54.266643,0.675167,673806.280983,0.848296,8.857157,27.980632,4.002440,0.148427,0.066849,151.647186,98.234988,72.629186,32.000000,32.000000,32.000000,32.000000,32.000000,71.494557,62.961028,109.540269,100.000000,21.460060,37.696203,46.063291,38.895460,33.443038,27.582278,19.554348,150.113500,62.950193,0.589263,149.404757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764930,48.932310,199.229729,164.505948,166.534479,163.520404,149.981156,14.170434,197.085385,0.944259,48.544246,47.947810,162.693888,201.732032,161.266171,196.746589,94.817237,193.176869,-0.000468,0.039185,99.334941,66.250518,196.905233,20.915845,54.272124,0.675175,673967.356799,0.848036,8.864667,27.951320,4.001621,0.147919,0.063356,151.655333,98.150030,72.815266,32.000000,32.000000,32.000000,32.000000,32.000000,71.467699,62.859827,109.507538,100.000000,21.449624,37.696203,46.063291,38.881385,33.443038,27.582278,19.531652,149.981156,62.937207,0.590740,149.313215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.710121,48.913346,199.214569,164.482394,166.472463,163.530030,150.123334,14.173716,197.098146,0.942688,48.486017,47.938422,162.703544,201.574340,161.298022,196.620955,94.865735,193.243326,-0.000468,0.039179,99.258882,66.360798,196.875720,20.918030,54.267779,0.674749,674188.727195,0.847003,8.892696,28.119301,4.001122,0.146290,0.064798,151.646348,98.080666,72.600881,32.000000,32.000000,32.000000,32.000000,32.000000,71.491199,62.837117,109.512423,100.000000,21.471744,37.696203,46.063291,38.890074,33.443038,27.582278,19.519081,150.123334,62.613437,0.581672,149.241500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760188,48.899055,199.182963,164.486039,166.489672,163.535435,150.128389,14.175428,197.108521,0.940231,48.464914,47.996988,162.701569,201.542456,161.310326,196.677592,94.831112,193.322741,-0.000468,0.039189,99.282459,66.338334,196.954443,20.920418,54.277641,0.675029,673792.295259,0.848010,8.907898,27.940614,4.003416,0.149584,0.065952,151.646767,98.061025,72.631383,32.000000,32.000000,32.000000,32.000000,32.000000,71.506415,62.800178,109.479941,100.000000,21.427621,37.696203,46.063291,38.923628,33.443038,27.582278,19.481997,150.128389,62.760245,0.582093,149.309635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.700207,48.899055,199.088043,164.486039,166.506628,163.543685,150.113670,14.168293,197.133583,0.938077,48.528999,47.979131,162.683224,201.637580,161.278040,196.701911,94.789401,192.861143,-0.000469,0.039170,99.428647,66.302448,196.953508,20.922993,54.226020,0.675711,673706.193933,0.848250,8.945726,27.916813,4.007525,0.150229,0.064104,151.657969,97.983301,72.609589,32.000000,32.000000,32.000000,32.000000,32.000000,71.493204,62.744976,109.430965,100.000000,21.443248,37.696203,46.063291,38.896488,33.443038,27.582278,19.448542,150.113670,62.140878,0.585646,149.140753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.744961,48.890535,199.176956,164.497255,166.554094,163.545988,150.031198,14.172003,197.086955,0.936271,48.628511,47.925664,162.705281,201.612912,161.298258,196.705459,94.900780,193.290422,-0.000469,0.039145,99.336641,66.515090,196.921650,20.924920,54.226525,0.674899,673750.159961,0.847267,8.879555,27.980942,4.002858,0.136635,0.062540,151.680472,97.993069,72.981108,32.000000,32.000000,32.000000,32.000000,32.000000,71.506786,62.732750,109.430297,100.000000,21.407944,37.696203,46.063291,38.933215,33.443038,27.582278,19.419985,150.031198,63.150119,0.583681,149.277849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757156,48.904827,199.094737,164.502583,166.577868,163.540823,150.058717,14.169577,197.018173,0.937688,48.616047,47.946791,162.697126,201.609508,161.252876,196.748178,94.927996,192.988776,-0.000468,0.039144,99.332862,66.469211,196.908455,20.927411,54.260206,0.676065,673969.074850,0.848529,8.941712,27.851023,4.005779,0.149825,0.063084,151.681810,98.109375,72.623978,32.000000,32.000000,32.000000,32.000000,32.000000,71.511451,62.706072,109.384095,100.000000,21.428597,37.696203,46.063291,38.909601,33.443038,27.582278,19.399211,150.058717,62.708227,0.589955,149.219903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716215,48.925164,199.229663,164.514361,166.651981,163.546871,150.083637,14.175286,197.249915,0.933538,48.747238,47.956723,162.727456,201.685999,161.295291,196.777681,94.951479,193.231346,-0.000469,0.039096,98.842634,66.222045,196.969801,20.929894,54.235540,0.675729,673576.246221,0.848139,8.886808,27.899268,4.003962,0.132448,0.064714,151.701638,98.179773,72.666473,32.000000,32.000000,32.000000,32.000000,32.000000,71.560674,62.715633,109.447666,100.000000,21.432497,37.696203,46.063291,38.890373,33.443038,27.582278,19.387415,150.083637,63.049826,0.580244,149.292955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.770867,48.957870,199.128818,164.526419,166.662761,163.549643,150.154714,14.168864,197.204922,0.934771,48.726698,47.920900,162.712884,201.630159,161.297230,196.791631,94.790015,193.094985,-0.000468,0.039116,98.674773,66.384860,196.947389,20.932001,54.293256,0.674966,673480.319136,0.847760,8.888465,27.759915,4.001329,0.140333,0.065615,151.668411,98.158653,72.664207,32.000000,32.000000,32.000000,32.000000,32.000000,71.506482,62.691842,109.385953,100.000000,21.396635,37.696203,46.063291,38.930120,33.443038,27.582278,19.390022,150.154714,63.092012,0.584035,149.359556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.672388,48.976284,199.090212,164.535392,166.723180,163.555358,150.217718,14.168864,197.288766,0.932040,48.765239,48.063033,162.712529,201.611404,161.294243,196.650492,94.713080,193.326460,-0.000468,0.039138,98.503980,66.409363,196.963705,20.934682,54.246863,0.676169,673528.218469,0.848474,8.951227,27.826618,4.007338,0.128825,0.062158,151.654812,98.143453,72.652233,32.000000,32.000000,32.000000,32.000000,32.000000,71.540053,62.648331,109.359834,100.000000,21.411261,37.696203,46.063291,38.898803,33.443038,27.582278,19.402232,150.217718,62.644765,0.581641,149.434969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724796,48.976284,199.224475,164.535392,166.699181,163.560113,150.024051,14.175999,197.208625,0.933371,48.881187,47.941680,162.699556,201.716232,161.294778,196.772690,94.720442,193.317924,-0.000470,0.039158,98.579936,66.294145,196.958767,20.936636,54.272286,0.674623,674042.412215,0.847130,8.927309,27.937394,4.000911,0.130272,0.063595,151.678434,98.217462,72.757682,32.000000,32.000000,32.000000,32.000000,32.000000,71.531944,62.645159,109.344863,100.000000,21.373183,37.696203,46.063291,38.960971,33.443038,27.582278,19.407436,150.024051,62.977779,0.580541,149.319313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711745,49.021083,199.161899,164.537916,166.694853,163.561304,149.947319,14.175143,197.151383,0.928524,48.931355,48.012783,162.716775,201.635949,161.302632,196.756351,94.844472,193.361143,-0.000470,0.039156,98.944200,66.448640,196.946326,20.939538,54.232313,0.676363,674460.008569,0.848714,9.047790,28.100356,4.008066,0.137418,0.066503,151.655168,98.021312,72.627866,32.000000,32.000000,32.000000,32.000000,32.000000,71.512020,62.684882,109.271741,100.000000,21.448101,37.696203,46.063291,38.934633,33.443038,27.582278,19.440595,149.947319,63.140435,0.585692,149.296575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.744342,49.059286,199.257237,164.564275,166.654078,163.559761,149.977324,14.172860,197.194862,0.926092,48.848276,47.943251,162.721831,201.747505,161.317469,196.752927,94.857157,193.135057,-0.000470,0.039161,99.443438,66.347690,196.902601,20.941129,54.200832,0.675756,674396.917553,0.848839,8.993454,28.089823,4.006542,0.129555,0.067424,151.675075,97.956419,72.644365,32.000000,32.000000,32.000000,32.000000,32.000000,71.505589,62.703916,109.239792,100.000000,21.389936,37.696203,46.063291,38.944376,33.443038,27.582278,19.435418,149.977324,62.759585,0.582345,149.215300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.686973,49.065333,199.230893,164.575211,166.545212,163.555460,150.028151,14.175286,196.996587,0.929309,49.014198,47.947626,162.752181,201.634135,161.305027,196.650720,94.844469,193.342676,-0.000470,0.039112,99.909333,66.484557,196.909106,20.944367,54.244880,0.676359,674130.501216,0.849634,9.051779,27.981847,4.006335,0.125700,0.065440,151.689690,97.898775,72.942355,32.000000,32.000000,32.000000,32.000000,32.000000,71.534126,62.710570,109.235635,100.000000,21.391596,37.696203,46.063291,38.930027,33.443038,27.582278,19.473703,150.028151,62.297224,0.580936,149.054482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734970,49.107109,199.176611,164.572407,166.529822,163.559357,150.088790,14.171290,197.129552,0.931501,48.936312,48.022250,162.734509,201.716089,161.331299,196.753802,94.753259,193.286607,-0.000468,0.038872,99.671630,66.360822,196.878189,20.946682,54.239633,0.676665,674124.137081,0.848929,9.056200,27.885150,4.005626,0.126639,0.066346,151.691107,97.857283,103.454165,32.000000,32.000000,32.000000,32.000000,32.000000,71.530770,62.687924,109.212915,100.000000,21.403746,37.696203,46.063291,38.963849,33.443038,27.582278,19.470348,150.088790,62.132514,0.584386,149.191893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.749570,49.102162,199.113133,164.569603,166.603381,163.571565,150.068054,14.166581,197.113729,0.927086,48.779761,48.042394,162.734115,201.611077,161.302714,196.701829,94.767240,193.193421,-0.000469,0.038621,99.476514,66.428806,196.978554,20.948457,54.244159,0.676741,674228.658589,0.849722,9.121713,27.974990,4.009721,0.157354,0.067022,151.714887,97.979294,72.624350,32.000000,32.000000,32.000000,32.000000,32.000000,71.506311,62.689995,109.138593,100.000000,21.352745,37.696203,46.063291,38.939653,33.443038,27.582278,19.512094,150.068054,62.491427,0.589268,149.423286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.690529,49.102162,199.108362,164.569603,166.605682,163.586861,150.015809,14.173859,197.071322,0.922693,48.851052,48.098078,162.741165,201.492284,161.286849,196.608060,94.766687,193.202005,-0.000469,0.038364,99.174028,66.474309,196.849431,20.949404,54.252651,0.676193,674559.080183,0.848588,9.113734,28.045370,4.004760,0.141648,0.066077,151.723472,97.974725,72.638760,32.000000,32.000000,32.000000,32.000000,32.000000,71.523207,62.686560,109.138049,100.000000,21.352039,37.696203,46.063291,38.933257,33.443038,27.582278,19.507725,150.015809,62.436255,0.590294,149.062979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803843,49.079625,199.061585,164.560629,166.587725,163.601864,150.039514,14.184990,197.067090,0.927188,48.872365,47.942386,162.732320,201.607795,161.283249,196.670529,94.719286,193.133638,-0.000469,0.038322,98.939592,66.471882,196.931047,20.950178,54.251281,0.675845,674536.742547,0.848480,9.093660,27.996761,4.002309,0.134213,0.061695,151.708075,97.983330,72.619163,32.000000,32.000000,32.000000,32.000000,32.000000,71.526282,62.649483,109.117184,100.000000,21.305414,37.696203,46.063291,38.925028,33.443038,27.582278,19.484564,150.039514,62.478147,0.586650,149.384183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780015,49.089794,199.106746,164.548010,166.565066,163.593522,149.999084,14.169292,197.156483,0.926619,48.963403,47.919704,162.711370,201.728118,161.306238,196.713993,94.656943,193.433811,-0.000467,0.038321,98.851547,66.435275,196.961686,20.950711,54.233647,0.676508,674668.920899,0.849975,9.154854,28.000505,4.006968,0.130139,0.062738,151.717698,97.986690,72.605879,32.000000,32.000000,32.000000,32.000000,32.000000,71.540430,62.667549,109.112568,100.000000,21.325422,37.696203,46.063291,38.906798,33.443038,27.582278,19.492936,149.999084,62.968608,0.587837,149.309360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701930,49.107384,199.212844,164.564555,166.519443,163.592620,150.041584,14.174572,197.192325,0.926576,48.928385,48.040152,162.724838,201.655928,161.325368,196.807118,94.634025,193.165173,-0.000466,0.038318,98.806512,66.500996,196.906108,20.951854,54.267544,0.675057,674699.835956,0.847717,9.014919,28.022494,3.996912,0.133278,0.063083,151.716999,97.961443,72.617090,32.000000,32.000000,32.000000,32.000000,32.000000,71.527134,62.686761,109.126914,100.000000,21.326514,37.696203,46.063291,38.921997,33.443038,27.582278,19.492018,150.041584,62.679908,0.586168,149.325843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793298,49.115904,199.063737,164.580539,166.491277,163.597173,150.047062,14.173002,197.042028,0.927249,48.881548,48.004795,162.742156,201.537420,161.312649,196.581290,94.638541,193.089819,-0.000465,0.038357,98.514805,66.319082,196.911065,20.952762,54.236839,0.675655,674913.029942,0.848378,9.049757,28.196362,3.999733,0.141453,0.064189,151.707591,98.019776,173.668664,32.000000,32.000000,32.000000,32.000000,32.000000,71.525544,62.659620,109.131755,100.000000,21.345571,37.696203,46.063291,38.958095,33.443038,27.582278,19.510369,150.047062,62.814904,0.581929,149.477377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734616,49.115904,199.080185,164.580539,166.496803,163.597614,150.080654,14.170148,197.072188,0.926542,48.804049,47.988296,162.727328,201.625572,161.270354,196.700344,94.661393,193.186868,-0.000465,0.038354,98.442814,66.401990,196.910005,20.953570,54.237848,0.676473,675099.380367,0.849655,9.148256,28.119477,4.008151,0.123864,0.062400,151.686603,98.151404,72.582659,32.000000,32.000000,32.000000,32.000000,32.000000,71.510830,62.637216,109.139168,100.000000,21.323832,37.696203,46.063291,38.919164,33.443038,27.582278,19.520403,150.080654,62.963472,0.585683,149.556291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.743722,49.115904,199.142184,164.580539,166.445377,163.582986,150.117345,14.175714,197.068437,0.926625,48.742876,47.904684,162.754854,201.700127,161.318605,196.682766,94.757468,193.317149,-0.000463,0.038360,98.272838,66.437286,197.008898,20.955122,54.261089,0.675424,675017.879164,0.847936,9.062116,28.086947,3.997802,0.120796,0.063111,151.712140,98.141889,72.618057,32.000000,32.000000,32.000000,32.000000,32.000000,71.542876,62.636952,109.167859,100.000000,21.292286,37.696203,46.063291,38.954285,33.443038,27.582278,19.522087,150.117345,62.945864,0.583188,149.552200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781963,49.088969,199.124104,164.553899,166.494926,163.576603,150.113828,14.165011,197.063945,0.930828,48.652255,47.910549,162.730607,201.502844,161.297320,196.605731,94.846426,193.132921,-0.000463,0.038361,98.162486,66.322525,196.928363,20.956042,54.263794,0.676165,675016.924488,0.848860,9.122898,28.100172,4.002850,0.123368,0.066585,151.716192,98.176303,72.744363,32.000000,32.000000,32.000000,32.000000,32.000000,71.540959,62.637526,109.200267,100.000000,21.304577,37.696203,46.063291,38.951360,33.443038,27.582278,19.523772,150.113828,63.121799,0.582460,149.296063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701023,49.049117,199.228175,164.533429,166.504917,163.577324,150.101968,14.169863,197.092496,0.934912,48.755334,47.981838,162.733038,201.746955,161.309904,196.792793,94.902366,193.297749,-0.000464,0.038366,98.286201,66.383245,196.942188,20.956386,54.247134,0.675851,674653.665133,0.848404,9.113462,28.052508,4.003363,0.126731,0.065005,151.744563,98.181438,74.410811,32.000000,32.000000,32.000000,32.000000,32.000000,71.539914,62.623494,109.218828,100.000000,21.330826,37.696203,46.063291,38.929253,33.443038,27.582278,19.455669,150.101968,62.162594,0.582603,149.077417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714113,49.046094,199.209381,164.523614,166.505700,163.568951,149.984155,14.174429,197.224707,0.934469,48.787842,48.006222,162.739377,201.620068,161.323396,196.807953,94.810016,193.208289,-0.000463,0.038389,98.501769,66.376377,196.980855,20.957154,54.269618,0.675232,674246.992133,0.847603,9.046917,27.895088,3.999925,0.134457,0.062339,151.757419,98.150466,72.680552,32.000000,32.000000,32.000000,32.000000,32.000000,71.554782,62.589961,109.243780,100.000000,21.328953,37.696203,46.063291,38.980076,33.443038,27.582278,19.450698,149.984155,61.999792,0.580475,149.084537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746815,49.058737,199.216899,164.541841,166.420970,163.543657,150.010454,14.171004,197.238279,0.932592,48.876085,47.945619,162.739833,201.763101,161.308066,196.797194,94.723639,193.379205,-0.000462,0.038406,98.859702,66.253212,196.946430,20.958590,54.303317,0.676592,674088.132052,0.849112,9.090928,27.900403,4.008533,0.141643,0.064555,151.765663,98.141522,72.672537,32.000000,32.000000,32.000000,32.000000,32.000000,71.547416,62.606796,109.257559,100.000000,21.342288,37.696203,46.063291,38.975822,33.443038,27.582278,19.442463,150.010454,62.150636,0.590438,148.983554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697843,49.058737,198.893790,164.541841,166.410383,163.529592,150.151491,14.167437,197.173586,0.929001,48.935754,48.046824,162.747159,201.680107,161.320668,196.745222,94.647907,192.707657,-0.000462,0.038430,99.224439,66.463967,196.937804,20.959979,54.311142,0.676068,674315.580868,0.849480,9.074335,27.959511,4.007099,0.136601,0.065059,151.751306,98.129935,72.624289,32.000000,32.000000,32.000000,32.000000,32.000000,71.518641,62.637993,109.252859,100.000000,21.315153,37.696203,46.063291,38.960218,33.443038,27.582278,19.450420,150.151491,62.820406,0.591776,149.363844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747273,49.090344,198.688625,164.574930,166.479919,163.555042,150.014168,14.168578,197.150376,0.926538,48.892457,48.064372,162.739440,201.669506,161.297524,196.760543,94.754975,193.282590,-0.000462,0.038455,99.804092,66.565082,197.024115,20.960835,54.302397,0.675194,674471.556761,0.848610,9.053089,28.109388,4.004616,0.140940,0.062516,151.760629,98.107672,72.590126,32.000000,32.000000,32.000000,32.000000,32.000000,71.522545,62.613055,109.228489,100.000000,21.323547,37.696203,46.063291,38.990889,33.443038,27.582278,19.478430,150.014168,62.475433,0.589942,149.208258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677680,49.096665,199.199436,164.593438,166.456988,163.566299,150.012117,14.171861,197.269372,0.927088,48.918552,47.996506,162.772850,201.665775,161.341521,196.729274,94.800419,193.309705,-0.000462,0.038498,100.299366,66.465287,196.954955,20.961417,54.326648,0.674841,674686.523233,0.848668,9.103845,27.935381,4.002061,0.134366,0.065406,151.796566,98.074223,72.620908,32.000000,32.000000,32.000000,32.000000,32.000000,71.534579,62.649915,109.253378,100.000000,21.114278,37.696203,46.063291,38.965123,33.443038,27.582278,19.477567,150.012117,62.790912,0.583431,149.184340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.790770,49.094191,199.212352,164.605216,166.415761,163.543443,150.156796,14.174572,197.296925,0.923788,48.882975,48.050061,162.738513,201.738291,161.313134,196.831728,94.744723,193.375917,-0.000466,0.038540,100.540315,66.368842,197.066330,20.962757,54.310619,0.674020,674486.992086,0.848714,9.084221,28.042163,3.993960,0.140965,0.062168,151.768053,98.021533,72.587224,32.000000,32.000000,32.000000,32.000000,32.000000,71.488800,62.634208,109.213639,100.000000,21.293730,37.696203,46.063291,38.973141,33.443038,27.582278,19.483452,150.156796,62.298104,0.585845,149.121516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742534,49.089244,199.172594,164.621760,166.364396,163.553665,150.145574,14.171575,197.319261,0.919380,48.835426,47.923286,162.780257,201.796617,161.365479,196.796298,94.726792,193.196620,-0.000465,0.038584,100.984934,66.465165,197.053707,20.964061,54.280526,0.675863,674485.137206,0.850121,9.162683,28.006793,4.009838,0.143517,0.065022,151.782666,98.058300,72.617767,32.000000,32.000000,32.000000,32.000000,32.000000,71.556425,62.669900,109.232097,100.000000,21.286370,37.696203,46.063291,38.945714,33.443038,27.582278,19.480548,150.145574,62.611309,0.584756,149.212192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.685889,49.089244,199.163008,164.621760,166.256522,163.565952,150.082345,14.162728,197.188653,0.921840,48.917568,48.091008,162.763672,201.660556,161.345105,196.771479,94.666445,193.277392,-0.000464,0.038619,101.003371,66.419072,197.074228,20.965246,54.284529,0.674628,674432.135294,0.847034,9.043020,28.087083,4.000990,0.137418,0.064902,151.781647,97.996560,73.065597,32.000000,32.000000,32.000000,32.000000,32.000000,71.533144,62.650140,109.211589,100.000000,21.264476,37.696203,46.063291,38.974336,33.443038,27.582278,19.474893,150.082345,62.288493,0.588131,149.088510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741598,49.103536,199.200428,164.636062,166.327844,163.585431,150.139193,14.170148,197.247556,0.918689,48.886864,47.871829,162.775718,201.752622,161.334622,196.783137,94.553294,192.966983,-0.000465,0.038623,101.020635,66.213477,197.026664,20.965825,54.285448,0.675522,674568.591047,0.848052,9.088034,28.038399,4.004070,0.138845,0.063115,151.784061,98.052546,72.657298,32.000000,32.000000,32.000000,32.000000,32.000000,71.521178,62.643906,109.209354,100.000000,21.162588,37.696203,46.063291,39.009594,33.443038,27.582278,19.488400,150.139193,62.642123,0.585640,149.080092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734519,49.107109,198.794637,164.630453,166.315315,163.594588,149.957287,14.170576,197.283450,0.914262,48.858806,48.054512,162.801329,201.791704,161.353891,196.858535,94.505160,192.990428,-0.000465,0.038624,101.058306,66.447994,197.049934,20.966448,54.284763,0.676188,674871.698846,0.849547,9.146750,28.128761,4.008442,0.137661,0.064254,151.793783,97.990933,72.617868,32.000000,32.000000,32.000000,32.000000,32.000000,71.544069,62.663273,109.237375,100.000000,21.261300,37.696203,46.063291,38.981018,33.443038,27.582278,19.488852,149.957287,62.955842,0.589299,149.337605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803706,49.089519,198.806144,164.629892,166.297292,163.597587,150.096853,14.176427,197.204150,0.913350,48.741251,48.012443,162.771376,201.745039,161.331775,196.864875,94.528525,193.406829,-0.000464,0.038633,100.965923,66.402388,197.046974,20.966734,54.312494,0.675704,675261.330750,0.848304,9.103294,28.126510,4.004705,0.135629,0.065209,151.767208,97.923818,72.594744,32.000000,32.000000,32.000000,32.000000,32.000000,71.535437,62.599712,109.239734,100.000000,21.277350,37.696203,46.063291,38.987230,33.443038,27.582278,19.493162,150.096853,62.704486,0.585563,149.317700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711758,49.089519,199.359097,164.629892,166.265779,163.595504,150.243128,14.173288,197.309370,0.913233,48.692647,47.905344,162.788379,201.806647,161.328513,196.898080,94.658376,193.347371,-0.000463,0.038672,100.618709,66.368864,197.066840,20.967780,54.345327,0.674850,675464.561119,0.849524,9.114202,28.183365,3.997116,0.135233,0.064312,151.713356,97.949952,72.589603,32.000000,32.000000,32.000000,32.000000,32.000000,71.549238,62.542076,109.251655,100.000000,21.113984,37.696203,46.063291,38.955777,33.443038,27.582278,19.475249,150.243128,63.122973,0.581901,149.233160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.790319,49.057912,198.864902,164.613628,166.275687,163.591812,150.071373,14.166581,197.176489,0.911059,48.684079,47.979368,162.801510,201.827503,161.350690,196.769791,94.598598,193.484153,-0.000463,0.038688,100.258484,66.477649,197.080691,20.968519,54.336096,0.673678,675299.319879,0.847397,9.024956,28.314760,3.991794,0.137448,0.065397,151.709841,97.918910,72.592975,32.000000,32.000000,32.000000,32.000000,32.000000,71.520661,62.506910,109.238458,100.000000,21.284767,37.696203,46.063291,39.004766,33.443038,27.582278,19.442282,150.071373,62.821287,0.583517,149.374033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.820974,49.042796,198.954862,164.584745,166.315293,163.596385,150.111789,14.169863,197.277016,0.908055,48.740936,48.025047,162.770926,201.864383,161.351244,196.874282,94.538306,193.446625,-0.000463,0.038714,100.102468,66.445647,197.137489,20.969099,54.300991,0.675715,674991.899408,0.848301,9.120201,28.162827,4.010301,0.133874,0.063303,151.694465,97.942401,72.577733,32.000000,32.000000,32.000000,32.000000,32.000000,71.528727,62.485757,109.226346,100.000000,21.263549,37.696203,46.063291,38.961810,33.443038,27.582278,19.438188,150.111789,62.957970,0.581753,149.411169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.776832,49.037574,199.273369,164.578295,166.348351,163.603773,150.079323,14.175714,197.325851,0.906311,48.839021,47.984603,162.792863,201.953901,161.350671,196.926582,94.630640,193.413788,-0.000464,0.038708,99.923518,66.313952,197.062087,20.969390,54.282600,0.673600,675007.865397,0.847689,9.007209,28.273398,3.994048,0.136139,0.066032,151.690292,97.986594,72.607409,32.000000,32.000000,32.000000,32.000000,32.000000,71.549219,62.465859,109.232694,100.000000,21.127166,37.696203,46.063291,38.944780,33.443038,27.582278,19.417774,150.079323,62.478368,0.582618,149.276472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747671,49.062584,199.243853,164.586147,166.264751,163.603615,150.141308,14.169435,197.300940,0.907893,48.836661,47.890932,162.781333,201.785506,161.369564,196.881677,94.732808,193.359190,-0.000464,0.038488,99.676522,66.522322,197.112751,20.969939,54.280941,0.673867,675146.052931,0.846869,8.960360,28.319758,3.993396,0.132480,0.063757,151.660478,98.100045,72.591622,32.000000,32.000000,32.000000,32.000000,32.000000,71.534418,62.432056,109.224528,100.000000,21.255571,37.696203,46.063291,38.970271,33.443038,27.582278,19.406709,150.141308,62.630238,0.581207,149.318132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.776870,49.062584,199.201352,164.586147,166.240721,163.611112,150.000805,14.169720,197.217873,0.908706,48.766547,48.022467,162.797762,201.822814,161.354076,196.926456,94.799790,193.391960,-0.000463,0.038266,99.489972,66.463636,197.095741,20.970866,54.313504,0.675428,674928.449643,0.847913,9.000835,28.215231,4.003336,0.143501,0.064325,151.660918,98.059939,72.616202,32.000000,32.000000,32.000000,32.000000,32.000000,71.535161,62.446624,109.239667,100.000000,21.222225,37.696203,46.063291,38.987878,33.443038,27.582278,19.426758,150.000805,63.134345,0.586827,149.301571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.768395,49.066432,199.311283,164.592036,166.282028,163.616444,150.081898,14.170719,197.457654,0.906351,48.760694,47.952806,162.775154,201.874861,161.334433,196.954998,94.850240,193.421526,-0.000462,0.038285,99.445369,66.546640,197.148625,20.971606,54.321167,0.675783,674697.959482,0.848174,9.056051,28.092785,4.005089,0.146953,0.067178,151.598375,98.033489,72.581193,32.000000,32.000000,32.000000,32.000000,32.000000,71.517242,62.420136,109.229413,100.000000,21.254876,37.696203,46.063291,38.981399,33.443038,27.582278,19.425945,150.081898,62.306174,0.585694,149.138825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
