OSU 80 Ton Compressor Load Stand
49.789945,49.056813,199.405661,164.608861,166.271252,163.619708,149.920639,14.175714,197.479809,0.909711,48.716011,48.091974,162.784139,201.918183,161.352079,197.092494,94.839484,193.521037,-0.000462,0.038317,99.410000,66.503608,197.241236,20.972449,54.309483,0.674953,674489.811041,0.848454,9.025806,28.037973,4.001886,0.151068,0.065831,151.589389,98.045667,72.583283,32.000000,32.000000,32.000000,32.000000,32.000000,71.528818,62.428070,109.240648,100.000000,21.211094,37.696203,46.063291,38.979228,33.443038,27.582278,19.422700,149.920639,62.161641,0.580652,149.060068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.806795,49.051591,199.284467,164.616713,166.342305,163.612153,149.964650,14.173288,197.390108,0.908786,48.780343,47.990786,162.798217,202.007742,161.384600,197.058124,94.829471,193.590274,-0.000462,0.038329,99.360608,66.350568,197.320063,20.973942,54.305480,0.675251,674373.865556,0.848193,9.038430,27.998503,4.004776,0.149612,0.065822,151.605384,97.912753,72.607014,32.000000,32.000000,32.000000,32.000000,32.000000,71.562171,62.404005,109.249835,100.000000,21.271378,37.696203,46.063291,38.968651,33.443038,27.582278,19.409070,149.964650,62.779761,0.588713,149.107668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826226,49.051591,199.431183,164.616713,166.383834,163.601450,149.919247,14.173573,197.432887,0.907489,48.760828,47.988797,162.806452,201.873475,161.391722,197.040645,94.868910,193.498328,-0.000461,0.038590,99.469423,66.613366,197.180521,20.975539,54.310907,0.675359,674378.737039,0.848691,9.006496,28.046204,4.004938,0.149744,0.065303,151.577247,97.843180,100.107414,32.000000,32.000000,32.000000,32.000000,32.000000,71.544755,62.381792,109.213272,100.000000,21.257282,37.696203,46.063291,38.959378,33.443038,27.582278,19.399228,149.919247,62.479028,0.590049,149.047126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840442,49.060661,199.275758,164.603253,166.412415,163.610785,150.041563,14.173430,197.413786,0.904392,48.661221,48.091965,162.790893,201.987661,161.384027,196.882413,94.865452,193.583071,-0.000460,0.038845,99.446860,66.632336,197.250047,20.977040,54.326378,0.674870,674349.029466,0.848071,8.983831,28.081914,4.001150,0.149613,0.062747,151.570957,97.799150,73.408080,32.000000,32.000000,32.000000,32.000000,32.000000,71.534618,62.369870,109.192015,100.000000,21.277949,37.696203,46.063291,38.947840,33.443038,27.582278,19.403692,150.041563,62.956282,0.583773,149.397755,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816815,49.048567,199.492631,164.574089,166.405377,163.615990,150.127382,14.170719,197.536267,0.907548,48.689573,48.095589,162.811783,201.971739,161.387667,197.148291,94.899331,193.597663,-0.000460,0.039076,99.459243,66.570000,197.290247,20.978934,54.304200,0.674883,674160.000899,0.847905,8.963721,28.008349,4.002534,0.155774,0.064043,151.580842,97.842165,72.629134,32.000000,32.000000,32.000000,32.000000,32.000000,71.587917,62.408260,109.205526,100.000000,21.236209,37.696203,46.063291,38.938969,33.443038,27.582278,19.387620,150.127382,63.428915,0.586653,149.474269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814613,49.030703,199.446282,164.562592,166.421776,163.604380,150.088278,14.174287,197.614362,0.907700,48.806156,48.127908,162.785247,202.118829,161.373485,197.188528,94.908496,193.545402,-0.000460,0.039191,99.645360,66.568667,197.483405,20.982495,54.341739,0.674199,674213.427037,0.847015,8.958081,28.043260,3.998274,0.135737,0.062828,151.556459,97.884249,72.618901,32.000000,32.000000,32.000000,32.000000,32.000000,71.557792,62.388691,109.201851,100.000000,21.260532,37.696203,46.063291,38.952210,33.443038,27.582278,19.362819,150.088278,62.462960,0.581781,149.101689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795209,49.060111,199.490482,164.588671,166.448232,163.602691,150.046329,14.170291,197.547280,0.908003,48.869770,48.024500,162.761592,202.085314,161.355048,197.117222,94.922391,193.656164,-0.000460,0.039197,99.819772,66.362273,197.291939,20.985341,54.333193,0.675286,674131.618386,0.846975,8.970436,28.014797,4.004524,0.145580,0.062635,151.543738,97.936269,72.603508,32.000000,32.000000,32.000000,32.000000,32.000000,71.573509,62.396206,109.201643,100.000000,21.281780,37.696203,46.063291,38.954330,33.443038,27.582278,19.356013,150.046329,62.296416,0.578141,149.092680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.806608,49.084297,199.451907,164.607739,166.518765,163.613349,150.106260,14.180280,197.550405,0.903984,48.820731,48.083221,162.765661,202.001524,161.353486,197.151007,94.827266,193.505851,-0.000461,0.039239,100.063308,66.644903,197.382692,20.987661,54.329100,0.674643,674018.942629,0.847135,8.954850,27.986237,4.003771,0.134742,0.063032,151.540323,97.998942,72.609606,32.000000,32.000000,32.000000,32.000000,32.000000,71.558120,62.385673,109.204817,100.000000,21.278191,37.696203,46.063291,38.965577,33.443038,27.582278,19.380956,150.106260,62.473158,0.586928,149.370257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805432,49.084297,199.476312,164.607739,166.540558,163.627070,150.106000,14.176285,197.501954,0.904918,48.837619,47.996219,162.773026,202.038465,161.348838,197.133321,94.722434,193.435906,-0.000459,0.039255,100.326677,66.483923,197.252412,20.989891,54.343867,0.675146,674056.794937,0.847800,9.004344,28.013443,4.006218,0.150591,0.064168,151.560413,97.949104,72.615353,32.000000,32.000000,32.000000,32.000000,32.000000,71.564180,62.353277,109.214318,100.000000,21.285399,37.696203,46.063291,38.957123,33.443038,27.582278,19.402388,150.106000,62.453716,0.588844,149.144568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850610,49.091168,199.406998,164.603253,166.484069,163.626328,150.149609,14.174715,197.654669,0.904616,48.778610,48.083341,162.807027,202.095120,161.341183,197.155872,94.655276,193.751677,-0.000460,0.039247,100.320869,66.468795,197.426890,20.992022,54.333049,0.675061,674429.708104,0.847359,9.016729,28.052786,4.004527,0.131104,0.064151,151.587513,97.923962,72.698801,32.000000,32.000000,32.000000,32.000000,32.000000,71.566099,62.366522,109.218056,100.000000,21.309179,37.696203,46.063291,38.957997,33.443038,27.582278,19.407884,150.149609,63.152614,0.587059,149.529226,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810673,49.080174,199.627854,164.599607,166.447364,163.619763,149.972856,14.170576,197.703158,0.907365,48.773092,48.010329,162.801993,202.168940,161.365080,197.198997,94.706861,193.745906,-0.000459,0.039261,100.226817,66.391146,197.401541,20.994497,54.355208,0.675011,674809.600721,0.847453,9.017948,28.131650,4.005112,0.128215,0.064485,151.626195,97.959297,72.648707,32.000000,32.000000,32.000000,32.000000,32.000000,71.562612,62.341223,109.195818,100.000000,21.276824,37.696203,46.063291,38.931527,33.443038,27.582278,19.407103,149.972856,62.611309,0.587358,149.395788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865067,49.075502,199.272526,164.589793,166.432592,163.630719,149.987617,14.172289,197.773350,0.905851,48.837754,48.104143,162.782585,202.212568,161.390362,197.265086,94.830195,193.848827,-0.000460,0.039273,99.900001,66.574183,197.443880,20.997556,54.397958,0.674441,674984.430156,0.846367,8.978070,28.315986,4.000091,0.136471,0.066425,151.640213,97.926332,72.703569,32.000000,32.000000,32.000000,32.000000,32.000000,71.549469,62.327934,109.224363,100.000000,21.208143,37.696203,46.063291,38.925637,33.443038,27.582278,19.393829,149.987617,63.458702,0.580252,149.388746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.930362,49.084847,199.731834,164.599327,166.370308,163.641373,149.999840,14.173002,197.693162,0.901758,48.880918,48.029811,162.796802,202.308691,161.374914,197.397649,94.789927,193.780164,-0.000459,0.039278,99.977369,66.689899,197.569247,21.001027,54.416800,0.675133,674819.787430,0.848059,9.008400,28.262261,4.007733,0.137727,0.065539,151.629629,97.988244,72.672569,32.000000,32.000000,32.000000,32.000000,32.000000,71.550254,62.335010,109.234323,100.000000,21.421074,37.696203,46.063291,38.920483,33.443038,27.582278,19.387064,149.999840,62.825835,0.586108,149.257039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898444,49.084847,199.881571,164.599327,166.400781,163.651972,149.817273,14.175571,197.744435,0.897923,48.952068,48.177761,162.804069,202.217481,161.378811,197.339590,94.768689,193.861578,-0.000458,0.039291,100.103833,66.735267,197.492194,21.004523,54.335880,0.673119,674415.286568,0.846993,8.947451,28.177091,3.996235,0.142697,0.066245,151.635440,98.004441,72.646705,32.000000,32.000000,32.000000,32.000000,32.000000,71.562005,62.332234,109.231275,100.000000,21.402934,37.696203,46.063291,38.880787,33.443038,27.582278,19.394500,149.817273,62.460099,0.577010,149.198030,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886248,49.102987,199.685782,164.611946,166.504258,163.673356,150.042964,14.170719,197.695292,0.899597,48.945394,48.076746,162.803201,202.229101,161.397485,197.176975,94.809489,193.679936,-0.000459,0.039280,100.431434,66.313205,197.566474,21.007341,54.391756,0.673278,674528.296067,0.845771,8.889305,28.191901,4.000208,0.147775,0.064938,151.635141,98.016176,72.616834,32.000000,32.000000,32.000000,32.000000,32.000000,71.542408,62.328753,109.195254,100.000000,21.440703,37.696203,46.063291,38.895572,33.443038,27.582278,19.411468,150.042964,62.322535,0.583162,149.063097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901911,49.138716,199.363380,164.633257,166.602585,163.693736,149.880897,14.181137,197.760951,0.898440,48.872819,48.136544,162.791532,202.141825,161.379030,197.221944,94.854761,193.787155,-0.000460,0.039307,101.129220,66.687905,197.472797,21.009248,54.365774,0.675074,674675.993177,0.847458,8.922288,28.243323,4.005768,0.145125,0.065340,151.628810,97.952826,72.630637,32.000000,32.000000,32.000000,32.000000,32.000000,71.547749,62.328290,109.150543,100.000000,21.409182,37.696203,46.063291,38.900355,33.443038,27.582278,19.411865,149.880897,62.607274,0.587267,149.087251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.932769,49.138716,199.641850,164.633257,166.663289,163.713970,150.065930,14.178425,197.628144,0.901204,48.868435,48.184838,162.806558,202.140582,161.372661,197.222166,94.881215,193.733839,-0.000460,0.039278,100.980985,66.574112,197.491622,21.011495,54.338728,0.674176,674685.411515,0.846567,8.953035,28.135164,4.002822,0.142417,0.063524,151.652572,98.076410,72.638930,32.000000,32.000000,32.000000,32.000000,32.000000,71.563511,62.345481,109.196819,100.000000,21.424356,37.696203,46.063291,38.888714,33.443038,27.582278,19.450835,150.065930,62.646085,0.588385,149.112979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.893322,49.131296,199.707273,164.642792,166.703908,163.715277,149.883215,14.171433,197.859770,0.898596,48.845874,48.248506,162.813035,202.288365,161.342692,197.400643,94.780696,193.921919,-0.000459,0.039247,101.157984,66.659415,197.511061,21.015167,54.383534,0.673688,674690.822640,0.847377,8.972574,28.129659,3.995105,0.137125,0.063777,151.644844,98.208411,72.623841,32.000000,32.000000,32.000000,32.000000,32.000000,71.557408,62.319630,109.181198,100.000000,21.286893,37.696203,46.063291,38.870485,33.443038,27.582278,19.451224,149.883215,63.106832,0.585005,149.162743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.953966,49.131296,199.667197,164.642792,166.798540,163.719244,149.977067,14.170576,197.784059,0.902816,48.809070,48.107141,162.797635,202.341656,161.363345,197.479483,94.665375,194.021130,-0.000457,0.039220,101.329103,66.751345,197.626374,21.018090,54.395596,0.674416,674656.129630,0.845856,8.940687,28.083432,3.998213,0.144893,0.065218,151.631164,98.177061,72.636663,32.000000,32.000000,32.000000,32.000000,32.000000,71.551174,62.317933,109.207760,100.000000,21.427761,37.696203,46.063291,38.885364,33.443038,27.582278,19.451840,149.977067,62.495462,0.584983,149.033750,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.920753,49.118103,199.767470,164.634379,166.894066,163.710878,150.014573,14.164868,197.715754,0.900796,48.873774,48.013230,162.797774,202.383572,161.384156,197.448513,94.588388,193.655965,-0.000456,0.039194,100.822372,66.707085,197.561929,21.021229,54.426194,0.674480,675005.502368,0.847620,8.974032,28.253683,4.002685,0.135101,0.066506,151.656225,98.202787,72.617328,32.000000,32.000000,32.000000,32.000000,32.000000,71.556297,62.323532,109.183975,100.000000,21.466932,37.696203,46.063291,38.847067,33.443038,27.582278,19.441692,150.014573,62.607494,0.581246,149.236386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.877989,49.126074,199.676038,164.646437,166.909383,163.718073,150.043243,14.168721,197.702120,0.899645,48.930150,48.071987,162.807707,202.267061,161.395234,197.320191,94.544988,193.907291,-0.000457,0.039224,100.376830,66.701463,197.567740,21.024132,54.420532,0.673518,675311.940655,0.845968,8.911372,28.405765,3.997024,0.131945,0.067135,151.673057,98.247515,72.620352,32.000000,32.000000,32.000000,32.000000,32.000000,71.519218,62.332944,109.186897,100.000000,21.469716,37.696203,46.063291,38.860646,33.443038,27.582278,19.443596,150.043243,62.809328,0.586225,149.354875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872565,49.146412,199.692588,164.668590,166.970539,163.730104,150.050776,14.170148,197.849987,0.895510,48.883628,48.160805,162.806621,202.355907,161.386253,197.437658,94.567546,193.990828,-0.000457,0.039224,100.095501,66.607654,197.664288,21.027092,54.369037,0.673720,675516.471677,0.846307,8.932490,28.347373,4.001692,0.132046,0.064410,151.710975,98.250706,72.667875,32.000000,32.000000,32.000000,32.000000,32.000000,71.552811,62.347644,109.250355,100.000000,21.369649,37.696203,46.063291,38.881961,33.443038,27.582278,19.454105,150.050776,63.084088,0.585681,149.190556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.940066,49.146412,199.737982,164.668590,166.960894,163.738563,149.958402,14.173002,197.910371,0.897603,48.834499,48.293772,162.821173,202.397088,161.371142,197.518416,94.658581,194.045756,-0.000456,0.039227,99.979041,66.615572,197.781517,21.030234,54.419541,0.674129,675752.056444,0.847008,8.984661,28.483970,4.003290,0.130640,0.063543,151.704065,98.230539,72.624374,32.000000,32.000000,32.000000,32.000000,32.000000,71.524974,62.373100,109.271694,100.000000,21.454113,37.696203,46.063291,38.882816,33.443038,27.582278,19.478084,149.958402,63.110207,0.584093,149.245119,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.004094,49.127997,199.700044,164.664665,166.951355,163.754149,150.077539,14.178711,197.899572,0.901832,48.827734,48.259520,162.843524,202.518919,161.423601,197.521028,94.803711,193.989107,-0.000456,0.039209,99.981432,66.850795,197.724409,21.035199,54.476913,0.674967,675783.248922,0.847178,9.010608,28.492368,4.004057,0.130522,0.063266,151.733276,98.193186,72.639590,32.000000,32.000000,32.000000,32.000000,32.000000,71.539297,62.421077,109.306604,100.000000,21.384422,37.696203,46.063291,38.829542,33.443038,27.582278,19.465115,150.077539,62.770590,0.581720,149.349879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924442,49.112881,199.418856,164.640548,166.875784,163.766950,150.101599,14.175999,197.829034,0.901488,48.819411,48.271103,162.837404,202.335336,161.393792,197.462904,94.884051,193.752798,-0.000457,0.039197,99.897056,66.820640,197.640934,21.038205,54.422425,0.673675,675461.841294,0.846470,8.940846,28.421683,3.999554,0.138857,0.064543,151.728083,98.089680,72.709775,32.000000,32.000000,32.000000,32.000000,32.000000,71.524670,62.444812,109.317836,100.000000,21.500730,37.696203,46.063291,38.797562,33.443038,27.582278,19.468005,150.101599,62.806613,0.580906,149.337330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.961895,49.104910,199.268392,164.634379,166.823212,163.799705,149.979734,14.167294,197.850565,0.901399,48.728599,48.204570,162.818806,202.434926,161.403347,197.464140,94.826897,193.876154,-0.000458,0.039205,99.656748,66.796579,197.658987,21.041011,54.421686,0.672128,674964.378129,0.844631,8.856324,28.255566,3.993674,0.128636,0.062142,151.684534,98.018259,88.449107,32.000000,32.000000,32.000000,32.000000,32.000000,71.513662,62.491881,109.334580,100.000000,21.376775,37.696203,46.063291,38.838619,33.443038,27.582278,19.454575,149.979734,62.329065,0.583322,149.275253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934032,49.082098,199.843936,164.634379,166.759748,163.815064,150.025309,14.170148,197.958672,0.903202,48.733049,48.187445,162.836794,202.413805,161.411220,197.539357,94.759790,193.920308,-0.000457,0.039198,99.792908,66.639998,197.759899,21.044504,54.397273,0.673097,674820.546793,0.846024,8.923455,28.087627,3.994413,0.136733,0.061960,151.694218,98.023693,72.668931,32.000000,32.000000,32.000000,32.000000,32.000000,71.528552,62.522841,109.379218,100.000000,21.380457,37.696203,46.063291,38.812844,33.443038,27.582278,19.447354,150.025309,63.608812,0.583244,149.426039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.974270,49.082098,199.356093,164.634379,166.726361,163.810568,150.016418,14.175571,197.972757,0.908248,48.782181,48.190431,162.825699,202.463100,161.403112,197.496375,94.741732,194.089298,-0.000455,0.039196,99.890655,66.670741,197.785391,21.048436,54.438923,0.672406,675075.537838,0.846156,8.876799,28.190518,3.988407,0.145310,0.065466,151.681397,98.008108,78.127937,32.000000,32.000000,32.000000,32.000000,32.000000,71.542396,62.525112,109.382076,100.000000,21.533183,37.696203,46.063291,38.822928,33.443038,27.582278,19.424073,150.016418,63.117617,0.587101,149.236504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.893925,49.080724,199.817391,164.629332,166.720441,163.826587,150.017048,14.172003,197.906103,0.910690,48.871762,48.160386,162.804296,202.310138,161.380542,197.456952,94.810220,193.944201,-0.000455,0.039295,99.662978,66.449748,197.724065,21.051688,54.421109,0.674462,675330.385025,0.846449,8.882765,28.273992,4.002159,0.142181,0.066664,151.688186,97.957848,72.643761,32.000000,32.000000,32.000000,32.000000,32.000000,71.518766,62.507507,109.398695,100.000000,21.532691,37.696203,46.063291,38.795273,33.443038,27.582278,19.422389,150.017048,62.888051,0.576789,149.255780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.997751,49.115904,199.858025,164.635781,166.732607,163.842876,149.953930,14.168008,197.920576,0.908194,48.852626,48.228513,162.832177,202.403347,161.402085,197.565575,94.818174,194.239752,-0.000454,0.039626,99.090936,66.845483,197.762653,21.055512,54.421452,0.672255,675326.159643,0.845718,8.841209,28.354661,3.989175,0.140000,0.066133,151.709709,98.175866,72.658258,32.000000,32.000000,32.000000,32.000000,32.000000,71.537537,62.490057,109.419612,100.000000,21.519690,37.696203,46.063291,38.835471,33.443038,27.582278,19.454256,149.953930,63.010134,0.579820,149.267385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.948826,49.128822,199.445735,164.654850,166.667718,163.842646,149.978715,14.165011,197.905321,0.907106,48.788364,48.090855,162.821061,202.453192,161.355244,197.491682,94.804870,193.739034,-0.000453,0.039716,98.957271,66.458764,197.650014,21.058383,54.410543,0.674624,675265.547631,0.847308,8.922836,28.232418,4.004844,0.147245,0.065103,151.713502,98.190727,72.634592,32.000000,32.000000,32.000000,32.000000,32.000000,71.537276,62.488956,109.421991,100.000000,21.566853,37.696203,46.063291,38.771989,33.443038,27.582278,19.455941,149.978715,63.138307,0.583796,149.173050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.978379,49.103261,199.869395,164.655971,166.664284,163.863781,149.986852,14.168436,198.059272,0.907860,48.797399,48.150321,162.808288,202.471296,161.355977,197.573989,94.873544,193.982586,-0.000453,0.039704,98.950236,66.707875,197.651644,21.060670,54.393036,0.673613,675272.740347,0.845876,8.850776,28.333929,3.997340,0.146836,0.064322,151.714021,98.053500,72.618436,32.000000,32.000000,32.000000,32.000000,32.000000,71.532285,62.442042,109.395164,100.000000,21.542035,37.696203,46.063291,38.794377,33.443038,27.582278,19.471571,149.986852,62.821947,0.581795,149.178046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.963999,49.103261,199.772343,164.655971,166.682475,163.885210,150.057267,14.173430,198.048577,0.908262,48.844904,48.314342,162.806571,202.556859,161.377559,197.561382,94.978889,194.202406,-0.000453,0.039532,99.114369,66.677585,197.767750,21.063020,54.465374,0.673363,675384.015039,0.846687,8.914207,28.161704,3.993001,0.143488,0.066125,151.721748,97.976114,72.618173,32.000000,32.000000,32.000000,32.000000,32.000000,71.531632,62.432171,109.397293,100.000000,21.585848,37.696203,46.063291,38.771141,33.443038,27.582278,19.447797,150.057267,62.609402,0.580282,149.100784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.027514,49.109858,200.015336,164.643913,166.691809,163.903453,150.092598,14.172003,198.124619,0.910098,48.811304,48.274580,162.820670,202.609579,161.397322,197.670617,94.947663,194.196571,-0.000454,0.039361,99.726367,66.636300,197.883797,21.065438,54.433658,0.674282,675175.509548,0.846133,8.858129,28.183317,3.999117,0.145047,0.064999,151.717773,97.993599,72.623419,32.000000,32.000000,32.000000,32.000000,32.000000,71.523590,62.402268,109.410194,100.000000,21.598921,37.696203,46.063291,38.774074,33.443038,27.582278,19.454905,150.092598,62.824955,0.583812,149.162310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.973136,49.127723,199.582954,164.653728,166.708088,163.927931,149.925761,14.171290,198.124722,0.907763,48.795839,48.211490,162.826357,202.518511,161.399637,197.639753,94.904706,194.245646,-0.000456,0.039358,99.775570,66.735069,197.824999,21.068099,54.496026,0.673416,674959.804516,0.846117,8.872977,28.159388,3.998326,0.142995,0.063513,151.699343,98.030325,72.595049,32.000000,32.000000,32.000000,32.000000,32.000000,71.541052,62.395635,109.388147,100.000000,21.660942,37.696203,46.063291,38.732038,33.443038,27.582278,19.455987,149.925761,63.281447,0.585820,149.343388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.942883,49.117553,199.964974,164.664104,166.709810,163.939872,150.016314,14.175000,198.086756,0.912405,48.740096,48.191647,162.832320,202.475414,161.398846,197.723811,94.899126,193.877657,-0.000456,0.039352,99.856557,66.697451,197.793304,21.071231,54.463787,0.673721,675073.328096,0.844834,8.814019,28.188454,3.998107,0.154693,0.064335,151.715336,98.038021,72.730242,32.000000,32.000000,32.000000,32.000000,32.000000,71.527341,62.400617,109.391382,100.000000,21.650158,37.696203,46.063291,38.730315,33.443038,27.582278,19.477310,150.016314,62.287832,0.583735,149.185363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.013099,49.098864,199.922693,164.664945,166.756546,163.952197,150.119010,14.164440,198.074235,0.907906,48.758164,48.236965,162.850506,202.605114,161.387375,197.524848,94.943354,194.213331,-0.000457,0.039334,99.916641,66.837504,197.791228,21.073012,54.498820,0.672692,675408.830193,0.846966,8.888005,28.249579,3.993805,0.135943,0.064321,151.731928,98.041529,72.656856,32.000000,32.000000,32.000000,32.000000,32.000000,71.564815,62.411284,109.394450,100.000000,21.639368,37.696203,46.063291,38.766527,33.443038,27.582278,19.469193,150.119010,62.976752,0.579301,149.320689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.006449,49.098864,199.937311,164.664945,166.785143,163.953817,149.927944,14.175000,198.108657,0.907739,48.707761,48.228845,162.843517,202.562343,161.390144,197.636944,94.919489,193.952095,-0.000456,0.039335,99.748732,66.783703,197.908984,21.074777,54.455529,0.674408,675478.774262,0.847062,8.909076,28.118848,4.003873,0.127747,0.061426,151.744746,98.036624,73.300279,32.000000,32.000000,32.000000,32.000000,32.000000,71.567867,62.422325,109.419753,100.000000,21.670249,37.696203,46.063291,38.719902,33.443038,27.582278,19.451486,149.927944,62.484090,0.589695,149.058888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.028860,49.088969,199.975594,164.649522,166.762390,163.966791,150.181597,14.170006,198.225096,0.910563,48.761189,48.314491,162.844131,202.682115,161.398276,197.672531,94.958329,194.139725,-0.000456,0.039310,99.510041,66.674650,197.914105,21.077101,54.506826,0.673043,675281.009883,0.845181,8.817897,28.198967,3.997407,0.145584,0.061261,151.713776,98.082565,72.645423,32.000000,32.000000,32.000000,32.000000,32.000000,71.574344,62.422173,109.407205,100.000000,21.684065,37.696203,46.063291,38.717123,33.443038,27.582278,19.441449,150.181597,62.460979,0.582438,149.249132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.007004,49.087870,199.980685,164.645876,166.859622,163.973649,150.004043,14.172146,198.104822,0.915070,48.856378,48.220631,162.812225,202.605155,161.377962,197.590411,94.885842,194.126357,-0.000454,0.039275,99.292343,66.611939,197.810518,21.079926,54.487497,0.673699,675363.290568,0.846391,8.824761,28.126073,3.998231,0.134458,0.063474,151.722561,98.115968,72.636343,32.000000,32.000000,32.000000,32.000000,32.000000,71.575979,62.422152,109.399333,100.000000,21.714338,37.696203,46.063291,38.698309,33.443038,27.582278,19.440449,150.004043,63.104778,0.587136,149.348423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.971049,49.124150,199.930178,164.657654,166.984942,164.009231,150.006523,14.171433,198.034157,0.912465,49.017851,48.173135,162.835208,202.545728,161.410759,197.610885,94.764510,194.060837,-0.000453,0.039254,99.311489,66.638996,197.813394,21.083077,54.462507,0.672923,675253.999211,0.844584,8.791743,28.156739,3.997205,0.141169,0.061962,151.748358,98.185858,109.807916,32.000000,32.000000,32.000000,32.000000,32.000000,71.567391,62.425613,109.417977,100.000000,21.710843,37.696203,46.063291,38.699003,33.443038,27.582278,19.437929,150.006523,63.294873,0.587229,149.336346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.955886,49.188464,199.967971,164.677003,167.039737,164.033047,150.133069,14.170006,198.071302,0.912382,49.128758,48.095850,162.814833,202.596001,161.395984,197.584685,94.721543,194.136949,-0.000454,0.039238,99.456433,66.751101,197.892241,21.085346,54.478698,0.673459,675528.865831,0.846028,8.813194,28.224275,3.999054,0.137254,0.063493,151.737515,98.162730,72.933117,32.000000,32.000000,32.000000,32.000000,32.000000,71.548210,62.436368,109.401086,100.000000,21.696816,37.696203,46.063291,38.716331,33.443038,27.582278,19.475987,150.133069,63.283794,0.581495,149.336346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.990715,49.188464,199.923666,164.677003,167.028064,164.046859,150.053173,14.170576,198.065662,0.905638,49.112720,48.268929,162.819948,202.493823,161.396974,197.684999,94.779615,194.150580,-0.000455,0.039237,99.660218,66.735173,197.920876,21.087124,54.506664,0.674300,676168.232619,0.846961,8.886586,28.321340,4.000920,0.142112,0.062601,151.754985,98.132224,72.686326,32.000000,32.000000,32.000000,32.000000,32.000000,71.552614,62.440821,109.392379,100.000000,21.759567,37.696203,46.063291,38.721461,33.443038,27.582278,19.545788,150.053173,62.796782,0.580206,149.252003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.940777,49.220346,199.956008,164.688781,167.063302,164.057091,149.946606,14.173288,198.118222,0.907689,49.033197,48.167356,162.832742,202.578244,161.397014,197.703030,94.904910,194.066120,-0.000454,0.039222,99.977472,66.722202,197.905476,21.088619,54.498965,0.674605,676556.069184,0.846808,8.966557,28.392496,4.002891,0.143514,0.062327,151.738612,98.246228,72.667733,32.000000,32.000000,32.000000,32.000000,32.000000,71.565497,62.471429,109.397472,100.000000,21.745251,37.696203,46.063291,38.696205,33.443038,27.582278,19.587005,149.946606,62.799717,0.580743,149.409517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.008460,49.218148,199.984108,164.684294,167.091780,164.070975,150.064388,14.179995,198.075898,0.908047,49.050704,48.136865,162.853394,202.591965,161.422590,197.674697,94.963522,194.183668,-0.000454,0.039222,100.277712,66.691011,197.782799,21.089604,54.499037,0.673796,676393.960035,0.846674,8.930599,28.339472,3.999216,0.125625,0.065603,151.752049,98.320293,79.736425,32.000000,32.000000,32.000000,32.000000,32.000000,71.575045,62.527552,109.386533,100.000000,21.780537,37.696203,46.063291,38.719433,33.443038,27.582278,19.599098,150.064388,63.316810,0.584845,149.423246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.986046,49.233264,199.959700,164.700559,167.019523,164.077991,150.188524,14.172432,198.018976,0.910388,49.099995,48.105098,162.813117,202.616694,161.394641,197.599987,94.876716,194.221649,-0.000453,0.039222,100.491896,66.727717,197.850941,21.089987,54.535097,0.674672,676169.748252,0.848347,9.014044,28.182898,4.003863,0.139645,0.065884,151.710557,98.301671,73.758616,32.000000,32.000000,32.000000,32.000000,32.000000,71.521050,62.550006,109.350287,100.000000,21.701075,37.696203,46.063291,38.675594,33.443038,27.582278,19.608816,150.188524,62.814683,0.585495,149.375213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.982537,49.233264,200.045950,164.700559,166.893319,164.087865,150.142599,14.172003,198.017894,0.913285,48.963300,48.117015,162.850888,202.534556,161.388134,197.509920,94.849944,193.992194,-0.000453,0.039218,100.609629,66.651165,197.688986,21.090817,54.498117,0.673981,675967.094308,0.846472,8.941969,28.167817,3.999006,0.136957,0.061954,151.716089,98.321983,72.622774,32.000000,32.000000,32.000000,32.000000,32.000000,71.550327,62.595924,109.364798,100.000000,21.805412,37.696203,46.063291,38.684147,33.443038,27.582278,19.636507,150.142599,63.002137,0.580120,149.290752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.993013,49.216773,199.530352,164.711215,166.837428,164.090204,150.049639,14.171433,197.881343,0.912865,49.051749,48.053094,162.826327,202.404651,161.399607,197.506090,94.930260,194.047615,-0.000453,0.039190,100.565125,66.577901,197.861037,21.091950,54.471342,0.673810,676323.857807,0.846266,8.980218,28.268683,4.000310,0.148383,0.063100,151.717327,98.377908,73.077045,32.000000,32.000000,32.000000,32.000000,32.000000,71.573325,62.682376,109.381563,100.000000,21.834228,37.696203,46.063291,38.692963,33.443038,27.582278,19.637092,150.049639,62.524295,0.584995,149.243349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.933085,49.211551,199.548980,164.728320,166.830540,164.094950,150.121626,14.171004,197.990745,0.911762,49.098529,48.178717,162.838490,202.404713,161.392625,197.483660,94.958750,194.037882,-0.000453,0.039193,100.604431,66.807641,197.819656,21.092002,54.492257,0.674555,676446.066232,0.846642,8.983841,28.210478,4.002317,0.148701,0.064879,151.724036,98.360113,433.691852,32.000000,32.000000,32.000000,32.000000,32.000000,71.557761,62.691761,109.357638,100.000000,21.823839,37.696203,46.063291,38.667240,33.443038,27.582278,19.648828,150.121626,62.503459,0.583504,149.269391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.959238,49.235738,199.896406,164.726638,166.834168,164.094818,150.094987,14.171718,197.989498,0.910913,49.236002,48.043958,162.875311,202.527583,161.408845,197.526911,94.896001,194.151884,-0.000454,0.039218,100.818412,66.564628,197.879596,21.092741,54.464545,0.673482,676160.725131,0.846942,8.956536,28.150692,3.991165,0.131726,0.067948,151.749953,98.288757,72.772289,32.000000,32.000000,32.000000,32.000000,32.000000,71.598829,62.729916,109.363713,100.000000,21.702158,37.696203,46.063291,38.697426,33.443038,27.582278,19.654927,150.094987,62.697149,0.586739,149.242011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.953960,49.281364,199.582890,164.739257,166.769857,164.110655,150.115763,14.171718,198.033299,0.910583,49.133784,48.215329,162.840998,202.459573,161.390627,197.561951,94.776326,193.936896,-0.000452,0.039236,100.887339,66.533100,197.798180,21.093006,54.454015,0.674000,676148.905547,0.847677,9.013196,28.118597,3.996328,0.139480,0.062824,151.687017,98.114085,367.934044,32.000000,32.000000,32.000000,32.000000,32.000000,71.566328,62.681583,109.303854,100.000000,21.842660,37.696203,46.063291,38.678016,33.443038,27.582278,19.692254,150.115763,62.510576,0.587612,149.318880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902622,49.281364,199.897087,164.739257,166.750196,164.124265,150.078723,14.166866,197.857328,0.916880,49.175866,48.177015,162.862025,202.374316,161.414324,197.380430,94.755598,194.000442,-0.000452,0.039242,100.934154,66.605515,197.694943,21.092586,54.485370,0.674924,676367.780348,0.847391,9.010370,28.223570,4.001190,0.156481,0.062713,151.734660,98.127574,72.611086,32.000000,32.000000,32.000000,32.000000,32.000000,71.581674,62.682024,109.298928,100.000000,21.733360,37.696203,46.063291,38.677121,33.443038,27.582278,19.753621,150.078723,62.998322,0.586301,149.262704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.009650,49.289059,199.580964,164.753839,166.752372,164.127314,150.124212,14.167580,197.913120,0.920971,49.183428,48.251475,162.869329,202.373235,161.415630,197.478116,94.759990,194.029396,-0.000451,0.039211,100.467768,66.621094,197.660741,21.092133,54.485604,0.674519,676901.928609,0.847564,9.061446,28.263604,3.995337,0.140882,0.064923,151.730827,98.128737,72.907217,32.000000,32.000000,32.000000,32.000000,32.000000,71.588497,62.696035,109.275479,100.000000,21.843627,37.696203,46.063291,38.702421,33.443038,27.582278,19.779591,150.124212,62.787244,0.587585,149.279580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926837,49.307749,199.518814,164.767019,166.726600,164.126418,150.066625,14.171575,197.882467,0.924720,49.134075,48.152973,162.865026,202.338741,161.433867,197.544533,94.821349,193.954873,-0.000451,0.039216,100.144733,66.591765,197.666531,21.091410,54.494349,0.675562,677081.947270,0.848813,9.114486,28.307878,4.005743,0.138518,0.065157,151.734701,98.098294,80.546800,32.000000,32.000000,32.000000,32.000000,32.000000,71.582917,62.680768,109.244222,100.000000,21.880625,37.696203,46.063291,38.632665,33.443038,27.582278,19.823780,150.066625,62.656944,0.584273,149.433868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.948229,49.308849,199.836127,164.771506,166.754278,164.125262,150.134756,14.170576,197.851395,0.923474,48.924838,48.251061,162.884394,202.295338,161.432226,197.484209,94.939428,193.903107,-0.000452,0.039221,99.903590,66.725861,197.578079,21.090678,54.503436,0.673532,676976.968829,0.846572,9.011653,28.314214,3.990849,0.131554,0.064301,151.761616,98.131613,72.708489,32.000000,32.000000,32.000000,32.000000,32.000000,71.619625,62.674754,109.267608,100.000000,21.740899,37.696203,46.063291,38.679002,33.443038,27.582278,19.844582,150.134756,62.835740,0.584479,149.347912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.947074,49.308849,199.838562,164.771506,166.864033,164.138945,149.975130,14.171290,197.981551,0.923495,48.956097,48.248851,162.884394,202.484751,161.402535,197.480197,94.959962,193.942182,-0.000451,0.039216,99.736540,66.614840,197.769525,21.089882,54.513335,0.674305,676915.426331,0.848498,9.115849,28.225243,3.996224,0.119214,0.065609,151.753630,98.066117,72.825036,32.000000,32.000000,32.000000,32.000000,32.000000,71.605544,62.608197,109.237833,100.000000,21.760473,37.696203,46.063291,38.662610,33.443038,27.582278,19.866572,149.975130,62.354817,0.586460,149.259006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.939962,49.256902,199.889554,164.745707,166.908520,164.128446,150.041511,14.169292,197.923985,0.924133,48.929623,48.149390,162.884236,202.445894,161.425303,197.467116,94.914970,194.046780,-0.000450,0.039208,99.592354,66.496696,197.735711,21.089900,54.444927,0.674707,676521.073796,0.847706,9.094851,28.087978,4.000865,0.132107,0.064438,151.741631,98.137766,72.643834,32.000000,32.000000,32.000000,32.000000,32.000000,71.600814,62.587928,109.258213,100.000000,21.870665,37.696203,46.063291,38.660021,33.443038,27.582278,19.834854,150.041511,62.474039,0.585238,149.307590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.988090,49.241510,199.852510,164.730844,167.006291,164.116968,150.177477,14.172574,197.857969,0.922976,48.853911,48.242338,162.899991,202.376110,161.440336,197.490934,94.817787,193.910818,-0.000450,0.039199,99.508573,66.612040,197.738341,21.089942,54.454952,0.674657,676516.512441,0.848701,9.096043,28.081926,4.001006,0.124611,0.062238,151.729831,98.237735,166.679492,32.000000,32.000000,32.000000,32.000000,32.000000,71.628976,62.566159,109.260553,100.000000,21.925979,37.696203,46.063291,38.659651,33.443038,27.582278,19.834995,150.177477,62.665087,0.589815,149.304836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.916027,49.209352,199.798545,164.730564,167.020582,164.117437,149.990795,14.170862,197.959059,0.920000,48.833530,48.211062,162.893358,202.315521,161.431811,197.442120,94.793516,193.907963,-0.000451,0.039194,99.375287,66.509538,197.647870,21.089154,54.460181,0.675568,676511.203514,0.848281,9.051443,28.165674,4.002597,0.131529,0.065306,151.736201,98.289460,97.277264,32.000000,32.000000,32.000000,32.000000,32.000000,71.597632,62.514798,109.266024,100.000000,21.899227,37.696203,46.063291,38.626087,33.443038,27.582278,19.849197,149.990795,62.960171,0.588744,149.332058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.977451,49.182967,199.915786,164.708691,167.026757,164.138660,150.078730,14.168721,197.859510,0.913798,48.797483,48.225977,162.850258,202.397536,161.413435,197.507127,94.858711,193.953162,-0.000450,0.039193,99.193292,66.702770,197.649808,21.088052,54.460542,0.674691,676674.896240,0.846511,8.986354,28.212478,3.998002,0.127834,0.063507,151.725099,98.261643,252.890307,32.000000,32.000000,32.000000,32.000000,32.000000,71.594362,62.477162,109.287342,100.000000,21.921559,37.696203,46.063291,38.653496,33.443038,27.582278,19.832348,150.078730,62.239557,0.586296,149.221988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
