OSU 80 Ton Compressor Load Stand
49.964333,49.162353,199.912346,164.691024,167.043045,164.134868,150.083944,14.172289,197.982387,0.914605,48.791609,48.225159,162.878886,202.536146,161.453015,197.522103,94.913168,194.061693,-0.000450,0.039179,99.075246,66.748157,197.898767,21.087581,54.453708,0.675295,676764.842067,0.848850,9.028622,28.235690,4.002693,0.135664,0.065229,151.775215,98.297830,133.092314,32.000000,32.000000,32.000000,32.000000,32.000000,71.641291,62.488598,109.345700,100.000000,21.947098,37.696203,46.063291,38.622549,33.443038,27.582278,19.812070,150.083944,62.462887,0.584126,149.240910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.949037,49.142015,199.914056,164.674479,167.075046,164.146015,150.103152,14.170434,197.875932,0.914116,48.730838,48.195202,162.868798,202.393051,161.435392,197.440063,94.960431,193.927450,-0.000451,0.039143,99.269630,66.635220,197.722006,21.086621,54.470440,0.674871,676525.450442,0.847241,8.938792,28.187245,4.000120,0.142350,0.066259,151.730550,98.348536,248.606054,32.000000,32.000000,32.000000,32.000000,32.000000,71.589981,62.399042,109.406893,100.000000,21.933804,37.696203,46.063291,38.642962,33.443038,27.582278,19.800973,150.103152,62.512337,0.590522,149.262822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.962541,49.133220,199.799868,164.662982,167.134875,164.148949,150.033929,14.172432,197.856519,0.916832,48.761659,48.273383,162.874978,202.293116,161.446469,197.602594,94.960792,193.805548,-0.000453,0.039101,99.449070,66.695046,197.702303,21.086012,54.488381,0.675046,676314.932619,0.847390,8.931724,28.173001,4.001101,0.137095,0.063651,151.743030,98.413548,363.902600,32.000000,32.000000,32.000000,32.000000,32.000000,71.619169,62.366162,109.425892,100.000000,21.999180,37.696203,46.063291,38.628234,33.443038,27.582278,19.785330,150.033929,62.506100,0.588490,149.229305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.000955,49.133220,199.869433,164.662982,167.209487,164.150890,150.053897,14.173145,197.914109,0.914096,48.762326,48.221954,162.866963,202.397067,161.426413,197.578535,94.945710,193.972604,-0.000454,0.039097,100.144547,66.782501,197.736301,21.085339,54.478843,0.675030,676184.305498,0.847579,8.927182,28.075999,4.002361,0.135835,0.063950,151.728075,98.400127,651.559347,32.000000,32.000000,32.000000,32.000000,32.000000,71.643037,62.348421,109.470150,100.000000,21.945816,37.696203,46.063291,38.615723,33.443038,27.582278,19.780413,150.053897,63.010648,0.588191,149.388353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876711,49.126898,199.892729,164.650924,167.243337,164.172390,150.152158,14.173573,197.993641,0.912071,48.877808,48.325368,162.870793,202.405161,161.421982,197.639754,95.003003,194.019066,-0.000454,0.039344,100.429487,66.736373,197.732324,21.084188,54.474245,0.674364,676158.740897,0.847709,8.904440,28.030448,3.998993,0.138040,0.065324,151.725479,98.361641,75.713848,32.000000,32.000000,32.000000,32.000000,32.000000,71.653891,62.336784,109.474972,100.000000,22.000761,37.696203,46.063291,38.588222,33.443038,27.582278,19.783823,150.152158,62.951147,0.587863,149.463608,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.903265,49.140366,199.887934,164.658215,167.183139,164.188903,150.078544,14.173573,197.984979,0.908741,48.873557,48.272738,162.857782,202.450827,161.415712,197.537404,95.046909,194.053836,-0.000454,0.039430,100.546578,66.663679,197.844904,21.083099,54.479708,0.674193,676173.712822,0.846883,8.864786,28.107452,3.997312,0.129566,0.062175,151.717112,98.367642,92.680888,32.000000,32.000000,32.000000,32.000000,32.000000,71.661477,62.302579,109.516993,100.000000,22.002789,37.696203,46.063291,38.654894,33.443038,27.582278,19.780409,150.078544,62.471911,0.582905,149.360383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.933640,49.145313,199.849561,164.668871,167.095612,164.199146,150.055646,14.168150,197.991977,0.915441,48.886151,48.160594,162.864850,202.477208,161.419034,197.569792,95.087526,193.509066,-0.000454,0.039472,100.759169,66.540477,197.755454,21.081925,54.483747,0.675876,676213.423381,0.848768,8.986807,28.067374,4.007737,0.129726,0.064706,151.703375,98.459513,118.158451,32.000000,32.000000,32.000000,32.000000,32.000000,71.673006,62.268591,109.532378,100.000000,22.009943,37.696203,46.063291,38.597180,33.443038,27.582278,19.799102,150.055646,62.831044,0.584863,149.256685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905939,49.152459,199.834160,164.681770,167.048249,164.211069,150.095704,14.170576,198.048828,0.913911,48.881123,48.106167,162.862561,202.448483,161.433277,197.510612,95.046061,193.960404,-0.000453,0.039445,101.385786,66.594360,197.756085,21.081508,54.448984,0.675575,676144.956316,0.848800,8.972824,28.036349,4.005508,0.132028,0.065990,151.720867,98.457146,470.594341,32.000000,32.000000,32.000000,32.000000,32.000000,71.677519,62.250540,109.585168,100.000000,22.039642,37.696203,46.063291,38.613670,33.443038,27.582278,19.808565,150.095704,62.668682,0.589147,149.333357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.942638,49.152459,199.927582,164.681770,166.965260,164.231291,150.067371,14.174001,197.828180,0.916161,48.899946,48.154587,162.842047,202.387812,161.411222,197.423910,95.019676,193.922366,-0.000452,0.039471,101.654564,66.580470,197.712031,21.081086,54.449345,0.675115,676023.380962,0.848420,8.946383,27.793720,4.002303,0.139467,0.064435,151.707789,98.409976,174.514113,32.000000,32.000000,32.000000,32.000000,32.000000,71.654873,62.188688,109.581014,100.000000,22.024414,37.696203,46.063291,38.624251,33.443038,27.582278,19.820658,150.067371,63.153934,0.585424,149.348384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.961955,49.160979,199.731382,164.684855,166.942785,164.253391,150.071212,14.173288,197.819131,0.911837,48.982906,48.129183,162.879777,202.344694,161.453156,197.417655,95.031065,193.637124,-0.000452,0.039475,101.534916,66.605893,197.656333,21.079481,54.396245,0.675910,676259.073515,0.848796,8.982153,28.002579,4.004216,0.127003,0.062211,151.740135,98.448228,73.324961,32.000000,32.000000,32.000000,32.000000,32.000000,71.680789,62.183905,109.633070,100.000000,22.048885,37.696203,46.063291,38.599531,33.443038,27.582278,19.834617,150.071212,62.493555,0.587257,149.196103,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.933822,49.183517,199.787547,164.689342,166.929958,164.267887,150.025678,14.169577,197.805124,0.909017,48.963196,48.172742,162.841928,202.226166,161.429519,197.348101,95.069095,193.927573,-0.000452,0.039481,100.754893,66.797882,197.545754,21.076810,54.466185,0.675772,676381.808493,0.848367,8.944236,28.014869,4.003144,0.133065,0.062897,151.736481,98.447171,75.135792,32.000000,32.000000,32.000000,32.000000,32.000000,71.639833,62.153793,109.646700,100.000000,22.010626,37.696203,46.063291,38.583601,33.443038,27.582278,19.840794,150.025678,62.505587,0.582630,149.251453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853487,49.177745,199.527069,164.689622,166.809767,164.258160,150.037835,14.168150,197.811052,0.906673,48.983151,48.129731,162.836341,202.290302,161.391599,197.516661,95.051449,193.938389,-0.000453,0.039489,100.072165,66.538517,197.604695,21.073384,54.438202,0.675828,676426.803298,0.848115,8.932805,27.897704,3.997669,0.131029,0.062721,151.774877,98.402685,72.671696,32.000000,32.000000,32.000000,32.000000,32.000000,71.620826,62.116560,109.676525,100.000000,22.011226,37.696203,46.063291,38.593808,33.443038,27.582278,19.874108,150.037835,62.808227,0.588261,149.246457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.906583,49.185441,199.715151,164.689061,166.796021,164.235014,150.096846,14.177712,197.698525,0.906032,49.003440,48.075617,162.840803,202.282739,161.392687,197.269531,95.002282,193.875961,-0.000453,0.039506,99.893607,66.614564,197.536430,21.071418,54.364620,0.675543,676454.965125,0.849033,8.984400,27.967379,4.001047,0.121261,0.063523,151.785119,98.413928,72.626021,32.000000,32.000000,32.000000,32.000000,32.000000,71.605873,62.115678,109.666215,100.000000,21.975661,37.696203,46.063291,38.636750,33.443038,27.582278,19.876300,150.096846,62.172352,0.588656,149.254521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.932111,49.185441,199.729059,164.689061,166.806823,164.235895,150.048741,14.170719,197.661624,0.908432,48.891179,48.142371,162.851347,202.104824,161.376566,197.226683,94.937967,193.572197,-0.000452,0.039530,100.010957,66.623744,197.446716,21.069100,54.350322,0.676180,676549.034480,0.850420,9.061671,27.989034,4.002269,0.137258,0.061561,151.781105,98.481554,95.553338,32.000000,32.000000,32.000000,32.000000,32.000000,71.597635,62.091010,109.647743,100.000000,22.027620,37.696203,46.063291,38.603471,33.443038,27.582278,19.892199,150.048741,62.994213,0.586070,149.270453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.960420,49.200008,199.663603,164.699437,166.774010,164.250019,150.109407,14.172146,197.567276,0.910122,48.944886,48.107412,162.859106,202.125333,161.411025,197.129345,94.931539,193.537058,-0.000453,0.039543,100.387532,66.584168,197.438190,21.066309,54.374230,0.676833,676561.524323,0.848979,9.014468,28.015061,4.001780,0.144500,0.062996,151.837268,98.477159,72.699628,32.000000,32.000000,32.000000,32.000000,32.000000,71.626909,62.121455,109.685436,100.000000,22.056204,37.696203,46.063291,38.585377,33.443038,27.582278,19.915572,150.109407,62.641096,0.591835,149.207668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834192,49.183242,199.714209,164.687379,166.751081,164.250381,150.115278,14.173573,197.477996,0.910950,49.001681,48.068717,162.856520,201.989761,161.386259,197.231656,94.938539,193.614229,-0.000454,0.039567,100.654158,66.524011,197.316106,21.061944,54.379369,0.676733,676727.808820,0.848774,8.988091,27.966710,4.000012,0.138828,0.064360,151.835510,98.441972,72.782436,32.000000,32.000000,32.000000,32.000000,32.000000,71.617013,62.116891,109.657030,100.000000,22.056904,37.696203,46.063291,38.561932,33.443038,27.582278,19.912007,150.115278,62.468683,0.583874,149.282845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804562,49.189838,199.374223,164.674760,166.748918,164.246251,150.025912,14.172432,197.469173,0.911704,48.998989,48.131088,162.862286,201.957958,161.380385,197.049282,95.031086,193.496207,-0.000455,0.039594,100.795384,66.564198,197.244480,21.058517,54.362781,0.676023,676803.881557,0.848004,8.973419,27.960096,3.996436,0.141142,0.064977,151.827025,98.377575,76.922664,32.000000,32.000000,32.000000,32.000000,32.000000,71.616338,62.089820,109.633883,100.000000,22.057236,37.696203,46.063291,38.633105,33.443038,27.582278,19.920401,150.025912,62.985336,0.586807,149.286819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876525,49.203031,199.579019,164.681490,166.738362,164.244001,149.995579,14.171290,197.548442,0.910672,49.035093,48.146677,162.844358,201.932189,161.374075,197.063950,95.053017,193.454092,-0.000455,0.039573,100.523139,66.633952,197.339112,21.055355,54.326341,0.677575,676892.725369,0.850320,9.087130,27.981736,4.007574,0.141019,0.064384,151.846151,98.402641,72.635646,32.000000,32.000000,32.000000,32.000000,32.000000,71.618081,62.094515,109.609859,100.000000,21.954778,37.696203,46.063291,38.649671,33.443038,27.582278,19.935918,149.995579,62.802725,0.589833,149.296260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901629,49.203031,199.522562,164.681490,166.739977,164.238001,149.906362,14.172003,197.459428,0.907453,49.174690,47.913156,162.831347,201.977427,161.368931,197.074442,94.965691,193.659673,-0.000454,0.039585,100.399776,66.420180,197.237199,21.051923,54.307013,0.677310,676634.304953,0.851383,9.124389,27.845387,4.003132,0.143762,0.066517,151.857651,98.440915,72.618884,32.000000,32.000000,32.000000,32.000000,32.000000,71.609101,62.077892,109.594121,100.000000,22.015316,37.696203,46.063291,38.607047,33.443038,27.582278,19.958774,149.906362,62.815931,0.584587,149.295827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855018,49.238761,199.486503,164.680088,166.727197,164.217234,150.016974,14.170862,197.447663,0.914090,49.163413,48.058858,162.830458,201.867176,161.376686,196.952370,94.869890,193.462152,-0.000452,0.039611,100.456469,66.592849,197.146973,21.047610,54.304777,0.677413,676502.194500,0.850210,9.063132,27.807819,4.001462,0.134709,0.065381,151.858149,98.449473,72.618775,32.000000,32.000000,32.000000,32.000000,32.000000,71.600665,62.120463,109.576399,100.000000,22.042748,37.696203,46.063291,38.616442,33.443038,27.582278,20.009984,150.016974,62.313218,0.585984,149.200587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810937,49.269545,199.496761,164.684855,166.664628,164.208002,150.045901,14.168578,197.240756,0.917334,49.182363,47.933609,162.852572,201.805852,161.380424,196.934441,94.885546,193.364863,-0.000451,0.039584,100.270754,66.552830,197.087421,21.043719,54.295816,0.677190,676725.232844,0.850209,9.037180,27.971445,3.998318,0.139908,0.066110,151.852020,98.467880,72.596198,32.000000,32.000000,32.000000,32.000000,32.000000,71.608098,62.142221,109.558886,100.000000,22.005016,37.696203,46.063291,38.614377,33.443038,27.582278,20.023911,150.045901,62.676019,0.585459,149.212035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746652,49.279440,199.373995,164.675881,166.657958,164.211040,150.095767,14.169007,197.229417,0.916443,49.049351,47.850057,162.839620,201.777087,161.367824,196.823229,95.048477,193.378350,-0.000453,0.039561,100.244561,66.334852,197.100249,21.037618,54.280598,0.677677,677060.427331,0.850443,9.121103,27.993939,4.001332,0.143293,0.064326,151.846050,98.558725,72.627397,32.000000,32.000000,32.000000,32.000000,32.000000,71.608709,62.159593,109.505447,100.000000,21.949957,37.696203,46.063291,38.633337,33.443038,27.582278,20.086762,150.095767,62.450635,0.590583,149.327259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.752289,49.265422,199.331117,164.657093,166.692526,164.205934,150.104051,14.171004,197.260670,0.914289,48.965284,48.025539,162.850736,201.751032,161.397377,196.931163,95.069071,193.333335,-0.000454,0.039536,101.009693,66.481910,197.024909,21.033575,54.284385,0.678378,677087.638730,0.851141,9.197497,27.942153,4.005079,0.137579,0.062336,151.844193,98.584059,72.627614,32.000000,32.000000,32.000000,32.000000,32.000000,71.604829,62.153575,109.502712,100.000000,21.956269,37.696203,46.063291,38.675214,33.443038,27.582278,20.104743,150.104051,62.500158,0.587674,149.346811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.777889,49.229142,199.375842,164.638585,166.679785,164.187669,149.970568,14.172574,197.211901,0.910028,48.853107,48.055372,162.851743,201.788320,161.378467,196.851243,95.059653,193.069965,-0.000453,0.039523,101.218130,66.410623,197.113769,21.029481,54.278326,0.679079,676688.992074,0.852119,9.273961,27.784232,4.007787,0.141615,0.063722,151.856570,98.586320,72.711192,32.000000,32.000000,32.000000,32.000000,32.000000,71.604285,62.175223,109.465282,100.000000,21.936811,37.696203,46.063291,38.673879,33.443038,27.582278,20.107591,149.970568,62.482109,0.590239,149.333199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773156,49.193136,199.166688,164.610824,166.676807,164.176109,150.180646,14.172432,197.059925,0.906486,48.942078,47.991067,162.831941,201.625735,161.378547,196.682092,95.009468,193.096430,-0.000453,0.039508,101.301498,66.573672,196.904946,21.023845,54.260098,0.678808,676566.967061,0.851905,9.254103,27.746918,4.006471,0.137777,0.066431,151.826402,98.586509,72.648559,32.000000,32.000000,32.000000,32.000000,32.000000,71.586564,62.131752,109.430960,100.000000,21.930963,37.696203,46.063291,38.659678,33.443038,27.582278,20.090537,150.180646,62.967948,0.589577,149.441342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.695980,49.193136,199.189870,164.610824,166.679929,164.169342,150.063223,14.171147,196.943254,0.904660,49.056555,47.998392,162.837629,201.601944,161.363198,196.665487,94.889298,193.199783,-0.000453,0.039507,101.574405,66.320494,196.849004,21.019176,54.274937,0.678532,676407.412761,0.851994,9.191308,27.658453,4.005309,0.148657,0.064909,151.843792,98.611336,72.752833,32.000000,32.000000,32.000000,32.000000,32.000000,71.596157,62.149411,109.428517,100.000000,21.877280,37.696203,46.063291,38.664228,33.443038,27.582278,20.065831,150.063223,62.484824,0.589442,149.338628,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.748681,49.212926,199.125031,164.601570,166.564704,164.150181,150.057620,14.168150,197.031128,0.907992,49.039693,47.976552,162.799561,201.577908,161.352872,196.641466,94.814366,193.226007,-0.000452,0.039489,101.825059,66.496535,196.873091,21.012400,54.253192,0.678184,676444.445020,0.850747,9.160204,27.718479,4.001488,0.147161,0.062902,151.829796,98.678820,72.798785,32.000000,32.000000,32.000000,32.000000,32.000000,71.574009,62.125757,109.377785,100.000000,21.867595,37.696203,46.063291,38.703868,33.443038,27.582278,20.099046,150.057620,62.971103,0.584398,149.352082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734215,49.222270,198.978328,164.603533,166.544239,164.137992,150.068455,14.173288,197.076635,0.908646,49.186138,47.912166,162.812120,201.641596,161.369213,196.629654,94.792406,193.253182,-0.000452,0.039499,101.317603,66.234586,196.881492,21.005980,54.236225,0.678963,676878.879114,0.852846,9.240177,27.877068,4.008169,0.145352,0.063400,151.831132,98.577463,72.715914,32.000000,32.000000,32.000000,32.000000,32.000000,71.578763,62.133077,109.344671,100.000000,21.884030,37.696203,46.063291,38.689776,33.443038,27.582278,20.123961,150.068455,61.979323,0.589754,149.188864,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.670119,49.247282,199.080352,164.618115,166.579796,164.129585,150.023511,14.169577,196.774651,0.911252,49.115209,47.910730,162.820907,201.321810,161.361103,196.466062,94.779166,193.052440,-0.000450,0.039487,101.026305,66.219767,196.690312,21.000549,54.175625,0.678397,677016.100227,0.851822,9.205345,27.961745,4.002619,0.141490,0.063528,151.828157,98.588365,99.764344,32.000000,32.000000,32.000000,32.000000,32.000000,71.588463,62.129485,109.326088,100.000000,21.750501,37.696203,46.063291,38.695263,33.443038,27.582278,20.161585,150.023511,62.523195,0.584478,149.199328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.732976,49.272293,198.895116,164.620639,166.513241,164.130867,150.032925,14.172574,196.823247,0.912298,48.928615,47.952387,162.819802,201.342910,161.355485,196.378606,94.758416,192.992262,-0.000451,0.039464,100.717535,66.418137,196.629840,20.992343,54.208098,0.678399,677070.313701,0.851995,9.229678,27.993803,4.000834,0.143022,0.063244,151.798009,98.624708,72.567651,32.000000,32.000000,32.000000,32.000000,32.000000,71.578132,62.171392,109.292179,100.000000,21.781915,37.696203,46.063291,38.738999,33.443038,27.582278,20.206628,150.032925,62.349608,0.593646,149.221752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.752079,49.229417,198.993178,164.607739,166.502841,164.104565,149.987641,14.170434,196.833855,0.911873,48.952730,47.963079,162.812063,201.331963,161.351490,196.496254,94.735458,192.975104,-0.000452,0.039454,100.797996,66.184685,196.677626,20.986453,54.180043,0.680206,677198.138280,0.853488,9.321142,27.932422,4.008051,0.146934,0.064812,151.801822,98.665675,72.576949,32.000000,32.000000,32.000000,32.000000,32.000000,71.586983,62.183693,109.296960,100.000000,21.733378,37.696203,46.063291,38.705340,33.443038,27.582278,20.223897,149.987641,63.138160,0.589390,149.354442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714692,49.212376,198.829855,164.588671,166.455864,164.082486,149.934640,14.171861,196.698158,0.915434,48.954732,47.917724,162.797847,201.311372,161.350403,196.254191,94.801463,192.843326,-0.000451,0.039475,101.008514,66.462020,196.596821,20.980208,54.163563,0.678637,677247.848436,0.852303,9.280985,27.930792,3.999260,0.142899,0.063270,151.787686,98.624221,72.605382,32.000000,32.000000,32.000000,32.000000,32.000000,71.562591,62.225200,109.280193,100.000000,21.717922,37.696203,46.063291,38.696684,33.443038,27.582278,20.194877,149.934640,62.982475,0.590022,149.314277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.676477,49.207154,198.803037,164.583343,166.442451,164.065747,150.130477,14.178853,196.696978,0.913194,48.985209,47.884432,162.803514,201.235839,161.351194,196.316760,94.876480,192.765597,-0.000451,0.039512,101.211567,66.327710,196.582277,20.971512,54.100042,0.678792,677097.705169,0.851958,9.218315,27.947367,3.999696,0.135110,0.063552,151.765722,98.604189,72.634056,32.000000,32.000000,32.000000,32.000000,32.000000,71.562635,62.257911,109.260398,100.000000,21.721652,37.696203,46.063291,38.721085,33.443038,27.582278,20.193809,150.130477,62.330019,0.582484,149.251099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.625992,49.200557,198.887601,164.578015,166.312510,164.032267,150.061919,14.171575,196.791849,0.915694,48.949971,47.848890,162.802448,201.199530,161.353884,196.442472,94.692512,192.527170,-0.000451,0.039509,100.650041,66.218335,196.544815,20.963284,54.103017,0.678924,676804.775671,0.852815,9.240017,27.832331,3.999418,0.138341,0.062672,151.786068,98.535389,72.639737,32.000000,32.000000,32.000000,32.000000,32.000000,71.572640,62.322886,109.205105,100.000000,21.685901,37.696203,46.063291,38.753676,33.443038,27.582278,20.203236,150.061919,63.160317,0.583860,149.358927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682383,49.184891,198.833805,164.567920,166.243266,163.981162,150.028500,14.172860,196.570531,0.919157,48.890502,47.878114,162.789199,201.155964,161.345497,196.295120,94.632969,192.840734,-0.000451,0.039481,100.349423,66.225990,196.391261,20.954374,54.078586,0.680041,676533.153848,0.852331,9.274419,27.728381,4.001955,0.131993,0.065209,151.760391,98.530697,72.632423,32.000000,32.000000,32.000000,32.000000,32.000000,71.553457,62.319823,109.180630,100.000000,21.570298,37.696203,46.063291,38.782863,33.443038,27.582278,20.210485,150.028500,62.312190,0.590249,149.050194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.610823,49.171698,198.677444,164.565116,166.226527,163.944579,150.155153,14.171290,196.625511,0.914320,48.901270,47.841782,162.778300,201.096170,161.331946,196.327613,94.736773,192.650621,-0.000450,0.039479,100.315747,66.279471,196.448918,20.944534,54.127142,0.680676,677002.678738,0.853494,9.320206,27.823545,4.007731,0.135932,0.064937,151.781436,98.485518,72.646814,32.000000,32.000000,32.000000,32.000000,32.000000,71.563376,62.331945,109.157409,100.000000,21.601451,37.696203,46.063291,38.762366,33.443038,27.582278,20.207066,150.155153,62.330752,0.583066,149.257314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.704689,49.171698,198.806589,164.565116,166.262217,163.916425,150.034823,14.173430,196.583687,0.912498,48.767346,47.876898,162.769790,201.117718,161.341837,196.201815,94.789265,192.580936,-0.000451,0.039505,100.115007,66.349731,196.385469,20.937386,54.141890,0.679919,676885.663980,0.852305,9.246030,27.999861,4.002099,0.127994,0.065356,151.765963,98.395258,72.639173,32.000000,32.000000,32.000000,32.000000,32.000000,71.563506,62.336264,109.171778,100.000000,21.557252,37.696203,46.063291,38.804563,33.443038,27.582278,20.201821,150.034823,62.341097,0.590078,149.230249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.663568,49.131845,198.474119,164.540159,166.267043,163.871351,150.034358,14.173288,196.632739,0.913579,48.707663,47.872369,162.771586,201.107301,161.332361,196.218296,94.783557,192.515986,-0.000453,0.039520,100.005348,66.406436,196.459237,20.927163,54.103846,0.679618,676461.514141,0.852728,9.307093,27.825274,4.004720,0.138163,0.064436,151.746177,98.369093,72.658332,32.000000,32.000000,32.000000,32.000000,32.000000,71.556377,62.340782,109.132434,100.000000,21.528063,37.696203,46.063291,38.808691,33.443038,27.582278,20.169780,150.034358,62.307642,0.590171,149.268014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.623975,49.093642,198.792209,164.519689,166.260126,163.821760,150.056651,14.172574,196.647225,0.915480,48.786705,47.878803,162.744574,201.137901,161.309433,196.279678,94.715407,192.819390,-0.000453,0.039526,100.489441,66.144190,196.568003,20.918798,54.121552,0.678491,676074.836730,0.851476,9.209710,27.746824,3.999755,0.120015,0.062750,151.688491,98.372284,72.611372,32.000000,32.000000,32.000000,32.000000,32.000000,71.542709,62.323613,109.098289,100.000000,21.549150,37.696203,46.063291,38.782923,33.443038,27.582278,20.134170,150.056651,62.322095,0.589254,149.264749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.670578,49.086496,198.850161,164.512398,166.295800,163.764564,150.080311,14.172003,196.671006,0.920076,48.676797,47.894313,162.775258,201.287866,161.343934,196.395311,94.665437,192.954799,-0.000455,0.039213,100.727637,66.251271,196.523706,20.911967,54.172001,0.678377,675866.914492,0.851933,9.212501,27.728332,3.996373,0.128993,0.063389,151.727967,98.436955,72.663885,32.000000,32.000000,32.000000,32.000000,32.000000,71.567887,62.332319,109.088786,100.000000,21.520532,37.696203,46.063291,38.822217,33.443038,27.582278,20.125981,150.080311,62.990985,0.589058,149.388195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.673650,49.052415,198.796808,164.521091,166.235678,163.728811,150.066433,14.174715,196.639069,0.918646,48.756733,47.912781,162.763746,201.157167,161.345555,196.301213,94.501757,192.687347,-0.000455,0.038897,100.929938,66.312300,196.639812,20.904611,54.153827,0.679132,675843.755351,0.852212,9.215384,27.909477,4.005971,0.140834,0.064542,151.720021,98.290404,72.667478,32.000000,32.000000,32.000000,32.000000,32.000000,71.557663,62.311512,109.045555,100.000000,21.496017,37.696203,46.063291,38.848721,33.443038,27.582278,20.088659,150.066433,62.341757,0.589770,149.299486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.632615,49.041696,198.724820,164.518287,166.135437,163.695281,149.981327,14.167151,196.648013,0.915693,48.720416,47.907005,162.753063,201.097739,161.352517,196.183313,94.565510,192.772994,-0.000457,0.038742,100.222599,66.197575,196.449348,20.897918,54.124293,0.677824,675697.960512,0.850875,9.159881,28.009835,4.003379,0.133479,0.062327,151.734856,98.222974,72.681738,32.000000,32.000000,32.000000,32.000000,32.000000,71.536343,62.325551,109.044803,100.000000,21.501254,37.696203,46.063291,38.820439,33.443038,27.582278,20.071253,149.981327,62.286218,0.582926,149.267306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.641054,49.049667,198.724834,164.524736,166.116060,163.662362,149.969051,14.172574,196.561420,0.917874,48.633690,47.757137,162.755768,201.116699,161.328541,196.252460,94.646914,192.679330,-0.000457,0.038730,99.865068,66.122954,196.474187,20.890965,54.104279,0.677667,675973.320355,0.850628,9.122612,28.073968,4.002058,0.132981,0.064509,151.766304,98.243014,72.732920,32.000000,32.000000,32.000000,32.000000,32.000000,71.557553,62.324801,109.020952,100.000000,21.472081,37.696203,46.063291,38.846179,33.443038,27.582278,20.071979,149.969051,62.627523,0.588663,149.249092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.698613,49.024656,198.847511,164.516884,166.035083,163.637904,150.042275,14.173288,196.700402,0.918269,48.621205,47.908593,162.733652,201.145628,161.346226,196.282673,94.695888,192.899765,-0.000456,0.038703,99.541120,66.487133,196.434926,20.884387,54.101124,0.678196,675664.061164,0.851692,9.154469,28.042106,4.003916,0.149249,0.061791,151.754345,98.311478,72.674578,32.000000,32.000000,32.000000,32.000000,32.000000,71.557988,62.350366,109.050109,100.000000,21.418746,37.696203,46.063291,38.872650,33.443038,27.582278,20.039255,150.042275,61.831414,0.589325,149.098502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.671611,49.012838,198.826171,164.516884,166.054603,163.591458,150.005359,14.171004,196.701714,0.914883,48.633312,47.891690,162.762855,201.114640,161.331507,196.311844,94.575591,192.706654,-0.000456,0.038723,99.268973,66.240470,196.490564,20.879544,54.118144,0.678230,675281.556690,0.851449,9.153682,27.925825,4.003236,0.147779,0.063363,151.769379,98.395259,72.666394,32.000000,32.000000,32.000000,32.000000,32.000000,71.564134,62.379192,109.067026,100.000000,21.407001,37.696203,46.063291,38.819286,33.443038,27.582278,20.017010,150.005359,62.286805,0.585927,149.178282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.686921,48.993874,198.709281,164.516043,166.093056,163.561517,149.983856,14.168578,196.686377,0.918495,48.531195,47.892838,162.774130,201.118738,161.350696,196.271770,94.456042,192.840534,-0.000457,0.038729,99.336992,66.254217,196.512612,20.873815,54.106641,0.677711,674915.916281,0.849752,9.068968,27.958909,4.001068,0.140469,0.064120,151.782857,98.408722,72.684377,32.000000,32.000000,32.000000,32.000000,32.000000,71.560014,62.381308,109.104932,100.000000,21.400506,37.696203,46.063291,38.819019,33.443038,27.582278,19.985719,149.983856,62.162961,0.592982,149.220178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.689168,48.963642,198.903793,164.510715,166.005257,163.537162,149.974511,14.174858,196.684811,0.914409,48.442913,47.891969,162.743662,201.202323,161.339716,196.323520,94.432759,192.905743,-0.000459,0.038562,99.176742,66.285979,196.669487,20.869245,54.136589,0.677561,675097.218425,0.850205,9.085150,28.007323,4.002813,0.141265,0.064597,151.775749,98.330924,72.662215,32.000000,32.000000,32.000000,32.000000,32.000000,71.554542,62.382056,109.159396,100.000000,21.392565,37.696203,46.063291,38.865357,33.443038,27.582278,19.940117,149.974511,62.336328,0.588702,149.150194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.646114,48.945777,198.852785,164.494171,165.968423,163.515853,150.090659,14.167865,196.628297,0.910021,48.411680,47.814316,162.770673,201.170051,161.347608,196.218252,94.569119,192.841616,-0.000459,0.038286,99.110979,66.275229,196.486120,20.865273,54.130531,0.677065,675288.092488,0.849835,9.050308,28.176712,3.999227,0.129670,0.062138,151.808433,98.314121,72.672515,32.000000,32.000000,32.000000,32.000000,32.000000,71.576078,62.427695,109.173346,100.000000,21.365158,37.696203,46.063291,38.833919,33.443038,27.582278,19.903439,150.090659,62.990692,0.589318,149.282216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.653153,48.897956,198.613994,164.452670,165.891955,163.487031,150.053017,14.173002,196.697992,0.913911,48.380380,47.896937,162.722967,201.214005,161.328004,196.315146,94.636454,192.695919,-0.000459,0.038016,98.999664,66.195912,196.580505,20.862302,54.136607,0.676974,675194.347354,0.849647,9.017747,28.224263,4.002961,0.133125,0.062484,151.781879,98.312114,72.657167,32.000000,32.000000,32.000000,32.000000,32.000000,71.564830,62.392457,109.159460,100.000000,21.361748,37.696203,46.063291,38.869159,33.443038,27.582278,19.833042,150.053017,62.987757,0.587925,149.299368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719443,48.872121,198.864467,164.430518,165.947720,163.459453,150.078719,14.171433,196.731234,0.913669,48.263469,47.946697,162.701877,201.217165,161.308379,196.288641,94.621387,192.967940,-0.000460,0.037703,98.682646,66.410952,196.705220,20.859047,54.160985,0.677323,674694.698321,0.849654,9.044542,28.064038,4.005405,0.125542,0.065199,151.736595,98.231241,72.654775,32.000000,32.000000,32.000000,32.000000,32.000000,71.537820,62.407441,109.106144,100.000000,21.332243,37.696203,46.063291,38.872549,33.443038,27.582278,19.779297,150.078719,62.204854,0.582052,149.249486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.662048,48.824850,198.628342,164.406683,165.931304,163.443422,150.107647,14.168293,196.761599,0.916421,48.301544,47.905547,162.692003,201.232292,161.286460,196.399749,94.588729,192.711615,-0.000459,0.037405,98.407190,66.278435,196.606143,20.856238,54.162860,0.676361,674254.355021,0.849469,8.989416,27.942462,4.000028,0.136433,0.064562,151.713455,98.158142,72.670190,32.000000,32.000000,32.000000,32.000000,32.000000,71.536861,62.410659,109.081543,100.000000,21.256627,37.696203,46.063291,38.907265,33.443038,27.582278,19.699689,150.107647,61.843226,0.581317,149.223640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.695784,48.800939,198.829174,164.413413,165.863290,163.422894,150.031883,14.168721,196.789812,0.919641,48.276073,47.887620,162.697749,201.262892,161.307251,196.394473,94.629771,192.961311,-0.000459,0.037098,98.292507,66.214991,196.593192,20.854414,54.153412,0.675693,674063.297251,0.847861,8.894838,28.058773,3.999732,0.137077,0.062612,151.709582,98.161673,72.635205,32.000000,32.000000,32.000000,32.000000,32.000000,71.517110,62.412466,109.066778,100.000000,21.256923,37.696203,46.063291,38.887802,33.443038,27.582278,19.638244,150.031883,62.317620,0.588317,149.221437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.712748,48.776754,198.836288,164.419582,165.853903,163.408450,150.026058,14.172146,196.827068,0.917248,48.408432,47.814699,162.704324,201.366946,161.272491,196.436035,94.620859,192.810310,-0.000460,0.036958,97.978938,66.225930,196.687007,20.853344,54.165059,0.675624,674056.212769,0.848590,8.907082,27.996033,3.999600,0.144196,0.064037,151.714474,98.283729,72.639998,32.000000,32.000000,32.000000,32.000000,32.000000,71.543007,62.431527,109.025864,100.000000,21.273741,37.696203,46.063291,38.884182,33.443038,27.582278,19.573335,150.026058,62.160173,0.591717,149.217188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.657625,48.777579,198.854592,164.444538,165.804292,163.390148,149.889134,14.171147,196.899453,0.920047,48.414421,47.897518,162.713743,201.328599,161.303353,196.432265,94.661644,192.991815,-0.000461,0.036947,98.032928,66.295174,196.619603,20.851964,54.153682,0.675686,673762.104410,0.848215,8.848183,28.047924,4.000926,0.134260,0.062834,151.694048,98.305479,72.661988,32.000000,32.000000,32.000000,32.000000,32.000000,71.557546,62.435339,109.009260,100.000000,21.274398,37.696203,46.063291,38.935617,33.443038,27.582278,19.531380,149.889134,62.957970,0.587165,149.302239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.641531,48.813856,198.688639,164.451548,165.763085,163.376559,150.112125,14.174001,196.839710,0.918840,48.544755,47.829224,162.692316,201.345968,161.296922,196.358845,94.693559,192.875177,-0.000463,0.036997,97.967081,66.173224,196.570899,20.850814,54.213994,0.675245,673656.457496,0.847794,8.806412,28.000647,3.999704,0.148046,0.062992,151.652755,98.275825,72.668761,32.000000,32.000000,32.000000,32.000000,32.000000,71.525609,62.436549,108.938286,100.000000,21.226667,37.696203,46.063291,38.892581,33.443038,27.582278,19.492831,150.112125,62.309696,0.588394,149.256409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.672531,48.831721,198.720216,164.466410,165.762847,163.360424,150.097445,14.173859,196.898242,0.921999,48.499148,47.832006,162.710009,201.339302,161.319157,196.454045,94.696848,193.125119,-0.000464,0.036996,97.759793,66.316018,196.647930,20.851376,54.175589,0.676026,673523.547748,0.849522,8.864401,28.027398,4.004513,0.129131,0.064717,151.644848,98.256210,72.732264,32.000000,32.000000,32.000000,32.000000,32.000000,71.542656,62.483090,108.921681,100.000000,21.248543,37.696203,46.063291,38.915020,33.443038,27.582278,19.476279,150.097445,62.659512,0.581488,149.323915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.623988,48.833095,198.857360,164.479029,165.703498,163.349861,150.033016,14.170719,196.748009,0.921313,48.595616,47.797516,162.708507,201.259345,161.302994,196.353119,94.683588,192.909766,-0.000466,0.037000,98.205243,66.257501,196.563374,20.852650,54.199606,0.675082,673461.222124,0.848581,8.917377,27.952089,4.002468,0.133677,0.065307,151.642613,98.248622,78.664518,32.000000,32.000000,32.000000,32.000000,32.000000,71.534371,62.535840,108.868938,100.000000,21.188491,37.696203,46.063291,38.943588,33.443038,27.582278,19.448799,150.033016,63.154668,0.587371,149.406213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.579003,48.866075,198.823402,164.490245,165.661660,163.348379,150.119315,14.171433,196.688250,0.921639,48.654885,47.840463,162.682816,201.303931,161.263348,196.418535,94.593743,192.817269,-0.000465,0.036987,98.345074,66.277980,196.552340,20.853957,54.176130,0.675234,673394.124224,0.848035,8.903079,28.041764,4.000606,0.125160,0.062518,151.637362,98.322582,85.173830,32.000000,32.000000,32.000000,32.000000,32.000000,71.532517,62.539408,108.825738,100.000000,21.180342,37.696203,46.063291,38.939187,33.443038,27.582278,19.414815,150.119315,62.152543,0.583810,149.313530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.558870,48.897406,198.772228,164.500620,165.682136,163.341370,150.099496,14.173002,196.847864,0.924671,48.583398,47.904084,162.700035,201.265053,161.261429,196.429720,94.545336,192.882993,-0.000466,0.036973,98.319497,66.165528,196.641037,20.854805,54.161940,0.675818,673443.474131,0.849269,8.954822,27.974930,4.007283,0.127241,0.064694,151.659726,98.421748,72.775610,32.000000,32.000000,32.000000,32.000000,32.000000,71.523361,62.566576,108.809840,100.000000,21.169032,37.696203,46.063291,38.963938,33.443038,27.582278,19.416184,150.099496,62.334934,0.579990,149.280052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.642080,48.877343,198.907773,164.505948,165.726002,163.333352,149.951320,14.169863,196.976292,0.925749,48.575187,47.853513,162.727461,201.387333,161.298678,196.562179,94.501619,192.963759,-0.000465,0.036985,98.600405,66.217766,196.726819,20.857072,54.224776,0.676637,673832.945966,0.849707,9.034514,28.030353,4.010234,0.137624,0.064618,151.699405,98.362151,72.745030,32.000000,32.000000,32.000000,32.000000,32.000000,71.548668,62.543593,108.770378,100.000000,21.146682,37.696203,46.063291,38.966916,33.443038,27.582278,19.392036,149.951320,62.013659,0.589800,149.197794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
