OSU 80 Ton Compressor Load Stand
49.624376,48.882840,198.912599,164.510715,165.792769,163.302378,150.084807,14.171861,196.946256,0.929907,48.576190,48.017136,162.730640,201.542802,161.305246,196.561406,94.533221,193.190539,-0.000464,0.036981,98.675997,66.319084,196.798159,20.859736,54.187760,0.676971,674044.101703,0.850241,9.086760,28.103220,4.010830,0.149478,0.065730,151.693476,98.256279,72.724111,32.000000,32.000000,32.000000,32.000000,32.000000,71.548036,62.511136,108.743533,100.000000,21.164741,37.696203,46.063291,38.957297,33.443038,27.582278,19.368153,150.084807,62.844984,0.588210,149.293900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.622333,48.882565,198.999808,164.522493,165.873269,163.287047,150.002286,14.172146,197.004561,0.930802,48.460222,47.902253,162.729711,201.470511,161.335512,196.532029,94.541203,192.792191,-0.000464,0.036950,98.942509,66.277060,196.866319,20.863490,54.206583,0.675429,674011.042848,0.849408,8.980293,28.176986,4.006838,0.137329,0.065148,151.692259,98.377075,95.950069,32.000000,32.000000,32.000000,32.000000,32.000000,71.554052,62.591316,108.764887,100.000000,21.149713,37.696203,46.063291,38.976101,33.443038,27.582278,19.339154,150.002286,62.328258,0.590595,149.236150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.735692,48.867174,198.984444,164.526699,165.895567,163.286385,149.791147,14.171290,197.054861,0.928366,48.415367,48.049215,162.752418,201.532283,161.321426,196.564095,94.617793,193.197804,-0.000463,0.036945,99.082141,66.328968,196.806562,20.867848,54.095678,0.676003,673823.786786,0.848840,9.004164,28.229709,4.008365,0.132900,0.067636,151.704381,98.370630,72.784654,32.000000,32.000000,32.000000,32.000000,32.000000,71.572078,62.605350,108.777173,100.000000,21.104707,37.696203,46.063291,38.975045,33.443038,27.582278,19.287102,149.791147,62.326937,0.582880,149.045237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.633917,48.839691,198.876937,164.515202,165.903635,163.294757,150.028997,14.177141,197.005143,0.924931,48.480839,47.960690,162.742386,201.438809,161.298220,196.578746,94.642304,192.626109,-0.000463,0.037234,98.898912,66.212139,196.818776,20.870229,54.193385,0.675943,673727.208592,0.849266,9.006010,28.073559,4.010287,0.145608,0.065350,151.673193,98.406286,72.711624,32.000000,32.000000,32.000000,32.000000,32.000000,71.545678,62.619273,108.827104,100.000000,21.097587,37.696203,46.063291,38.942163,33.443038,27.582278,19.227542,150.028997,62.326644,0.587864,149.204167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699064,48.842164,198.952115,164.522493,165.928541,163.328284,150.086857,14.174001,197.009849,0.925220,48.493661,47.972819,162.736778,201.505148,161.304254,196.678772,94.538405,193.125098,-0.000464,0.037618,98.870306,66.339684,196.837174,20.873353,54.214697,0.675882,673338.265084,0.848270,8.873052,28.147837,4.000838,0.143017,0.064688,151.684315,98.368667,72.721986,32.000000,32.000000,32.000000,32.000000,32.000000,71.548599,62.631434,108.861761,100.000000,21.054868,37.696203,46.063291,38.991009,33.443038,27.582278,19.188331,150.086857,62.168611,0.586621,149.193782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.678548,48.855081,198.887287,164.505948,165.883424,163.318991,150.113402,14.172860,197.196333,0.925757,48.488097,47.919373,162.716991,201.692706,161.319762,196.709411,94.300407,193.289319,-0.000462,0.037651,98.994744,66.333968,196.968680,20.875764,54.248811,0.675604,673339.404108,0.848832,8.951112,27.910613,4.006876,0.146763,0.062921,151.650870,98.422012,72.729020,32.000000,32.000000,32.000000,32.000000,32.000000,71.538352,62.620240,108.889483,100.000000,21.079982,37.696203,46.063291,38.954339,33.443038,27.582278,19.153164,150.113402,63.187610,0.587442,149.287409,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719883,48.844913,199.041870,164.520810,165.872407,163.302052,150.133860,14.169577,197.119177,0.926992,48.446448,47.879055,162.712903,201.562373,161.304391,196.623988,94.277629,193.201642,-0.000463,0.037604,99.227149,66.379202,196.869950,20.881165,54.265327,0.674880,673742.290961,0.847449,8.886008,28.200200,4.003136,0.132543,0.064163,151.645759,98.367210,72.750092,32.000000,32.000000,32.000000,32.000000,32.000000,71.516029,62.613586,108.924221,100.000000,21.112178,37.696203,46.063291,38.988074,33.443038,27.582278,19.124881,150.133860,62.323929,0.588536,149.181429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.608682,48.833644,198.922764,164.531186,165.962657,163.328004,150.007263,14.171575,197.105649,0.924258,48.543925,47.860910,162.744238,201.628793,161.308345,196.692481,94.387121,192.790967,-0.000462,0.037580,99.419192,66.430697,196.954996,20.885246,54.202581,0.674536,674491.865960,0.847671,8.920199,28.499231,4.003484,0.145403,0.065449,151.633799,98.360575,72.737010,32.000000,32.000000,32.000000,32.000000,32.000000,71.525357,62.602920,108.970050,100.000000,21.095811,37.696203,46.063291,38.953724,33.443038,27.582278,19.061300,150.007263,62.496049,0.579113,149.238038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.675756,48.850409,199.081088,164.509874,165.975343,163.334026,150.082198,14.174001,197.164461,0.926129,48.548556,48.006769,162.747515,201.538745,161.328918,196.627434,94.489936,193.246060,-0.000463,0.037555,99.324248,66.246734,197.028233,20.889105,54.247531,0.674119,674421.438258,0.846660,8.867174,28.489428,4.003265,0.130037,0.064507,151.645162,98.313971,72.803447,32.000000,32.000000,32.000000,32.000000,32.000000,71.508679,62.616205,108.981539,100.000000,21.026218,37.696203,46.063291,39.033321,33.443038,27.582278,19.043027,150.082198,62.824148,0.586954,149.289769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741118,48.851783,199.090500,164.503144,166.031239,163.330921,150.025615,14.172717,197.284120,0.928926,48.418849,47.896001,162.739280,201.773458,161.321419,196.786846,94.630788,193.289177,-0.000464,0.037725,99.045527,66.350814,196.995948,20.894949,54.251353,0.676032,674283.124168,0.849594,8.971261,28.227184,4.009838,0.136866,0.064675,151.725714,98.326951,72.732007,32.000000,32.000000,32.000000,32.000000,32.000000,71.482604,62.591946,109.033653,100.000000,21.029327,37.696203,46.063291,38.985269,33.443038,27.582278,19.003131,150.025615,62.782475,0.586320,149.317031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.712520,48.836393,199.005892,164.513239,166.121204,163.327350,150.020867,14.172574,197.252597,0.928806,48.375438,47.922011,162.738982,201.698129,161.324880,196.754434,94.585376,193.311888,-0.000464,0.038008,98.949115,66.429572,197.092885,20.899642,54.285448,0.675106,673961.751274,0.847967,8.918423,28.293628,4.007611,0.139466,0.063542,151.690193,98.375290,72.784164,32.000000,32.000000,32.000000,32.000000,32.000000,71.479791,62.573613,109.070704,100.000000,21.085814,37.696203,46.063291,38.954550,33.443038,27.582278,18.954690,150.020867,62.943150,0.582942,149.285914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764965,48.772082,199.207379,164.508752,166.159297,163.336507,150.090071,14.173288,197.347941,0.928958,48.317243,48.083375,162.740264,201.871069,161.303236,197.015424,94.450464,193.231634,-0.000463,0.038365,98.801232,66.509350,197.216783,20.905742,54.281175,0.674287,673444.482842,0.847035,8.852038,28.168797,4.002534,0.142122,0.064341,151.718429,98.325264,107.823258,32.000000,32.000000,32.000000,32.000000,32.000000,71.458838,62.550762,109.107777,100.000000,21.063316,37.696203,46.063291,38.970867,33.443038,27.582278,18.867459,150.090071,62.817912,0.582663,149.196771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669336,48.777579,199.117970,164.501462,166.081130,163.346443,150.086740,14.170434,197.323677,0.931104,48.438800,47.951221,162.719313,201.842610,161.306301,196.815366,94.505457,193.403121,-0.000464,0.038699,98.630151,66.288580,197.074428,20.910975,54.271655,0.673953,673570.737952,0.847549,8.866286,28.222645,4.003134,0.125776,0.062900,151.697704,98.284048,72.691283,32.000000,32.000000,32.000000,32.000000,32.000000,71.447304,62.559200,109.121812,100.000000,21.083724,37.696203,46.063291,38.960529,33.443038,27.582278,18.801386,150.086740,63.139041,0.581252,149.126669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.809555,48.800665,199.190164,164.493610,166.001059,163.357893,149.988163,14.169720,197.319367,0.929584,48.460952,47.934426,162.724820,201.729361,161.324222,196.919937,94.677775,193.264306,-0.000463,0.038932,98.411924,66.350268,197.054625,20.916790,54.272737,0.673764,673826.190787,0.846060,8.747634,28.327739,4.002964,0.139062,0.063148,151.758545,98.333996,72.700386,32.000000,32.000000,32.000000,32.000000,32.000000,71.452970,62.599673,109.133070,100.000000,21.041414,37.696203,46.063291,38.977123,33.443038,27.582278,18.753205,149.988163,62.809694,0.582202,149.267660,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757565,48.809184,199.198331,164.499779,165.996016,163.361440,149.885940,14.175428,197.497012,0.923029,48.668998,47.898388,162.708389,201.891313,161.287840,196.985132,94.447520,193.486471,-0.000463,0.038850,98.528486,66.435040,197.307030,20.922713,54.282906,0.674876,673820.951570,0.847954,8.852251,28.336452,4.008871,0.125744,0.067034,151.749802,98.386584,72.691377,32.000000,32.000000,32.000000,32.000000,32.000000,71.437314,62.577153,109.130671,100.000000,21.060480,37.696203,46.063291,38.987521,33.443038,27.582278,18.734909,149.885940,62.676019,0.580095,149.234852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.751489,48.859754,199.370193,164.510715,166.047027,163.366812,150.013726,14.175286,197.403383,0.918499,48.596223,47.979789,162.718479,201.956245,161.310352,197.082450,94.378921,193.466576,-0.000463,0.038555,98.900442,66.502853,197.248965,20.927478,54.339756,0.673443,673224.649581,0.845971,8.730048,28.112569,3.999035,0.132318,0.066819,151.752040,98.346788,72.695472,32.000000,32.000000,32.000000,32.000000,32.000000,71.429399,62.557014,109.133805,100.000000,21.036356,37.696203,46.063291,38.980202,33.443038,27.582278,18.747635,150.013726,62.989665,0.581910,149.243191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.721271,48.872121,199.223081,164.524175,166.021315,163.360252,150.048476,14.172146,197.485394,0.922197,48.586365,47.874801,162.761840,201.848073,161.324852,197.048997,94.365486,193.425891,-0.000460,0.038210,99.014040,66.297480,197.188557,20.933286,54.308347,0.673997,674031.538596,0.847570,8.792400,28.425338,4.003378,0.144580,0.066169,151.763682,98.422959,72.736791,32.000000,32.000000,32.000000,32.000000,32.000000,71.478932,62.571071,109.163043,100.000000,21.088750,37.696203,46.063291,38.986791,33.443038,27.582278,18.728376,150.048476,63.141608,0.583741,149.341264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810183,48.871297,199.280151,164.525297,166.048210,163.355862,150.067576,14.175856,197.335147,0.918590,48.443107,48.123467,162.716403,201.921098,161.300004,197.012289,94.408344,193.507794,-0.000458,0.038108,98.950304,66.410475,197.121130,20.939609,54.326468,0.673908,674379.726052,0.847111,8.849264,28.486550,4.007321,0.131290,0.066259,151.789580,98.270467,72.707082,32.000000,32.000000,32.000000,32.000000,32.000000,71.466874,62.563490,109.158389,100.000000,21.086854,37.696203,46.063291,39.004560,33.443038,27.582278,18.689832,150.067576,62.481376,0.581365,149.254915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.730265,48.850959,199.366581,164.540159,166.051074,163.379311,150.072243,14.172289,197.454157,0.915373,48.437609,47.979066,162.744462,202.030392,161.313832,196.938314,94.527306,193.660937,-0.000456,0.038087,98.781898,66.278183,197.351859,20.944484,54.336222,0.674300,674452.791901,0.847483,8.892944,28.484879,4.006798,0.140317,0.065821,151.794512,98.289745,72.711046,32.000000,32.000000,32.000000,32.000000,32.000000,71.461402,62.552935,109.184576,100.000000,21.022540,37.696203,46.063291,38.986655,33.443038,27.582278,18.638296,150.072243,62.498764,0.579969,149.304954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722023,48.829247,199.296545,164.537916,166.050405,163.368662,149.967038,14.171718,197.497878,0.914294,48.327767,48.021541,162.726828,201.893148,161.295413,197.041072,94.593563,193.610741,-0.000455,0.038091,98.738922,66.577043,197.224350,20.949742,54.350556,0.673128,674202.859472,0.845669,8.800028,28.472429,4.000791,0.127034,0.062777,151.772632,98.351318,72.741200,32.000000,32.000000,32.000000,32.000000,32.000000,71.444003,62.534095,109.181926,100.000000,21.031836,37.696203,46.063291,38.984484,33.443038,27.582278,18.582621,149.967038,63.303383,0.585273,149.382688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756501,48.795992,199.252176,164.528381,166.052804,163.372642,149.956619,14.164725,197.525044,0.909879,48.319553,48.014386,162.739306,202.017609,161.350387,197.102856,94.501460,193.714263,-0.000456,0.037918,98.864870,66.367163,197.315090,20.955814,54.350628,0.674229,673983.000189,0.847227,8.862460,28.410299,4.008959,0.136140,0.062169,151.784992,98.225448,72.786937,32.000000,32.000000,32.000000,32.000000,32.000000,71.468136,62.519132,109.173429,100.000000,21.101068,37.696203,46.063291,38.955828,33.443038,27.582278,18.511982,149.956619,62.629284,0.586172,149.252003,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805835,48.765761,199.399094,164.542963,166.171788,163.412243,149.978524,14.173573,197.430435,0.903638,48.469249,48.050524,162.749553,202.027599,161.324946,197.077315,94.388908,193.530976,-0.000457,0.037896,98.860441,66.452951,197.316759,20.962236,54.321293,0.673893,673696.471195,0.847870,8.849291,28.325418,4.008215,0.133444,0.062591,151.813026,98.296494,72.736789,32.000000,32.000000,32.000000,32.000000,32.000000,71.478621,62.485769,109.190847,100.000000,21.099858,37.696203,46.063291,38.964591,33.443038,27.582278,18.437920,149.978524,63.143516,0.578586,149.327849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780949,48.810284,199.437458,164.543524,166.213206,163.457182,150.027141,14.172717,197.457854,0.902758,48.592384,48.062500,162.727871,201.939650,161.305479,197.157134,94.472450,193.586275,-0.000458,0.037878,98.749156,66.544390,197.358324,20.966861,54.331588,0.673314,673889.574027,0.847218,8.780312,28.455926,4.004546,0.145227,0.064374,151.835846,98.215832,72.732328,32.000000,32.000000,32.000000,32.000000,32.000000,71.470008,62.448594,109.174643,100.000000,21.070687,37.696203,46.063291,38.962310,33.443038,27.582278,18.385837,150.027141,62.790105,0.584312,149.303813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756672,48.866350,199.448572,164.575772,166.142687,163.485486,150.041171,14.171290,197.623133,0.904277,48.726964,48.061235,162.740606,201.879509,161.305082,197.064113,94.579012,193.452296,-0.000459,0.037877,98.771215,66.457365,197.172527,20.971263,54.306851,0.673541,674276.641386,0.846294,8.698995,28.500470,4.003529,0.129548,0.063787,151.837465,98.250079,72.699309,32.000000,32.000000,32.000000,32.000000,32.000000,71.460873,62.429311,109.196968,100.000000,21.080790,37.696203,46.063291,38.976867,33.443038,27.582278,18.389625,150.041171,62.290547,0.579436,149.135127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891552,48.897956,199.355823,164.594840,166.113156,163.491568,150.093572,14.176285,197.457009,0.904437,48.675271,48.027895,162.747318,201.953982,161.326089,197.102355,94.582538,193.533524,-0.000459,0.037875,98.418628,66.268130,197.227775,20.975070,54.294013,0.674088,674327.638373,0.846829,8.769280,28.437452,4.006301,0.131770,0.063263,151.855956,98.238329,72.697159,32.000000,32.000000,32.000000,32.000000,32.000000,71.467040,62.390743,109.180996,100.000000,21.100867,37.696203,46.063291,38.991830,33.443038,27.582278,18.411790,150.093572,62.828330,0.583281,149.090044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772582,48.915820,199.306405,164.599046,166.072539,163.514263,150.105961,14.171004,197.422964,0.904237,48.718847,47.928726,162.773282,201.941852,161.338195,197.104246,94.556756,193.586195,-0.000460,0.037862,98.759961,66.451362,197.256432,20.979376,54.334401,0.674950,674258.981249,0.847489,8.850491,28.281158,4.008479,0.143904,0.063566,151.877978,98.325501,72.693114,32.000000,32.000000,32.000000,32.000000,32.000000,71.483695,62.386643,109.201254,100.000000,21.082831,37.696203,46.063291,38.977165,33.443038,27.582278,18.408321,150.105961,62.818205,0.588442,149.302554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782669,48.927638,199.474604,164.596803,166.069025,163.509825,150.065664,14.173716,197.564760,0.906980,48.631522,48.065286,162.759281,202.047313,161.335443,197.126026,94.619849,193.633308,-0.000461,0.037872,99.817181,66.542612,197.340559,20.982229,54.383660,0.673344,674190.790150,0.844755,8.742521,28.307785,3.995783,0.130583,0.062627,151.875126,98.278707,72.703309,32.000000,32.000000,32.000000,32.000000,32.000000,71.462851,62.342960,109.233581,100.000000,21.084296,37.696203,46.063291,38.993573,33.443038,27.582278,18.401487,150.065664,63.140948,0.581880,149.320375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831477,48.919943,199.400993,164.599888,166.146547,163.489952,150.094970,14.174858,197.626047,0.909549,48.565354,48.032965,162.761629,202.001809,161.347192,197.211590,94.654737,193.544993,-0.000460,0.037873,99.637986,66.350341,197.295201,20.987270,54.368677,0.674288,674537.567924,0.847089,8.883482,28.353115,4.004341,0.137439,0.064485,151.850671,98.309040,72.716722,32.000000,32.000000,32.000000,32.000000,32.000000,71.431891,62.330505,109.245694,100.000000,21.109306,37.696203,46.063291,38.959982,33.443038,27.582278,18.390299,150.094970,62.297077,0.583223,149.223955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794029,48.901528,199.348321,164.601290,166.226489,163.508584,149.985559,14.172717,197.462920,0.911333,48.577844,47.970723,162.760264,201.961016,161.345449,197.123234,94.616247,193.262405,-0.000459,0.037913,99.461947,66.378585,197.343150,20.992438,54.335717,0.673973,674338.804025,0.847131,8.884855,28.307505,4.006909,0.133692,0.063777,151.889185,98.377122,72.709653,32.000000,32.000000,32.000000,32.000000,32.000000,71.450681,62.319350,109.255824,100.000000,21.038246,37.696203,46.063291,38.994602,33.443038,27.582278,18.334363,149.985559,62.678073,0.580497,149.281901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850830,48.893009,199.382325,164.588390,166.269782,163.510209,150.121884,14.175000,197.577812,0.911307,48.658035,47.868396,162.758841,202.094426,161.363568,197.224608,94.628598,193.599985,-0.000460,0.037922,99.306654,66.301804,197.267606,20.995671,54.345237,0.673291,674076.500514,0.845923,8.826639,28.239844,4.001507,0.135275,0.065036,151.915219,98.364125,72.720911,32.000000,32.000000,32.000000,32.000000,32.000000,71.452424,62.321531,109.271549,100.000000,21.110326,37.696203,46.063291,38.973878,33.443038,27.582278,18.299493,150.121884,62.165749,0.587603,149.213136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795832,48.910873,199.483842,164.594560,166.227732,163.514791,150.070159,14.170291,197.548751,0.915110,48.749478,47.977068,162.753390,202.126739,161.319394,197.188933,94.684344,193.620415,-0.000460,0.037937,99.479455,66.539678,197.374335,20.999574,54.404666,0.674063,674267.584958,0.847300,8.846982,28.173390,4.003458,0.142079,0.066967,151.887251,98.309617,72.676025,32.000000,32.000000,32.000000,32.000000,32.000000,71.414924,62.314191,109.251818,100.000000,21.139478,37.696203,46.063291,38.944377,33.443038,27.582278,18.290222,150.070159,62.011531,0.584346,149.176669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764666,48.949350,199.445713,164.611665,166.177319,163.519635,150.014818,14.177284,197.611149,0.913589,48.827986,48.034254,162.773488,202.065885,161.346670,197.212549,94.694702,193.753919,-0.000458,0.037933,100.040655,66.333981,197.381980,21.004364,54.356705,0.673332,674162.696145,0.845447,8.779683,28.286390,3.999579,0.145811,0.064476,151.902307,98.455662,72.727755,32.000000,32.000000,32.000000,32.000000,32.000000,71.421788,62.321967,109.253283,100.000000,21.108080,37.696203,46.063291,39.016965,33.443038,27.582278,18.299237,150.014818,62.337135,0.588626,149.229974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.828665,48.971337,199.422935,164.638305,166.208435,163.539497,150.000492,14.171718,197.547072,0.912628,48.767797,48.009196,162.793627,202.072388,161.393907,197.163795,94.674397,193.627555,-0.000457,0.037941,100.164448,66.524442,197.423078,21.007739,54.329190,0.673562,674109.789046,0.846843,8.854460,28.238226,4.006035,0.141539,0.063396,151.915065,98.459130,72.745957,32.000000,32.000000,32.000000,32.000000,32.000000,71.433669,62.323928,109.249965,100.000000,21.132379,37.696203,46.063291,39.031740,33.443038,27.582278,18.302359,150.000492,62.306981,0.590937,149.231232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.766471,48.979582,199.309366,164.625967,166.229878,163.551425,150.118696,14.172860,197.502615,0.912157,48.670886,48.047698,162.774629,201.968498,161.358713,197.166566,94.680766,193.602905,-0.000458,0.037921,100.113359,66.434268,197.317187,21.010904,54.353279,0.674539,674217.676123,0.847862,8.925211,28.277391,4.007778,0.133548,0.062261,151.881609,98.432948,72.729593,32.000000,32.000000,32.000000,32.000000,32.000000,71.441275,62.307747,109.167359,100.000000,21.122314,37.696203,46.063291,39.015218,33.443038,27.582278,18.298958,150.118696,62.780054,0.588185,149.278361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.749881,48.962542,199.389592,164.624845,166.320383,163.573411,150.094527,14.172432,197.472768,0.907056,48.644916,48.033626,162.770067,202.077995,161.335725,197.094916,94.704787,193.576358,-0.000459,0.037930,100.077725,66.510454,197.308112,21.012374,54.349150,0.674180,674333.745262,0.846888,8.880944,28.250823,4.002173,0.142644,0.066122,151.868933,98.424750,72.733426,32.000000,32.000000,32.000000,32.000000,32.000000,71.424638,62.277528,109.121564,100.000000,21.139070,37.696203,46.063291,38.999826,33.443038,27.582278,18.275286,150.094527,62.329138,0.587858,149.220532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.700960,48.984255,199.474522,164.630453,166.400584,163.576936,150.091710,14.177569,197.538704,0.904995,48.837251,48.011311,162.790501,201.962606,161.363338,197.234511,94.683380,193.606308,-0.000458,0.037922,100.465365,66.429666,197.327444,21.013924,54.375510,0.674422,674450.893477,0.847478,8.953573,28.235306,4.004893,0.141017,0.064927,151.882551,98.338776,72.752045,32.000000,32.000000,32.000000,32.000000,32.000000,71.472883,62.312482,109.056052,100.000000,21.108554,37.696203,46.063291,38.957759,33.443038,27.582278,18.236490,150.091710,62.171398,0.583896,149.325056,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.809092,49.014762,199.519914,164.632697,166.564581,163.566951,150.081754,14.168864,197.532287,0.907929,48.877704,47.900270,162.803016,202.053714,161.380012,197.157029,94.510282,193.748111,-0.000459,0.038136,99.866319,66.388780,197.454324,21.017288,54.356164,0.674925,674449.119950,0.848001,8.953720,28.201434,4.007841,0.149367,0.064874,151.829329,98.313754,72.752858,32.000000,32.000000,32.000000,32.000000,32.000000,71.453150,62.334409,109.000373,100.000000,21.124663,37.696203,46.063291,39.007532,33.443038,27.582278,18.269616,150.081754,62.990765,0.588514,149.315300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.732863,49.041971,199.401768,164.659897,166.637374,163.577193,150.028662,14.171575,197.586482,0.912110,49.003449,48.064282,162.809097,202.097036,161.392868,197.134805,94.596764,193.478700,-0.000460,0.038407,99.807113,66.521196,197.326182,21.019271,54.329839,0.675455,674631.941709,0.849015,9.026132,28.233956,4.013494,0.143686,0.068060,151.835959,98.308725,72.745067,32.000000,32.000000,32.000000,32.000000,32.000000,71.463177,62.379301,108.951749,100.000000,21.142889,37.696203,46.063291,38.978740,33.443038,27.582278,18.285990,150.028662,62.505807,0.590757,149.246024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772256,49.140091,199.426608,164.691865,166.611571,163.616140,150.051639,14.178711,197.459108,0.911305,49.031325,48.088473,162.805164,202.019199,161.347210,197.120916,94.745514,193.574312,-0.000463,0.038858,99.727761,66.449430,197.318307,21.020279,54.333950,0.674527,675071.916866,0.847044,8.944624,28.459658,4.005693,0.130373,0.066058,151.810147,98.235211,72.697877,32.000000,32.000000,32.000000,32.000000,32.000000,71.459664,62.379099,108.952525,100.000000,21.119226,37.696203,46.063291,39.004443,33.443038,27.582278,18.322076,150.051639,63.020992,0.582065,149.296575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736334,49.135143,199.413911,164.696633,166.713469,163.629301,150.035655,14.173145,197.490970,0.914337,49.059357,47.858744,162.811776,201.930293,161.377513,197.072324,94.808935,193.630778,-0.000464,0.039095,99.961487,66.375746,197.308499,21.020880,54.331318,0.675580,674984.353304,0.848905,9.050781,28.273208,4.009457,0.137635,0.063027,151.810649,98.281528,72.715060,32.000000,32.000000,32.000000,32.000000,32.000000,71.445839,62.378105,108.962575,100.000000,21.147389,37.696203,46.063291,38.983095,33.443038,27.582278,18.378858,150.035655,62.666922,0.587212,149.264081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807316,49.164552,199.399542,164.696633,166.630099,163.623190,150.022323,14.182135,197.444064,0.916106,48.928241,48.034071,162.827570,202.006315,161.392960,197.070232,94.548408,193.567616,-0.000464,0.039111,99.294735,66.517707,197.286815,21.021605,54.366928,0.675484,674852.984578,0.848465,9.108091,28.159947,4.006783,0.139171,0.064446,151.806398,98.328030,72.689180,32.000000,32.000000,32.000000,32.000000,32.000000,71.438011,62.401596,108.954556,100.000000,21.147550,37.696203,46.063291,39.080381,33.443038,27.582278,18.411986,150.022323,62.483136,0.582373,149.276118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.801299,49.157956,199.335297,164.688220,166.691954,163.637752,150.063443,14.171004,197.416590,0.913100,48.938142,47.834837,162.814243,201.965827,161.360439,197.014119,94.513095,193.614925,-0.000463,0.039177,99.003278,66.112236,197.303258,21.021403,54.329190,0.675960,674742.987678,0.849292,9.140355,28.117480,4.009421,0.143203,0.065422,151.808076,98.334626,72.678863,32.000000,32.000000,32.000000,32.000000,32.000000,71.427022,62.392582,108.934087,100.000000,21.151592,37.696203,46.063291,39.018017,33.443038,27.582278,18.424950,150.063443,62.954888,0.586047,149.319785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742397,49.174996,199.424705,164.703082,166.652069,163.627467,150.047054,14.170291,197.371421,0.916421,49.091505,47.963424,162.835564,201.974084,161.384432,196.943976,94.765425,193.045807,-0.000463,0.039291,98.598132,66.400662,197.214439,21.021016,54.321780,0.674664,675503.432994,0.848061,9.096252,28.354569,4.003419,0.134673,0.065283,151.797776,98.285169,72.668088,32.000000,32.000000,32.000000,32.000000,32.000000,71.414113,62.422242,108.919739,100.000000,21.114473,37.696203,46.063291,39.019985,33.443038,27.582278,18.426676,150.047054,62.547553,0.587029,149.236386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
