OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 4, 2020
3:04:20 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.916641,49.452599,199.877126,163.678505,171.403071,164.598534,148.614081,14.159445,197.625834,1.035008,49.013530,48.307666,161.776475,202.060605,160.254500,197.078508,96.806302,193.457102,-0.000488,0.037114,94.124476,66.717017,197.219093,21.235139,54.226128,0.678271,672779.856456,0.856174,9.110508,26.005985,3.992451,0.063963,0.058413,150.480389,95.150927,72.388010,32.000000,32.000000,32.000000,32.000000,32.000000,71.551737,60.024316,108.918750,100.000000,20.379805,35.949367,43.037975,47.652405,33.443038,27.582278,17.387928,148.614081,54.035908,0.686669,149.196575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.991349,49.405324,199.932793,163.642898,171.391967,164.614694,148.697342,14.161015,197.886779,1.035343,48.958926,48.463714,161.761541,202.182212,160.244428,197.262450,96.743885,193.690474,-0.000488,0.037057,94.187793,66.491196,197.413680,21.235061,54.308924,0.678038,672831.147319,0.857401,9.111233,26.152489,3.994628,0.065927,0.057377,150.486397,95.155286,72.645920,32.000000,32.000000,32.000000,32.000000,32.000000,71.560945,60.036591,108.971460,100.000000,20.405021,35.949367,43.037975,47.607349,33.443038,27.582278,17.462087,148.697342,53.966328,0.679924,149.347715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.979454,49.405324,199.989994,163.642898,171.433535,164.612425,148.867015,14.155021,197.812632,1.034593,49.183355,48.431568,161.759828,202.031880,160.261149,197.305350,96.809857,192.873174,-0.000489,0.036902,93.337265,66.701649,197.370486,21.234858,54.288604,0.680902,673000.603439,0.859800,9.271234,26.055652,4.004218,0.064873,0.058782,150.484126,95.188343,72.376993,32.000000,32.000000,32.000000,32.000000,32.000000,71.578522,60.070368,109.042107,100.000000,20.535803,35.949367,43.037975,47.620423,33.443038,27.582278,17.444501,148.867015,53.820282,0.683299,149.157865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.988219,49.434733,199.929613,163.652150,171.467745,164.616042,148.608562,14.157590,197.858512,1.031857,49.170071,48.400350,161.760418,202.190367,160.245185,197.381585,96.857943,193.402520,-0.000490,0.036645,93.628589,66.795206,197.327370,21.234799,54.310078,0.679060,673079.960306,0.857862,9.146803,26.204677,3.999348,0.065246,0.058143,150.487759,95.189779,72.426202,32.000000,32.000000,32.000000,32.000000,32.000000,71.562192,60.070187,109.060982,100.000000,20.593950,35.949367,43.037975,47.618057,33.443038,27.582278,17.504823,148.608562,54.804093,0.683371,149.746850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.024452,49.450675,199.636866,163.663926,171.496651,164.619134,148.689668,14.159303,197.891604,1.030678,48.999370,48.351057,161.767011,202.169246,160.270603,197.231239,96.875677,193.731367,-0.000490,0.036476,94.094183,66.657903,197.433505,21.234868,54.300089,0.679587,672858.060141,0.857099,9.159083,25.835045,4.001444,0.064668,0.058315,150.526159,95.194654,72.363129,32.000000,32.000000,32.000000,32.000000,32.000000,71.566564,60.128784,109.086812,100.000000,20.419817,35.949367,43.037975,47.607284,33.443038,27.582278,17.554431,148.689668,53.906900,0.685501,149.291421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.948034,49.424289,199.501744,163.651869,171.476072,164.626820,148.862596,14.163726,197.821174,1.028110,48.948261,48.563888,161.779018,202.219825,160.292039,197.337035,96.842331,193.284104,-0.000491,0.036508,94.541881,66.611360,197.339217,21.234977,54.331426,0.679142,672789.164164,0.858512,9.179444,25.983742,3.999535,0.064097,0.060456,150.503022,95.205972,72.467148,32.000000,32.000000,32.000000,32.000000,32.000000,71.568624,60.120795,109.111844,100.000000,20.485847,35.949367,43.037975,47.579838,33.443038,27.582278,17.589477,148.862596,54.906794,0.673020,149.859123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.042530,49.399826,200.000471,163.654954,171.512192,164.635222,148.595897,14.157876,197.950649,1.027840,49.176724,48.343620,161.762011,202.228979,160.279891,197.325806,96.802339,193.827068,-0.000492,0.036508,94.331140,66.520728,197.435014,21.235150,54.305264,0.678161,672748.482238,0.857408,9.157996,26.088054,3.990786,0.065922,0.061535,150.506654,95.129625,72.362090,32.000000,32.000000,32.000000,32.000000,32.000000,71.553595,60.124874,109.099371,100.000000,20.431196,35.949367,43.037975,47.617634,33.443038,27.582278,17.596036,148.595897,54.193313,0.683107,149.250036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.027148,49.399826,199.968316,163.654954,171.582408,164.643613,148.769457,14.170719,197.884879,1.030089,49.097201,48.403083,161.782143,202.262046,160.273348,197.393573,96.737110,193.827995,-0.000493,0.036501,94.434153,66.779258,197.396626,21.235379,54.286530,0.678342,672902.872424,0.857844,9.210493,25.955368,3.994186,0.064249,0.058929,150.498231,95.144467,72.259083,32.000000,32.000000,32.000000,32.000000,32.000000,71.549705,60.139405,109.096524,100.000000,20.626100,35.949367,43.037975,47.555822,33.443038,27.582278,17.602856,148.769457,53.882956,0.671233,149.086347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.007225,49.431435,199.663866,163.683552,171.613401,164.644230,148.919575,14.160730,197.826022,1.029464,49.083489,48.347124,161.751929,202.185351,160.278444,197.362234,96.671768,193.450061,-0.000493,0.036501,94.679801,66.745745,197.471969,21.235856,54.268320,0.678726,672914.263219,0.857566,9.088499,26.196880,3.996610,0.066723,0.059239,150.472612,95.143078,72.297583,32.000000,32.000000,32.000000,32.000000,32.000000,71.532949,60.119060,109.089998,100.000000,20.627807,35.949367,43.037975,47.557244,33.443038,27.582278,17.664858,148.919575,54.537676,0.680128,149.424899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.048392,49.433634,199.453053,163.684954,171.597258,164.632239,148.543425,14.156591,197.862580,1.024361,48.884135,48.462702,161.774159,202.104722,160.266853,197.259819,96.627260,193.582392,-0.000492,0.036519,94.774567,66.828022,197.352966,21.236142,54.299945,0.679098,673168.940977,0.856902,9.104366,26.262453,3.997196,0.066519,0.058069,150.499337,95.194405,72.355048,32.000000,32.000000,32.000000,32.000000,32.000000,71.556637,60.102766,109.077838,100.000000,20.532391,35.949367,43.037975,47.561918,33.443038,27.582278,17.697986,148.543425,54.070003,0.684185,149.260265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.055963,49.389382,199.664152,163.660841,171.538201,164.629504,148.794646,14.161015,197.732004,1.022193,48.735400,48.605847,161.769862,202.122846,160.267815,197.174605,96.541647,193.725897,-0.000492,0.036514,94.382051,66.917227,197.368485,21.236539,54.324466,0.678894,673456.591189,0.856496,9.156531,26.187571,3.992700,0.066627,0.058059,150.486114,95.169092,72.340321,32.000000,32.000000,32.000000,32.000000,32.000000,71.534917,60.108039,108.999738,100.000000,20.501696,35.949367,43.037975,47.509917,33.443038,27.582278,17.744603,148.794646,54.068272,0.675541,149.350902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.012673,49.389382,199.533573,163.660841,171.560916,164.652357,148.860742,14.154736,197.722129,1.020132,48.932974,48.379953,161.773412,202.197624,160.256322,197.351351,96.546614,192.945367,-0.000493,0.036528,94.257037,66.719659,197.383417,21.236170,54.316713,0.677442,673506.547678,0.857823,9.116262,26.281200,3.985204,0.067005,0.058633,150.493083,95.176889,72.239838,32.000000,32.000000,32.000000,32.000000,32.000000,71.525992,60.112848,108.959793,100.000000,20.588816,35.949367,43.037975,47.515798,33.443038,27.582278,17.730177,148.860742,54.141115,0.680323,149.380170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.070081,49.336884,199.506210,163.645982,171.536356,164.664559,148.676353,14.156020,197.854000,1.014506,48.943956,48.330556,161.764150,202.141010,160.289935,197.229912,96.541779,193.602716,-0.000493,0.036545,94.157135,66.706405,197.478354,21.236180,54.312422,0.677458,673661.678783,0.856110,9.064202,26.420055,3.988818,0.065713,0.059526,150.501053,95.147864,72.306044,32.000000,32.000000,32.000000,32.000000,32.000000,71.537729,60.155394,108.958992,100.000000,20.507112,35.949367,43.037975,47.531134,33.443038,27.582278,17.705927,148.676353,54.157649,0.680668,149.382137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.093283,49.366294,199.871857,163.652430,171.579820,164.654685,148.794887,14.164012,197.842379,1.011385,48.911532,48.420579,161.793094,202.176075,160.282439,197.172223,96.525805,193.733954,-0.000492,0.036462,94.012807,66.672414,197.462688,21.235867,54.337683,0.677847,673769.404287,0.856672,9.108856,26.125149,3.989660,0.065901,0.058504,150.498885,95.140324,72.288393,32.000000,32.000000,32.000000,32.000000,32.000000,71.560126,60.247368,108.947203,100.000000,20.617486,35.949367,43.037975,47.490778,33.443038,27.582278,17.759429,148.794887,54.431332,0.680046,149.385481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.006662,49.359972,199.827242,163.658038,171.565035,164.649411,148.829435,14.157019,197.896676,1.010439,49.006722,48.327494,161.786763,202.235299,160.288136,197.384600,96.486456,193.242953,-0.000493,0.036209,94.065452,66.816525,197.400058,21.236203,54.291128,0.677082,673672.765243,0.856578,8.997149,26.374223,3.984539,0.066664,0.058390,150.516054,95.246396,72.551795,32.000000,32.000000,32.000000,32.000000,32.000000,71.587106,60.297383,108.947679,100.000000,20.638897,35.949367,43.037975,47.470211,33.443038,27.582278,17.786066,148.829435,54.072816,0.679017,149.309911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.024673,49.362171,199.794035,163.673739,171.599646,164.672289,148.742211,14.155164,197.781885,1.008516,48.786003,48.415955,161.797565,202.047680,160.317770,197.166472,96.442949,193.795463,-0.000493,0.035988,94.163298,66.863677,197.285950,21.235793,54.304957,0.677399,673721.964535,0.855475,9.002642,26.438886,3.989993,0.065752,0.058035,150.520941,95.215716,72.370873,32.000000,32.000000,32.000000,32.000000,32.000000,71.550562,60.319952,108.956357,100.000000,20.633337,35.949367,43.037975,47.511698,33.443038,27.582278,17.805877,148.742211,54.034772,0.676233,149.223601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.036031,49.362171,199.781543,163.673739,171.568289,164.695553,148.657493,14.153737,197.789120,1.008313,48.468181,48.555036,161.789132,202.137259,160.293143,197.232518,96.529214,193.697235,-0.000493,0.035787,94.185126,66.977579,197.285338,21.235460,54.300035,0.678883,673896.812540,0.856881,9.085647,26.295953,3.996012,0.064661,0.057862,150.522615,95.145352,72.531420,32.000000,32.000000,32.000000,32.000000,32.000000,71.561141,60.343267,108.997395,100.000000,20.636734,35.949367,43.037975,47.493170,33.443038,27.582278,17.834185,148.657493,54.548710,0.681624,149.564474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.077968,49.287685,199.505451,163.657477,171.547459,164.694874,148.829998,14.160302,197.875442,1.007598,48.517013,48.433762,161.794184,202.098810,160.279769,197.305089,96.609860,193.362789,-0.000492,0.035557,94.118710,66.745971,197.418351,21.235905,54.331228,0.678511,674123.085651,0.857164,9.069263,26.544550,3.993910,0.064829,0.060046,150.527348,95.147553,72.650856,32.000000,32.000000,32.000000,32.000000,32.000000,71.558430,60.368222,109.058293,100.000000,20.678384,35.949367,43.037975,47.479420,33.443038,27.582278,17.784946,148.829998,54.154061,0.681904,149.359360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.062445,49.231615,199.573234,163.644019,171.504638,164.696090,148.882762,14.168578,197.684162,1.008212,48.647501,48.424658,161.778641,202.057343,160.274731,197.198140,96.661980,193.757294,-0.000492,0.035242,93.799103,66.920380,197.317311,21.235967,54.350989,0.678501,673934.117383,0.857558,9.057547,26.421855,3.992754,0.067280,0.058927,150.523384,95.179619,72.621286,32.000000,32.000000,32.000000,32.000000,32.000000,71.548328,60.395761,109.081929,100.000000,20.521912,35.949367,43.037975,47.443910,33.443038,27.582278,17.753211,148.882762,54.213002,0.675408,149.475882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.023451,49.225294,199.449542,163.637851,171.421651,164.697586,148.653423,14.157876,197.730336,1.006884,48.539813,48.359701,161.756163,202.155098,160.268388,197.199009,96.703149,192.769921,-0.000492,0.035014,93.749471,66.857894,197.234329,21.236051,54.315577,0.676769,673463.990624,0.855584,8.939820,26.217069,3.983897,0.067089,0.058895,150.536430,95.201924,72.544903,32.000000,32.000000,32.000000,32.000000,32.000000,71.553771,60.433175,109.129682,100.000000,20.577493,35.949367,43.037975,47.444371,33.443038,27.582278,17.766426,148.653423,54.410868,0.678983,149.562585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.041853,49.179119,199.535592,163.626356,171.417381,164.702389,148.827059,14.160444,197.845839,1.005730,48.500275,48.300381,161.771491,202.054265,160.283369,197.328701,96.640603,193.599631,-0.000494,0.034780,93.629251,66.717853,197.420615,21.236123,54.288207,0.676766,673214.294430,0.855447,8.899754,26.311367,3.986486,0.063672,0.059822,150.549539,95.198906,73.005542,32.000000,32.000000,32.000000,32.000000,32.000000,71.540027,60.428482,109.134647,100.000000,20.542883,35.949367,43.037975,47.459128,33.443038,27.582278,17.772817,148.827059,54.639998,0.678489,149.639336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.104258,49.179119,199.482310,163.626356,171.396288,164.712167,148.768211,14.157447,197.745271,1.008665,48.692994,48.348390,161.773598,201.976734,160.271558,197.176578,96.514172,193.674500,-0.000495,0.034695,93.542827,66.979002,197.349744,21.236151,54.321455,0.677367,673098.299043,0.857501,8.933648,25.903322,3.987121,0.066428,0.061824,150.556653,95.203634,72.721544,32.000000,32.000000,32.000000,32.000000,32.000000,71.548149,60.436712,109.177392,100.000000,20.569871,35.949367,43.037975,47.440128,33.443038,27.582278,17.737087,148.768211,54.237307,0.676181,149.415811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.056987,49.208803,199.548941,163.634206,171.351323,164.712131,148.835816,14.162728,197.726852,1.008340,48.790214,48.355132,161.770569,202.128799,160.295237,197.253732,96.455406,192.479797,-0.000495,0.034725,93.441220,66.576547,197.281929,21.236439,54.308455,0.677623,673213.482363,0.856065,8.868490,26.274255,3.987374,0.063919,0.059180,150.560807,95.220535,72.858826,32.000000,32.000000,32.000000,32.000000,32.000000,71.551021,60.435845,109.188080,100.000000,20.567119,35.949367,43.037975,47.395895,33.443038,27.582278,17.775145,148.835816,54.266426,0.673260,149.492444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.975557,49.229691,199.623294,163.634767,171.340897,164.710593,148.839233,14.160730,197.834848,1.008158,48.880680,48.474475,161.785234,202.096955,160.274563,197.218813,96.506097,193.430799,-0.000495,0.034744,93.541192,66.589251,197.293636,21.236150,54.285448,0.676358,673578.125611,0.855268,8.804160,26.428464,3.981344,0.065650,0.059616,150.575237,95.255188,72.480109,32.000000,32.000000,32.000000,32.000000,32.000000,71.557670,60.431250,109.226958,100.000000,20.581858,35.949367,43.037975,47.415218,33.443038,27.582278,17.786087,148.839233,54.469395,0.677407,149.571437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.981269,49.269270,199.720144,163.648225,171.348242,164.715941,148.917662,14.155164,197.652116,1.010051,48.943419,48.358289,161.780605,201.945583,160.257510,197.125239,96.528795,193.611654,-0.000494,0.034750,93.712377,66.668794,197.273876,21.235942,54.294608,0.677323,673848.032863,0.855849,8.882568,26.042996,3.986435,0.067440,0.059226,150.582612,95.271476,72.535719,32.000000,32.000000,32.000000,32.000000,32.000000,71.573688,60.386204,109.246564,100.000000,20.623132,35.949367,43.037975,47.454925,33.443038,27.582278,17.819580,148.917662,54.296645,0.677847,149.483356,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.083613,49.249756,199.541094,163.648505,171.301409,164.711260,148.675262,14.166438,197.704249,1.012455,48.549181,48.355593,161.764906,202.103641,160.255701,197.170575,96.634826,193.144633,-0.000495,0.034740,93.873554,66.606067,197.363466,21.235950,54.317020,0.678808,673846.696867,0.857422,8.987473,26.346089,3.994419,0.065920,0.058469,150.601436,95.341012,72.817010,32.000000,32.000000,32.000000,32.000000,32.000000,71.558444,60.321224,109.273766,100.000000,20.617031,35.949367,43.037975,47.443200,33.443038,27.582278,17.879673,148.675262,53.859715,0.676516,149.315182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.032346,49.249756,199.461152,163.648505,171.279158,164.705713,148.755861,14.155592,197.724620,1.012536,48.592339,48.410372,161.772275,202.013695,160.278135,197.215794,96.636859,193.548745,-0.000494,0.034927,93.825413,66.812484,197.352294,21.235655,54.269077,0.678970,673880.929250,0.856984,9.021155,26.390524,3.995900,0.064456,0.056709,150.607153,95.287440,72.977479,32.000000,32.000000,32.000000,32.000000,32.000000,71.583966,60.277829,109.308301,100.000000,20.599872,35.949367,43.037975,47.380972,33.443038,27.582278,17.876222,148.755861,53.775477,0.678945,149.268762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.001342,49.190938,199.792364,163.647103,171.190443,164.697260,148.933027,14.157305,197.657198,1.015487,48.569256,48.326805,161.779625,202.110165,160.280231,197.118415,96.622947,193.552906,-0.000494,0.035166,93.800696,66.703605,197.350254,21.235325,54.332021,0.676951,673360.543647,0.856361,8.896073,26.111040,3.984159,0.066758,0.062573,150.630099,95.294458,72.174874,32.000000,32.000000,32.000000,32.000000,32.000000,71.560181,60.273451,109.326318,100.000000,20.558726,35.949367,43.037975,47.402092,33.443038,27.582278,17.831655,148.933027,54.116305,0.682699,149.380563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.003264,49.184066,199.445443,163.658879,171.167591,164.691839,148.579265,14.162014,197.756865,1.017681,48.667631,48.411271,161.764701,202.085354,160.269794,197.217652,96.500499,192.619961,-0.000494,0.035408,93.799747,66.675317,197.248257,21.235657,54.287540,0.677954,673400.208728,0.856843,8.948933,26.259115,3.986644,0.064553,0.059154,150.639835,95.331383,72.196744,32.000000,32.000000,32.000000,32.000000,32.000000,71.541650,60.221505,109.351165,100.000000,20.697579,35.949367,43.037975,47.414179,33.443038,27.582278,17.840816,148.579265,54.555021,0.684177,149.614985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.991611,49.182967,199.711888,163.656916,171.174851,164.685194,148.787477,14.158589,197.678586,1.019479,48.800058,48.261165,161.772289,201.979343,160.309001,197.172016,96.519895,193.801174,-0.000492,0.035623,93.892943,66.525362,197.307648,21.235924,54.274143,0.678198,673318.618580,0.856228,8.922105,26.274571,3.995740,0.067740,0.059468,150.658524,95.323811,72.266318,32.000000,32.000000,32.000000,32.000000,32.000000,71.567415,60.195983,109.401626,100.000000,20.623241,35.949367,43.037975,47.406750,33.443038,27.582278,17.842560,148.787477,54.539263,0.680902,149.516047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.983282,49.182967,199.526580,163.656916,171.186582,164.686115,148.818010,14.155735,197.679327,1.017392,48.798121,48.291773,161.789837,202.010250,160.316799,197.158079,96.591674,193.356917,-0.000491,0.035855,93.904749,66.540314,197.280157,21.235543,54.302595,0.677840,673636.747242,0.858185,8.913248,26.050128,3.988648,0.067964,0.059633,150.699698,95.420279,72.309812,32.000000,32.000000,32.000000,32.000000,32.000000,71.566888,60.227774,109.373628,100.000000,20.677243,35.949367,43.037975,47.406920,33.443038,27.582278,17.849887,148.818010,54.152709,0.674517,149.524544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.961312,49.214849,199.413683,163.659440,171.212384,164.688820,148.937820,14.161729,197.696435,1.017960,48.649562,48.335940,161.775801,202.033694,160.298974,197.186238,96.648252,193.454815,-0.000491,0.036082,93.833971,66.765204,197.285824,21.234998,54.277461,0.678773,673589.922680,0.857169,8.924176,26.469724,3.994908,0.064304,0.060663,150.707917,95.406840,72.250135,32.000000,32.000000,32.000000,32.000000,32.000000,71.572116,60.227196,109.351272,100.000000,20.575274,35.949367,43.037975,47.405865,33.443038,27.582278,17.890556,148.937820,54.392549,0.675474,149.510422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.939670,49.203031,199.442578,163.651589,171.264119,164.700997,148.718360,14.165296,197.625148,1.015580,48.522427,48.276644,161.767539,201.992574,160.271885,197.123962,96.608171,193.322729,-0.000491,0.036302,93.867028,66.667654,197.241260,21.234207,54.310962,0.678071,673368.631528,0.857157,8.932773,26.233076,3.991866,0.068154,0.059938,150.695524,95.391273,72.202715,32.000000,32.000000,32.000000,32.000000,32.000000,71.553478,60.205366,109.277629,100.000000,20.577083,35.949367,43.037975,47.413901,33.443038,27.582278,17.902101,148.718360,53.883803,0.679948,149.389966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.959700,49.155757,199.536084,163.628879,171.220866,164.728139,148.847604,14.160444,197.611634,1.011810,48.637163,48.287386,161.764710,201.908133,160.281843,197.092056,96.555596,193.533518,-0.000490,0.036615,94.093078,66.757548,197.244729,21.233240,54.262965,0.678449,673300.018864,0.856977,8.987339,26.212852,3.991362,0.065610,0.057007,150.717289,95.385355,72.228287,32.000000,32.000000,32.000000,32.000000,32.000000,71.611655,60.239987,109.257520,100.000000,20.621573,35.949367,43.037975,47.328821,33.443038,27.582278,17.904342,148.847604,54.685561,0.677013,149.731704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.962253,49.155482,199.560162,163.620187,171.185003,164.735680,148.670624,14.152310,197.541066,1.012224,48.665516,48.292247,161.785398,201.989374,160.281877,196.951909,96.525443,193.472821,-0.000488,0.036852,94.379133,66.744350,197.117489,21.232774,54.325728,0.678390,673470.723646,0.858690,8.997873,26.203879,3.993670,0.064470,0.060065,150.730980,95.280207,72.216178,32.000000,32.000000,32.000000,32.000000,32.000000,71.625774,60.250520,109.205964,100.000000,20.648250,35.949367,43.037975,47.400748,33.443038,27.582278,17.863673,148.670624,54.715546,0.683768,149.697007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918455,49.155482,199.661541,163.620187,171.192763,164.729274,148.851890,14.178568,197.709024,1.015114,48.492774,48.309408,161.750449,202.018567,160.270188,197.220353,96.445185,193.919587,-0.000487,0.037124,94.275851,66.639597,197.255674,21.232233,54.260837,0.678989,673625.870984,0.857589,8.929912,26.334725,3.993941,0.065612,0.059340,150.722823,95.281626,72.199188,32.000000,32.000000,32.000000,32.000000,32.000000,71.636928,60.257629,109.159750,100.000000,20.642966,35.949367,43.037975,47.396049,33.443038,27.582278,17.869042,148.851890,54.590000,0.673742,149.655426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.024396,49.134044,199.481667,163.639253,171.166047,164.720940,148.849361,14.159017,197.644528,1.011457,48.413391,48.315198,161.775415,202.001626,160.283914,197.150116,96.419157,193.617140,-0.000487,0.037286,94.103063,66.526280,197.318682,21.231783,54.287630,0.678262,673746.354330,0.858600,8.927000,26.342346,3.994219,0.067842,0.058813,150.731297,95.321646,72.218135,32.000000,32.000000,32.000000,32.000000,32.000000,71.677298,60.307785,109.132496,100.000000,20.688292,35.949367,43.037975,47.416899,33.443038,27.582278,17.852951,148.849361,54.995396,0.673430,149.894568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.946190,49.092542,199.673544,163.643178,171.160243,164.715564,148.834463,14.159588,197.724366,1.012062,48.510401,48.361738,161.791967,201.892109,160.272279,197.038883,96.406428,193.559270,-0.000485,0.037269,94.090370,66.624864,197.238978,21.231213,54.301153,0.679827,674031.013587,0.858357,8.972243,26.588330,3.999754,0.067401,0.059273,150.733334,95.344358,72.194959,32.000000,32.000000,32.000000,32.000000,32.000000,71.655795,60.366163,109.112008,100.000000,20.625018,35.949367,43.037975,47.351651,33.443038,27.582278,17.856443,148.834463,54.495647,0.675728,149.666204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898599,49.099139,199.586859,163.641496,171.173815,164.724711,148.769736,14.156877,197.632745,1.014509,48.666909,48.297788,161.785227,202.035040,160.290735,197.193935,96.426585,192.990277,-0.000486,0.037277,94.198735,66.692722,197.301367,21.230431,54.304128,0.677688,673902.470261,0.856256,8.841422,26.502198,3.987688,0.064132,0.059762,150.719319,95.331099,72.210639,32.000000,32.000000,32.000000,32.000000,32.000000,71.655403,60.356951,109.096967,100.000000,20.651373,35.949367,43.037975,47.390481,33.443038,27.582278,17.815131,148.769736,54.220737,0.668966,149.506842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.955502,49.099139,199.596056,163.641496,171.232023,164.732318,148.776623,14.157590,197.841514,1.016752,48.833559,48.319619,161.780340,201.942627,160.300512,197.103381,96.483380,193.552865,-0.000485,0.037284,95.097798,66.622866,197.295065,21.229669,54.310691,0.678821,673918.849250,0.857705,8.880651,26.493451,3.997773,0.067693,0.058623,150.719759,95.285628,72.199418,32.000000,32.000000,32.000000,32.000000,32.000000,71.647943,60.374574,109.044253,100.000000,20.673011,35.949367,43.037975,47.414441,33.443038,27.582278,17.821390,148.776623,54.745440,0.676399,149.781586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.968428,49.150810,199.331245,163.659720,171.211791,164.730804,148.811559,14.162157,197.534079,1.018545,48.833199,48.344652,161.788596,201.921425,160.281695,197.125549,96.542179,193.560043,-0.000485,0.037278,96.371405,66.579080,197.085078,21.228923,54.299801,0.679202,673948.419935,0.859051,8.936419,26.261884,3.999849,0.065086,0.058745,150.707662,95.251837,72.175741,32.000000,32.000000,32.000000,32.000000,32.000000,71.628472,60.396814,109.031216,100.000000,20.629104,35.949367,43.037975,47.378062,33.443038,27.582278,17.821403,148.811559,53.760169,0.680247,149.290713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.950176,49.180768,199.502535,163.682711,171.207813,164.742021,148.775354,14.161443,197.609364,1.024435,48.458879,48.337279,161.790664,202.059830,160.306717,197.086210,96.532838,193.545944,-0.000485,0.037284,96.314487,66.677850,197.219297,21.228478,54.285557,0.678490,673751.488543,0.857963,8.877628,26.414122,3.995477,0.066172,0.060803,150.734542,95.275525,72.166154,32.000000,32.000000,32.000000,32.000000,32.000000,71.623712,60.413815,108.983509,100.000000,20.646635,35.949367,43.037975,47.366838,33.443038,27.582278,17.909273,148.775354,54.355136,0.673102,149.600784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.904872,49.110407,199.517972,163.681869,171.247359,164.736960,148.766490,14.152167,197.589791,1.027019,48.543016,48.366338,161.783309,201.909641,160.260595,197.041567,96.440275,193.463047,-0.000486,0.037296,95.586557,66.696834,197.138720,21.228237,54.273566,0.677924,673658.583960,0.857632,8.915952,26.357988,3.989144,0.067149,0.059089,150.708316,95.281545,72.167000,32.000000,32.000000,32.000000,32.000000,32.000000,71.598621,60.379572,108.938639,100.000000,20.652320,35.949367,43.037975,47.371437,33.443038,27.582278,17.917421,148.766490,54.596671,0.684729,149.571279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.972528,49.110407,199.268912,163.675140,171.195089,164.720285,148.976473,14.157733,197.404789,1.026197,48.620648,48.239192,161.785816,201.885034,160.285682,197.037354,96.277535,193.413763,-0.000486,0.037301,95.575972,66.684104,197.184423,21.227826,54.276487,0.678850,673819.196985,0.858320,8.964758,26.362095,3.994031,0.067581,0.059535,150.673975,95.296686,72.187647,32.000000,32.000000,32.000000,32.000000,32.000000,71.589375,60.381115,108.928945,100.000000,20.622341,35.949367,43.037975,47.393291,33.443038,27.582278,17.849610,148.976473,54.385247,0.677981,149.505150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.026526,49.110407,199.480593,163.675140,171.181584,164.711151,148.617200,14.156591,197.553683,1.026960,48.488032,48.233665,161.791897,201.859918,160.307201,196.991231,96.268447,192.835403,-0.000486,0.037301,95.479599,66.597201,197.166965,21.227188,54.230113,0.679416,673984.859290,0.859041,8.941205,26.423885,3.997966,0.064683,0.058259,150.718945,95.305316,72.230641,32.000000,32.000000,32.000000,32.000000,32.000000,71.603951,60.367765,108.917998,100.000000,20.570116,35.949367,43.037975,47.352436,33.443038,27.582278,17.850747,148.617200,54.031346,0.675395,149.360029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.903891,49.087046,199.309659,163.674860,171.133551,164.712037,148.827162,14.159873,197.490773,1.026911,48.517409,48.314430,161.783767,201.820959,160.279490,196.917587,96.224765,193.424882,-0.000485,0.037393,95.405668,66.513905,197.176285,21.226508,54.269383,0.677884,674344.844004,0.856453,8.871316,26.568326,3.987569,0.064216,0.057280,150.698613,95.304695,72.220727,32.000000,32.000000,32.000000,32.000000,32.000000,71.587529,60.330554,108.924530,100.000000,20.650588,35.949367,43.037975,47.315454,33.443038,27.582278,17.828215,148.827162,53.794084,0.676528,149.252830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891503,49.077151,199.252181,163.667570,171.079815,164.702265,148.772324,14.155878,197.431535,1.023873,48.473935,48.280870,161.803470,201.840612,160.282676,196.957269,96.221227,193.210632,-0.000484,0.037666,95.324820,66.549278,197.153036,21.225379,54.232133,0.678286,674258.529280,0.857445,8.815588,26.362397,3.987496,0.066256,0.061866,150.712364,95.312436,72.254094,32.000000,32.000000,32.000000,32.000000,32.000000,71.605532,60.327811,108.907944,100.000000,20.587421,35.949367,43.037975,47.381085,33.443038,27.582278,17.827024,148.772324,53.549339,0.680782,149.155898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.009455,49.029329,199.397316,163.645421,170.977276,164.680076,148.815515,14.160730,197.443742,1.022077,48.229454,48.208564,161.794511,201.950822,160.277462,196.983798,96.144371,192.585865,-0.000484,0.037888,95.252312,66.655737,197.187909,21.224625,54.245998,0.678815,674503.523516,0.858523,8.918856,26.625225,3.993870,0.067711,0.061625,150.697949,95.275783,72.221483,32.000000,32.000000,32.000000,32.000000,32.000000,71.583226,60.324513,108.839694,100.000000,20.569205,35.949367,43.037975,47.385235,33.443038,27.582278,17.815151,148.815515,53.596741,0.684812,149.208652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.928366,49.029329,199.563991,163.645421,170.889731,164.648634,148.900281,14.156877,197.478950,1.022288,48.058237,48.283494,161.776773,201.865259,160.293176,197.049373,96.233055,193.643893,-0.000484,0.038171,95.439160,66.684555,197.221746,21.223190,54.209270,0.679232,674462.378086,0.859002,8.921767,26.549171,3.993710,0.066032,0.060625,150.695802,95.348052,72.188047,32.000000,32.000000,32.000000,32.000000,32.000000,71.563249,60.324415,108.738613,100.000000,20.549764,35.949367,43.037975,47.311821,33.443038,27.582278,17.760620,148.900281,54.755501,0.687893,149.769469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.948739,48.944403,199.292349,163.605608,170.843497,164.642686,148.858713,14.162728,197.469602,1.025086,47.998477,48.300553,161.758528,201.809787,160.310640,196.975365,96.288102,193.386273,-0.000484,0.038403,95.547635,66.662145,196.960016,21.222050,54.216500,0.677790,674356.498652,0.856271,8.752124,26.393554,3.987192,0.065157,0.059316,150.689643,95.342726,72.229602,32.000000,32.000000,32.000000,32.000000,32.000000,71.563006,60.359429,108.729397,100.000000,20.672274,35.949367,43.037975,47.353825,33.443038,27.582278,17.667636,148.858713,54.118523,0.686001,149.222893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888234,48.909224,199.254534,163.581776,170.864891,164.634337,148.634731,14.160444,197.486441,1.025208,48.108099,48.163934,161.758225,201.910253,160.285504,197.109332,96.384298,193.433452,-0.000484,0.038401,95.631771,66.817990,197.179303,21.221260,54.217312,0.679512,674071.984487,0.857165,8.835849,26.698227,3.997006,0.065223,0.060015,150.649406,95.366520,72.187734,32.000000,32.000000,32.000000,32.000000,32.000000,71.576340,60.325510,108.711951,100.000000,20.598605,35.949367,43.037975,47.337993,33.443038,27.582278,17.616588,148.634731,54.407875,0.672733,149.478439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.943348,48.880916,199.239097,163.566076,170.939771,164.614034,148.810985,14.161729,197.583009,1.025016,48.162453,48.231817,161.765160,201.841407,160.301482,197.049010,96.436792,193.627360,-0.000484,0.038376,95.923496,66.627495,197.150729,21.221136,54.248396,0.678305,673664.123814,0.856780,8.729878,26.547550,3.989938,0.066001,0.060545,150.651100,95.429158,72.219076,32.000000,32.000000,32.000000,32.000000,32.000000,71.589787,60.354249,108.711339,100.000000,20.559855,35.949367,43.037975,47.367126,33.443038,27.582278,17.597677,148.810985,54.514344,0.679533,149.560028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.029286,48.880916,199.236228,163.566076,170.880415,164.587584,148.883704,14.157876,197.453963,1.025049,48.350711,48.338584,161.759069,201.932964,160.299142,197.026414,96.507199,192.836360,-0.000483,0.038361,96.205329,66.837474,197.140839,21.220401,54.271096,0.678831,673325.817348,0.859099,8.757218,26.468873,3.994019,0.065501,0.061271,150.639703,95.412635,72.184898,32.000000,32.000000,32.000000,32.000000,32.000000,71.564431,60.322255,108.681165,100.000000,20.609642,35.949367,43.037975,47.332242,33.443038,27.582278,17.548204,148.883704,53.677265,0.676454,149.110619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.935385,48.884214,199.232856,163.565795,170.835571,164.580420,148.699375,14.160159,197.539436,1.022008,48.755184,48.201334,161.772232,201.918938,160.299914,197.030653,96.528288,193.214914,-0.000482,0.038191,96.342779,66.478088,197.189623,21.220024,54.263650,0.677590,672960.876668,0.856855,8.671960,26.488356,3.989302,0.065169,0.061060,150.657712,95.442215,72.255185,32.000000,32.000000,32.000000,32.000000,32.000000,71.603384,60.361734,108.706738,100.000000,20.548071,35.949367,43.037975,47.278370,33.443038,27.582278,17.529813,148.699375,53.756256,0.674285,149.246614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865701,48.944403,199.405839,163.568879,170.835377,164.588748,148.709360,14.153024,197.401060,1.019429,48.733419,48.206544,161.755787,201.868419,160.275160,196.939584,96.469757,193.361551,-0.000482,0.037941,96.278551,66.723991,197.118692,21.219008,54.288730,0.676154,672514.869608,0.854663,8.583251,26.124002,3.982392,0.067101,0.058760,150.628286,95.491174,72.315754,32.000000,32.000000,32.000000,32.000000,32.000000,71.612582,60.350488,108.719648,100.000000,20.569014,35.949367,43.037975,47.326241,33.443038,27.582278,17.569389,148.709360,53.792299,0.683634,149.273129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.906247,49.041696,199.520026,163.608131,170.791519,164.592511,148.764350,14.159017,197.567386,1.021189,48.658644,48.233492,161.759298,201.957917,160.303134,197.013214,96.452519,192.710664,-0.000483,0.037657,96.004007,66.424673,197.122565,21.218784,54.226723,0.677351,672545.160283,0.857483,8.683482,26.243702,3.989813,0.068719,0.058897,150.604039,95.534343,72.315319,32.000000,32.000000,32.000000,32.000000,32.000000,71.603201,60.365326,108.728840,100.000000,20.605476,35.949367,43.037975,47.364278,33.443038,27.582278,17.553983,148.764350,53.631918,0.683744,149.211445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.919123,49.043345,199.259821,163.633365,170.805133,164.572709,148.843114,14.152453,197.544478,1.023148,48.432384,48.228877,161.764219,201.849582,160.303549,197.038919,96.392160,193.598659,-0.000484,0.037407,96.435090,66.679151,197.248485,21.218465,54.268626,0.678462,672973.279451,0.858947,8.815697,26.356713,3.998858,0.064918,0.058243,150.591122,95.519031,72.282213,32.000000,32.000000,32.000000,32.000000,32.000000,71.620638,60.396010,108.703430,100.000000,20.586845,35.949367,43.037975,47.338604,33.443038,27.582278,17.643612,148.843114,53.962776,0.684724,149.387999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882466,48.999096,199.305560,163.620468,170.816061,164.552826,148.783711,14.156020,197.492477,1.021191,48.509876,48.338678,161.782400,201.901915,160.291289,196.959531,96.327461,192.710442,-0.000483,0.037164,96.596030,66.459411,197.226111,21.218016,54.266931,0.679248,673188.422532,0.858108,8.871072,26.131889,3.997897,0.066392,0.058240,150.579810,95.497364,72.161652,32.000000,32.000000,32.000000,32.000000,32.000000,71.602174,60.409196,108.682874,100.000000,20.599828,35.949367,43.037975,47.323432,33.443038,27.582278,17.637778,148.783711,53.713055,0.686781,149.110147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.959636,48.999096,199.131343,163.620468,170.833108,164.554356,148.767828,14.156020,197.504898,1.020835,48.308603,48.166819,161.791632,201.872069,160.317846,196.916342,96.250258,193.315249,-0.000484,0.037117,96.674908,66.320723,197.150895,21.217507,54.270844,0.677855,673305.870179,0.857309,8.859415,26.522338,3.991653,0.063593,0.059685,150.577971,95.424102,72.300533,32.000000,32.000000,32.000000,32.000000,32.000000,71.620224,60.427909,108.664675,100.000000,20.568668,35.949367,43.037975,47.344780,33.443038,27.582278,17.585932,148.767828,53.711667,0.681697,149.281783,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
