OSU 80 Ton Compressor Load Stand
49.931916,48.988102,199.386292,163.624673,170.832706,164.543224,148.882288,14.156591,197.497460,1.019628,48.098726,48.370275,161.768628,201.994634,160.306085,196.949834,96.213610,192.899883,-0.000484,0.037120,96.562059,66.566327,197.175287,21.216654,54.281139,0.678259,673350.729977,0.858141,8.853054,26.256864,3.995503,0.065828,0.059708,150.564654,95.467187,72.274178,32.000000,32.000000,32.000000,32.000000,32.000000,71.618046,60.442909,108.645991,100.000000,20.543411,35.949367,43.037975,47.297091,33.443038,27.582278,17.564838,148.882288,53.864222,0.685253,149.365772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.970580,48.916919,199.198531,163.589627,170.778751,164.528856,148.566984,14.164440,197.516423,1.018803,48.336431,48.232742,161.791735,201.877226,160.327354,196.980011,96.212742,192.972538,-0.000483,0.037104,96.015276,66.637394,197.077572,21.215593,54.232223,0.676854,673522.926552,0.856767,8.773316,26.559013,3.985845,0.067965,0.058840,150.567253,95.464706,72.281458,32.000000,32.000000,32.000000,32.000000,32.000000,71.590104,60.446910,108.670940,100.000000,20.590650,35.949367,43.037975,47.309560,33.443038,27.582278,17.553787,148.566984,54.544618,0.683900,149.617188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.910708,48.937532,199.272502,163.599440,170.757690,164.531919,148.891300,14.157019,197.572252,1.017769,48.349615,48.283961,161.752914,201.899489,160.294480,196.961019,96.263115,193.207856,-0.000484,0.037093,95.477897,66.690742,197.090219,21.214868,54.259611,0.677615,673589.207251,0.856553,8.790955,26.441230,3.993163,0.067474,0.059405,150.547186,95.506672,72.313544,32.000000,32.000000,32.000000,32.000000,32.000000,71.575038,60.421150,108.676564,100.000000,20.523694,35.949367,43.037975,47.282885,33.443038,27.582278,17.465888,148.891300,53.639726,0.682860,149.172539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.933194,48.937532,199.330138,163.599440,170.729870,164.521173,148.890128,14.154165,197.460222,1.020252,48.409305,48.334387,161.749753,201.848848,160.307868,196.950668,96.234184,193.366610,-0.000485,0.037085,95.022338,66.506399,197.139250,21.214147,54.235649,0.677091,673338.175900,0.857385,8.679839,26.469129,3.986316,0.066671,0.058229,150.528997,95.507926,72.197130,32.000000,32.000000,32.000000,32.000000,32.000000,71.567825,60.419297,108.702809,100.000000,20.542532,35.949367,43.037975,47.314050,33.443038,27.582278,17.469311,148.890128,53.820030,0.673213,149.249682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.859060,48.946602,199.202373,163.614580,170.699865,164.519952,148.628390,14.158446,197.377555,1.022798,48.588294,48.226261,161.780830,201.805506,160.294607,196.913389,96.191205,193.309513,-0.000484,0.036855,94.651193,66.664235,197.092136,21.213439,54.199065,0.677712,673312.795946,0.856725,8.762299,26.506252,3.992580,0.067680,0.058595,150.553765,95.516068,72.175681,32.000000,32.000000,32.000000,32.000000,32.000000,71.568137,60.433044,108.745764,100.000000,20.620071,35.949367,43.037975,47.297488,33.443038,27.582278,17.462410,148.628390,54.383245,0.685544,149.523050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866466,48.987003,199.325697,163.620468,170.645377,164.501449,148.827293,14.153166,197.448763,1.027307,48.548968,48.357591,161.761464,201.775599,160.295521,196.872580,96.148948,192.981343,-0.000485,0.036545,94.438651,66.584301,197.085551,21.213018,54.247296,0.677834,673337.248718,0.856246,8.739063,26.594165,3.991936,0.067354,0.058488,150.539335,95.543063,72.225024,32.000000,32.000000,32.000000,32.000000,32.000000,71.560446,60.409300,108.788638,100.000000,20.517809,35.949367,43.037975,47.333561,33.443038,27.582278,17.483092,148.827293,53.910362,0.683068,149.317424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.895653,48.991126,199.374926,163.609253,170.613723,164.483197,148.914387,14.155307,197.428676,1.027322,48.534148,48.116562,161.782357,201.841183,160.308177,196.807736,96.105058,193.346531,-0.000485,0.036278,94.278188,66.559488,197.044128,21.212373,54.168666,0.678887,673568.570527,0.859188,8.824764,26.615935,3.995309,0.067063,0.059347,150.560589,95.556742,72.247094,32.000000,32.000000,32.000000,32.000000,32.000000,71.563194,60.472523,108.837046,100.000000,20.556884,35.949367,43.037975,47.327947,33.443038,27.582278,17.471932,148.914387,54.181449,0.676588,149.206449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.938382,48.991126,199.183018,163.626075,170.619989,164.472077,148.754002,14.160730,197.437204,1.029772,48.384537,48.253397,161.768248,201.823120,160.295922,196.929037,96.130524,192.803465,-0.000485,0.036024,94.094952,66.698862,197.078919,21.211454,54.237812,0.678508,673694.523925,0.857899,8.857505,26.536199,3.997189,0.065580,0.061241,150.583480,95.550003,72.187744,32.000000,32.000000,32.000000,32.000000,32.000000,71.552603,60.523484,108.847473,100.000000,20.491268,35.949367,43.037975,47.308915,33.443038,27.582278,17.465221,148.754002,54.236857,0.682749,149.215221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.963536,48.991126,199.247592,163.626075,170.560982,164.465699,148.760085,14.155592,197.549905,1.030852,48.085430,48.437337,161.773744,201.837228,160.301805,196.890815,96.173192,193.244791,-0.000486,0.035789,93.887894,66.599796,197.140351,21.210723,54.261306,0.679190,673739.979651,0.856754,8.831452,26.715832,3.995838,0.062930,0.058931,150.594878,95.578608,72.168604,32.000000,32.000000,32.000000,32.000000,32.000000,71.565292,60.538858,108.885976,100.000000,20.499018,35.949367,43.037975,47.282025,33.443038,27.582278,17.454471,148.760085,54.337340,0.679029,149.356881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.893910,48.906201,199.448598,163.605328,170.473933,164.467900,148.843927,14.166152,197.362216,1.033987,48.236057,48.150312,161.793213,201.856758,160.304004,196.868942,96.207402,193.450424,-0.000486,0.035616,93.865821,66.679945,196.983999,21.210276,54.182819,0.677296,673553.675456,0.856805,8.787298,26.488433,3.988576,0.065842,0.057855,150.612729,95.622516,72.195992,32.000000,32.000000,32.000000,32.000000,32.000000,71.561500,60.537534,108.910980,100.000000,20.512391,35.949367,43.037975,47.262999,33.443038,27.582278,17.357681,148.843927,54.088809,0.677307,149.233632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.932421,48.912797,199.303226,163.600001,170.354461,164.465443,148.832790,14.159588,197.416287,1.034816,48.050937,48.204499,161.768297,201.771093,160.288446,196.953809,96.272796,193.372849,-0.000487,0.035593,93.951096,66.633685,197.087567,21.209775,54.263055,0.676825,673376.323781,0.856257,8.761320,26.609900,3.987860,0.067403,0.059714,150.605698,95.616670,72.197849,32.000000,32.000000,32.000000,32.000000,32.000000,71.583306,60.603271,108.897680,100.000000,20.584437,35.949367,43.037975,47.299958,33.443038,27.582278,17.338468,148.832790,54.482268,0.675878,149.534655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.985546,48.835843,199.300506,163.574487,170.280846,164.443325,148.719016,14.158589,197.632660,1.034211,47.788311,48.382831,161.785064,201.873169,160.294335,197.032995,96.329730,193.416905,-0.000485,0.035505,93.883867,66.754876,197.228843,21.209422,54.278092,0.678973,673181.864849,0.856909,8.748329,26.652071,3.997454,0.064521,0.058754,150.639301,95.610015,72.185245,32.000000,32.000000,32.000000,32.000000,32.000000,71.587303,60.617391,108.914936,100.000000,20.545778,35.949367,43.037975,47.274693,33.443038,27.582278,17.326376,148.719016,53.903456,0.680153,149.320611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.916286,48.835843,199.423848,163.574487,170.120793,164.424139,148.852570,14.153452,197.529623,1.030550,47.676669,48.119743,161.770897,201.879285,160.308358,197.000314,96.345134,193.614023,-0.000486,0.035249,93.928526,66.539501,197.166273,21.208815,54.250343,0.677150,672936.963465,0.856241,8.715127,26.557870,3.991459,0.064475,0.058652,150.620418,95.565011,72.176039,32.000000,32.000000,32.000000,32.000000,32.000000,71.598184,60.639325,108.909887,100.000000,20.532802,35.949367,43.037975,47.239243,33.443038,27.582278,17.227299,148.852570,53.960288,0.674426,149.272263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.946988,48.756967,199.305303,163.542244,170.084824,164.404390,148.573480,14.162157,197.595368,1.027164,48.056340,48.216164,161.769975,202.025479,160.312326,197.064595,96.398656,193.334445,-0.000487,0.035086,94.785310,66.600479,197.262431,21.208464,54.250758,0.676064,672445.246536,0.855583,8.583313,26.517298,3.987163,0.064312,0.059487,150.673212,95.529161,72.189690,32.000000,32.000000,32.000000,32.000000,32.000000,71.645209,60.602628,108.905525,100.000000,20.574629,35.949367,43.037975,47.316821,33.443038,27.582278,17.109801,148.573480,54.200129,0.680763,149.358534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.982532,48.769059,199.499830,163.543086,170.139242,164.382415,148.914975,14.161443,197.553305,1.026599,48.049573,48.272791,161.734972,201.906033,160.297575,196.970984,96.337093,193.010841,-0.000486,0.035072,95.197763,66.695982,197.090238,21.208011,54.271421,0.677470,672402.686448,0.856035,8.654845,26.575064,3.995166,0.066828,0.061343,150.629920,95.538027,72.165361,32.000000,32.000000,32.000000,32.000000,32.000000,71.617790,60.564774,108.870205,100.000000,20.604534,35.949367,43.037975,47.252948,33.443038,27.582278,17.087968,148.914975,53.804181,0.681112,149.247204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841965,48.792420,199.483474,163.558786,170.116269,164.364795,148.814425,14.162299,197.559391,1.025113,48.163088,48.214033,161.734368,201.993329,160.292454,197.065390,96.293338,193.154696,-0.000486,0.035063,95.667402,66.626105,197.235327,21.207844,54.253210,0.676551,671944.717361,0.856763,8.544249,26.417745,3.990337,0.065320,0.059275,150.623566,95.546596,72.179786,32.000000,32.000000,32.000000,32.000000,32.000000,71.611325,60.557384,108.858405,100.000000,20.601699,35.949367,43.037975,47.229345,33.443038,27.582278,17.055088,148.814425,53.640375,0.677183,149.203380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.884887,48.803413,199.389502,163.563272,170.171345,164.348752,148.682580,14.162014,197.499778,1.022509,48.339086,48.248346,161.726799,201.842018,160.292019,196.989808,96.225329,193.481382,-0.000486,0.035044,96.064229,66.571423,197.103862,21.207626,54.236965,0.676280,672023.589901,0.854037,8.519639,26.359024,3.991391,0.066259,0.062265,150.630785,95.526860,72.198438,32.000000,32.000000,32.000000,32.000000,32.000000,71.602563,60.512416,108.853646,100.000000,20.521267,35.949367,43.037975,47.306182,33.443038,27.582278,17.047428,148.682580,53.875617,0.682153,149.268880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846130,48.803413,199.413027,163.563272,170.219994,164.337339,148.718018,14.157876,197.484689,1.023796,48.380717,48.221954,161.745225,201.884036,160.298440,196.980617,96.191288,192.197273,-0.000486,0.035039,96.320174,66.448852,197.112123,21.207867,54.269618,0.678142,672301.673411,0.857259,8.688265,26.456270,4.002320,0.064602,0.058399,150.641198,95.616861,72.217066,32.000000,32.000000,32.000000,32.000000,32.000000,71.632409,60.506568,108.850239,100.000000,20.564912,35.949367,43.037975,47.280036,33.443038,27.582278,17.028379,148.718018,54.588017,0.685890,149.600036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869224,48.855356,199.338233,163.599159,170.151296,164.325487,148.837177,14.154023,197.557488,1.026081,48.296655,48.344315,161.751555,201.705020,160.294624,196.920374,96.145114,193.365815,-0.000486,0.035036,96.490363,66.437647,197.071559,21.207849,54.240787,0.677549,672430.314761,0.857142,8.654869,26.645638,3.996992,0.065106,0.059202,150.656116,95.683838,72.230402,32.000000,32.000000,32.000000,32.000000,32.000000,71.626966,60.478809,108.851938,100.000000,20.480397,35.949367,43.037975,47.300305,33.443038,27.582278,17.051549,148.837177,53.798321,0.682094,149.135638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.894054,48.855081,199.415244,163.622430,170.111994,164.324388,148.881864,14.157019,197.491024,1.029175,48.336464,48.211189,161.758715,201.921669,160.288253,196.899902,96.142741,193.470674,-0.000485,0.035037,96.655648,66.368441,197.180283,21.207486,54.265561,0.677626,672500.974565,0.857619,8.694949,26.201759,4.000572,0.064123,0.059727,150.677423,95.723755,72.246175,32.000000,32.000000,32.000000,32.000000,32.000000,71.624094,60.472961,108.855552,100.000000,20.546994,35.949367,43.037975,47.283403,33.443038,27.582278,17.027269,148.881864,54.507313,0.673674,149.602396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914289,48.859479,199.414252,163.628318,170.158700,164.323082,148.703833,14.158732,197.570206,1.035585,48.219486,48.236293,161.731799,201.904626,160.289880,197.099307,96.064447,193.111135,-0.000486,0.034943,97.651052,66.700948,197.205980,21.207365,54.295708,0.677586,672710.089806,0.856554,8.723007,26.682940,3.997219,0.066885,0.061790,150.684064,95.685688,72.244304,32.000000,32.000000,32.000000,32.000000,32.000000,71.628371,60.434486,108.862493,100.000000,20.553362,35.949367,43.037975,47.287515,33.443038,27.582278,16.994590,148.703833,54.747045,0.683158,149.733238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.791015,48.852058,199.223531,163.631963,170.197262,164.317760,148.630070,14.168293,197.605590,1.036416,48.411206,48.093650,161.765129,201.864281,160.284144,196.968544,96.027095,193.549529,-0.000487,0.034943,98.303470,66.371057,197.208689,21.207738,54.252777,0.677153,672687.146847,0.855817,8.697060,26.724250,3.996774,0.066860,0.060991,150.730854,95.712758,72.263474,32.000000,32.000000,32.000000,32.000000,32.000000,71.604662,60.423470,108.878054,100.000000,20.533505,35.949367,43.037975,47.251952,33.443038,27.582278,16.975030,148.630070,54.520439,0.674150,149.603577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.858861,48.852058,199.412678,163.631963,170.177127,164.301711,148.832054,14.158018,197.554293,1.032587,48.236699,48.313712,161.764163,201.882058,160.289949,196.892752,95.957242,193.300923,-0.000487,0.034951,98.532842,66.681286,197.227619,21.208256,54.288874,0.676535,672902.097330,0.856459,8.680545,26.668966,3.995134,0.066598,0.061357,150.762555,95.673478,72.236117,32.000000,32.000000,32.000000,32.000000,32.000000,71.617264,60.413157,108.891739,100.000000,20.499942,35.949367,43.037975,47.320166,33.443038,27.582278,16.943397,148.832054,54.683884,0.670957,149.749721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.859452,48.870197,199.275516,163.639813,170.104841,164.282757,148.706828,14.172574,197.550053,1.033108,48.252710,48.186297,161.742744,201.856493,160.279776,196.953268,95.917322,193.281851,-0.000487,0.035213,97.972498,66.431859,197.131390,21.208136,54.220485,0.678062,673131.394878,0.859197,8.800633,26.869170,4.001194,0.066161,0.061648,150.757939,95.722957,72.217235,32.000000,32.000000,32.000000,32.000000,32.000000,71.573762,60.412721,108.890486,100.000000,20.572787,35.949367,43.037975,47.280987,33.443038,27.582278,16.937166,148.706828,54.727464,0.674733,149.778360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869230,48.861128,199.318952,163.644299,170.057650,164.277068,148.748546,14.157733,197.409529,1.032750,48.331083,48.199070,161.761003,201.797942,160.296565,196.960917,95.907765,193.430414,-0.000486,0.035472,97.571041,66.494775,197.099744,21.207790,54.237001,0.677187,673199.629373,0.856650,8.730426,26.846707,3.999543,0.065830,0.061464,150.785379,95.731520,72.245009,32.000000,32.000000,32.000000,32.000000,32.000000,71.592657,60.407526,108.919959,100.000000,20.513448,35.949367,43.037975,47.280452,33.443038,27.582278,16.914365,148.748546,54.233395,0.672295,149.439218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818031,48.871571,199.282986,163.652711,170.111346,164.280245,148.909532,14.154593,197.446268,1.033287,48.244583,48.154996,161.746070,201.757128,160.269940,196.944414,95.954679,193.459106,-0.000487,0.035684,97.065947,66.398360,196.959224,21.207406,54.236171,0.677657,673282.392713,0.857305,8.747955,26.879541,3.996745,0.065227,0.061815,150.769252,95.776842,72.215932,32.000000,32.000000,32.000000,32.000000,32.000000,71.582814,60.382441,108.946363,100.000000,20.536294,35.949367,43.037975,47.273167,33.443038,27.582278,16.881773,148.909532,54.399617,0.671379,149.498541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868065,48.871571,199.217659,163.652711,170.210928,164.283470,148.665564,14.158732,197.380455,1.032045,48.395824,48.178790,161.757473,201.819328,160.296037,196.942848,95.962941,192.996866,-0.000487,0.035930,96.464128,66.563076,197.000563,21.206623,54.195675,0.677396,673262.581665,0.856826,8.728773,26.944280,3.996832,0.065977,0.058866,150.792234,95.721472,72.243901,32.000000,32.000000,32.000000,32.000000,32.000000,71.605330,60.338101,108.944983,100.000000,20.518602,35.949367,43.037975,47.301027,33.443038,27.582278,16.868996,148.665564,53.863285,0.677441,149.297086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.884638,48.880366,199.358262,163.656916,170.229922,164.261573,148.725502,14.160159,197.565095,1.033936,48.310531,48.211405,161.764432,201.882568,160.286832,197.031631,95.981606,193.514134,-0.000486,0.036168,95.756515,66.530362,197.151933,21.205934,54.286224,0.677970,673211.908765,0.856919,8.792181,26.908018,4.000218,0.067766,0.058343,150.791613,95.752229,72.255683,32.000000,32.000000,32.000000,32.000000,32.000000,71.598510,60.312299,108.967749,100.000000,20.479708,35.949367,43.037975,47.271312,33.443038,27.582278,16.855242,148.725502,54.160408,0.675933,149.468880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.863339,48.892734,199.412107,163.664206,170.230043,164.231290,149.037946,14.157447,197.539176,1.029902,48.386158,48.248328,161.767656,201.888174,160.296834,197.133389,95.940053,192.352087,-0.000484,0.036510,95.298164,66.421470,197.169290,21.205332,54.268049,0.677726,673130.256600,0.857385,8.740421,26.727980,3.994894,0.063905,0.056931,150.781657,95.758585,72.233706,32.000000,32.000000,32.000000,32.000000,32.000000,71.585084,60.289037,108.990283,100.000000,20.572350,35.949367,43.037975,47.263378,33.443038,27.582278,16.838722,149.037946,54.202689,0.681908,149.473600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853984,48.895757,199.353006,163.680748,170.240814,164.229121,148.646744,14.162157,197.483577,1.027452,48.190981,48.224286,161.797381,201.895982,160.333764,196.986854,95.953996,192.886675,-0.000484,0.036731,95.350906,66.520598,197.110857,21.204915,54.292751,0.676670,672995.728231,0.856630,8.732079,26.901521,3.996386,0.064231,0.059217,150.785695,95.796296,72.254333,32.000000,32.000000,32.000000,32.000000,32.000000,71.588876,60.261396,109.028632,100.000000,20.556936,35.949367,43.037975,47.271341,33.443038,27.582278,16.818167,148.646744,54.479203,0.678242,149.658140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816126,48.854807,199.192557,163.679626,170.222669,164.234508,148.836201,14.158589,197.508447,1.030014,48.170985,48.244759,161.787617,201.832722,160.321348,197.003985,95.884645,193.365811,-0.000483,0.036916,95.504642,66.380139,197.090321,21.204445,54.264515,0.677185,673022.379729,0.855112,8.766470,26.510739,3.999173,0.068887,0.058944,150.798507,95.837672,72.269839,32.000000,32.000000,32.000000,32.000000,32.000000,71.602958,60.240406,109.065433,100.000000,20.537876,35.949367,43.037975,47.275114,33.443038,27.582278,16.800876,148.836201,53.893540,0.678001,149.335048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.895844,48.854807,199.253825,163.679626,170.221601,164.229223,148.904899,14.158874,197.550736,1.030637,48.210174,48.202486,161.807281,201.928254,160.313584,196.975423,95.965013,193.488363,-0.000481,0.036937,95.864150,66.554888,197.169412,21.204154,54.301568,0.676841,673000.099415,0.857537,8.779168,26.695930,3.998738,0.067241,0.059349,150.804441,95.847186,72.268400,32.000000,32.000000,32.000000,32.000000,32.000000,71.614705,60.229644,109.111314,100.000000,20.477234,35.949367,43.037975,47.294374,33.443038,27.582278,16.737774,148.904899,54.715979,0.674524,149.746377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.859274,48.847936,199.329945,163.684112,170.223160,164.232021,148.857401,14.159873,197.503194,1.033009,48.086400,48.231587,161.794255,201.909356,160.316335,196.919869,96.042493,193.001762,-0.000482,0.036900,96.855639,66.490218,197.007578,21.204115,54.273999,0.677201,673204.696798,0.857099,8.777388,26.943408,3.998556,0.066517,0.061448,150.784493,95.830864,72.313834,32.000000,32.000000,32.000000,32.000000,32.000000,71.609036,60.206685,109.131340,100.000000,20.544393,35.949367,43.037975,47.247419,33.443038,27.582278,16.706478,148.857401,53.919521,0.681863,149.387723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.880486,48.798191,199.315160,163.667290,170.266491,164.230256,148.678813,14.157876,197.605796,1.033064,48.002634,48.193690,161.791787,201.930028,160.333803,196.995286,96.143144,193.251482,-0.000483,0.036908,96.717657,66.577576,197.179018,21.204181,54.287612,0.675898,672846.222818,0.855154,8.694935,26.908547,3.993395,0.066099,0.059678,150.829321,95.811151,72.249515,32.000000,32.000000,32.000000,32.000000,32.000000,71.624537,60.214002,109.163500,100.000000,20.521485,35.949367,43.037975,47.267880,33.443038,27.582278,16.681459,148.678813,54.649068,0.670779,149.757943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905570,48.773731,199.401066,163.665888,170.233156,164.208978,148.925494,14.156734,197.518523,1.032894,48.051675,48.239818,161.805364,201.876533,160.324456,197.022339,96.114520,193.414234,-0.000483,0.036903,95.831477,66.626584,197.192887,21.203965,54.244736,0.676864,672632.101266,0.856123,8.725877,26.650248,3.997851,0.067588,0.058637,150.823961,95.798218,72.239302,32.000000,32.000000,32.000000,32.000000,32.000000,71.631227,60.220784,109.201941,100.000000,20.546815,35.949367,43.037975,47.253829,33.443038,27.582278,16.602737,148.925494,54.716051,0.681314,149.725567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.873021,48.773731,199.360735,163.665888,170.191404,164.210466,148.855541,14.157590,197.486528,1.032139,48.243545,48.097241,161.787934,201.937734,160.306616,196.929646,95.985092,193.300495,-0.000483,0.036907,95.376645,66.629564,197.145448,21.204105,54.270808,0.676290,672188.551371,0.856617,8.654197,26.642434,3.995854,0.067252,0.060290,150.827177,95.764174,72.232306,32.000000,32.000000,32.000000,32.000000,32.000000,71.633954,60.186604,109.243389,100.000000,20.547385,35.949367,43.037975,47.237361,33.443038,27.582278,16.547167,148.855541,54.049881,0.671817,149.333789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882758,48.812208,199.447626,163.689720,170.169783,164.190614,148.689691,14.160016,197.565443,1.027398,48.031958,48.348035,161.803784,201.889438,160.338674,197.066529,95.864289,193.107685,-0.000483,0.037234,95.891705,66.670215,197.195843,21.204712,54.224920,0.676592,672113.257161,0.854550,8.603807,26.731516,3.995567,0.065451,0.060169,150.875377,95.819325,72.245070,32.000000,32.000000,32.000000,32.000000,32.000000,71.615404,60.188791,109.329849,100.000000,20.570973,35.949367,43.037975,47.273442,33.443038,27.582278,16.544208,148.689691,53.954518,0.670764,149.118683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.915089,48.811108,199.469600,163.697571,170.218892,164.176349,148.866171,14.154451,197.423407,1.026133,48.074363,48.259139,161.791865,201.740187,160.315446,196.996424,95.913491,193.300457,-0.000485,0.037483,95.858554,66.404424,197.033319,21.204702,54.228400,0.676575,672555.028430,0.855580,8.637456,26.818698,3.997366,0.066392,0.061224,150.879633,95.712680,72.192640,32.000000,32.000000,32.000000,32.000000,32.000000,71.596460,60.185121,109.356114,100.000000,20.477981,35.949367,43.037975,47.245509,33.443038,27.582278,16.515628,148.866171,54.138627,0.679340,149.236150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834602,48.782251,199.507413,163.674019,170.254820,164.178558,148.651815,14.153166,197.435525,1.027714,48.222829,48.266301,161.793109,201.818003,160.312929,196.938097,95.917874,193.344880,-0.000486,0.037734,95.789231,66.840769,197.020613,21.204633,54.206764,0.677240,672915.066213,0.856338,8.665865,26.867841,3.998328,0.065675,0.061574,150.880349,95.671953,72.164889,32.000000,32.000000,32.000000,32.000000,32.000000,71.589963,60.152084,109.383837,100.000000,20.571722,35.949367,43.037975,47.223673,33.443038,27.582278,16.485862,148.651815,53.774142,0.680634,149.105269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822839,48.813032,199.450600,163.654673,170.240416,164.180054,148.703988,14.159303,197.488077,1.022598,48.175531,48.292904,161.815005,201.644247,160.352174,196.921905,95.944529,193.277721,-0.000486,0.037976,95.728442,66.525422,197.078961,21.204559,54.219061,0.676795,672669.237632,0.854630,8.631347,26.890284,3.996178,0.063717,0.058927,150.931686,95.735273,72.300412,32.000000,32.000000,32.000000,32.000000,32.000000,71.655113,60.184543,109.431519,100.000000,20.514483,35.949367,43.037975,47.267295,33.443038,27.582278,16.426019,148.703988,54.365125,0.677917,149.343073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912773,48.813032,199.240380,163.654673,170.260669,164.175565,148.824406,14.159445,197.458474,1.019435,47.895856,48.337068,161.783287,201.683858,160.333563,196.833388,95.880155,193.389031,-0.000485,0.038204,95.462118,66.648081,197.072577,21.204510,54.262676,0.678077,672695.667910,0.857341,8.685714,26.902404,4.003391,0.063822,0.059590,150.896794,95.699066,72.273384,32.000000,32.000000,32.000000,32.000000,32.000000,71.612677,60.136064,109.439097,100.000000,20.565782,35.949367,43.037975,47.273390,33.443038,27.582278,16.426662,148.824406,54.841885,0.683532,149.759595,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868318,48.786648,199.267033,163.642898,170.324337,164.169468,148.811087,14.156591,197.428326,1.017744,47.916282,48.322356,161.791270,201.829746,160.325384,196.958798,95.888312,192.962241,-0.000484,0.038366,95.142477,66.691130,197.092891,21.204052,54.239741,0.678005,672697.660306,0.857347,8.728667,26.850799,4.003196,0.065670,0.060402,150.886642,95.707227,72.245049,32.000000,32.000000,32.000000,32.000000,32.000000,71.624795,60.142891,109.476088,100.000000,20.500392,35.949367,43.037975,47.220196,33.443038,27.582278,16.371434,148.811087,54.674058,0.676184,149.649682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.877690,48.745424,199.385280,163.623832,170.456062,164.162255,148.722578,14.158161,197.538909,1.019503,48.081107,48.283154,161.778878,201.892313,160.294532,197.051473,95.875219,193.369464,-0.000483,0.038381,94.910601,66.463839,197.110451,21.203710,54.220719,0.675834,672778.547035,0.854914,8.635664,26.956521,3.991771,0.064462,0.061272,150.854549,95.617596,72.268724,32.000000,32.000000,32.000000,32.000000,32.000000,71.592077,60.097546,109.469139,100.000000,20.496984,35.949367,43.037975,47.243507,33.443038,27.582278,16.340307,148.722578,54.281933,0.668696,149.409596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839041,48.745424,199.361128,163.623832,170.537790,164.159867,148.951460,14.148885,197.410324,1.019726,48.293902,48.127197,161.781682,201.756476,160.309005,196.934794,95.916264,193.167074,-0.000482,0.038446,94.833611,66.553230,196.959553,21.203637,54.242825,0.676647,672711.512821,0.855743,8.655236,26.789728,3.995864,0.066002,0.058347,150.860605,95.627242,72.252671,32.000000,32.000000,32.000000,32.000000,32.000000,71.621675,60.114117,109.527026,100.000000,20.519172,35.949367,43.037975,47.236014,33.443038,27.582278,16.264676,148.951460,53.992472,0.671272,149.288313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.911759,48.806711,199.184744,163.638131,170.641328,164.177617,148.852627,14.159873,197.373588,1.023994,48.037010,48.286490,161.779487,201.583494,160.314331,196.907808,96.027714,192.823993,-0.000481,0.038546,94.867223,66.475026,196.968747,21.203166,54.165907,0.676941,672633.590584,0.855936,8.604321,26.954191,3.997484,0.068862,0.059326,150.860165,95.640875,72.317468,32.000000,32.000000,32.000000,32.000000,32.000000,71.615527,60.085211,109.527360,100.000000,20.480870,35.949367,43.037975,47.253774,33.443038,27.582278,16.230062,148.852627,53.811303,0.676178,149.320532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.900175,48.806711,199.304811,163.638131,170.668242,164.194417,148.591562,14.162157,197.393196,1.023616,47.990662,48.354236,161.784823,201.712175,160.297102,196.838218,96.149065,193.332159,-0.000479,0.038402,94.941575,66.620082,196.961077,21.202460,54.207683,0.677063,672536.423787,0.855345,8.644293,26.837945,4.000100,0.068549,0.059137,150.827692,95.593938,72.225379,32.000000,32.000000,32.000000,32.000000,32.000000,71.618927,60.042049,109.562451,100.000000,20.461918,35.949367,43.037975,47.215185,33.443038,27.582278,16.247767,148.591562,54.119785,0.680203,149.143152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839141,48.772632,199.379497,163.620748,170.604812,164.184106,148.775782,14.159017,197.436473,1.024234,48.038412,48.279786,161.790314,201.765956,160.313139,196.792704,96.212590,193.373911,-0.000480,0.038172,95.010452,66.475477,196.904911,21.202148,54.193295,0.676914,672302.191659,0.854767,8.630391,26.598884,3.990738,0.067157,0.058730,150.856487,95.594677,72.480341,32.000000,32.000000,32.000000,32.000000,32.000000,71.617942,60.033072,109.602045,100.000000,20.494735,35.949367,43.037975,47.218600,33.443038,27.582278,16.184113,148.775782,53.633054,0.681374,149.247873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.897697,48.762738,199.280948,163.619907,170.540858,164.180893,148.684905,14.160302,197.511304,1.025169,48.002799,48.196116,161.788095,201.840958,160.292103,196.894546,96.245126,192.784101,-0.000479,0.037941,95.068906,66.647304,197.007843,21.201339,54.214697,0.676898,672021.096409,0.856577,8.642363,26.666488,3.994070,0.067718,0.059421,150.865541,95.556345,72.428969,32.000000,32.000000,32.000000,32.000000,32.000000,71.607212,60.007915,109.617846,100.000000,20.523086,35.949367,43.037975,47.252356,33.443038,27.582278,16.151589,148.684905,54.691890,0.677997,149.646889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793888,48.765761,199.513431,163.616262,170.503991,164.176320,148.808744,14.158446,197.482645,1.026921,48.286262,48.333470,161.783569,201.689546,160.291708,196.838745,96.242284,193.399948,-0.000480,0.037687,95.286083,66.515418,197.009904,21.200523,54.197208,0.677887,671779.661542,0.856546,8.671399,26.618470,4.000460,0.068768,0.059292,150.868935,95.576059,72.214402,32.000000,32.000000,32.000000,32.000000,32.000000,71.632867,59.987737,109.660254,100.000000,20.510047,35.949367,43.037975,47.217154,33.443038,27.582278,16.108385,148.808744,54.620399,0.684968,149.602633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870749,48.765761,199.293768,163.616262,170.446204,164.168688,148.626910,14.157876,197.347729,1.026483,48.448051,48.233000,161.795736,201.838206,160.297502,196.979966,96.183717,193.105708,-0.000480,0.037437,95.331551,66.631483,197.028096,21.199992,54.254995,0.676629,671563.107463,0.855910,8.600951,26.366624,3.993791,0.070450,0.059131,150.866838,95.589545,72.191964,32.000000,32.000000,32.000000,32.000000,32.000000,71.626821,59.961030,109.695737,100.000000,20.570584,35.949367,43.037975,47.273216,33.443038,27.582278,16.078039,148.626910,54.806437,0.670725,149.722066,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739513,48.827323,199.427969,163.636729,170.465187,164.162723,148.869692,14.161015,197.449257,1.024611,48.619393,48.217946,161.790162,201.791602,160.319383,196.912372,96.100057,193.383092,-0.000480,0.037190,95.401725,66.787850,197.048857,21.199588,54.218934,0.678668,671693.330379,0.857164,8.711362,26.598447,4.006786,0.067065,0.058190,150.863097,95.509035,72.411127,32.000000,32.000000,32.000000,32.000000,32.000000,71.640967,59.959415,109.735448,100.000000,20.452249,35.949367,43.037975,47.228687,33.443038,27.582278,16.107201,148.869692,54.004571,0.673410,149.330996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830541,48.906201,199.537957,163.681028,170.492747,164.152149,148.769889,14.158874,197.417861,1.024728,48.508811,48.204598,161.756910,201.855678,160.304128,196.878288,96.160638,193.496525,-0.000480,0.036940,95.261696,66.654862,197.122422,21.199701,54.222072,0.676442,671749.087663,0.856702,8.631835,26.547679,3.996206,0.069143,0.058911,150.867848,95.541470,72.462781,32.000000,32.000000,32.000000,32.000000,32.000000,71.623761,59.959606,109.759839,100.000000,20.535097,35.949367,43.037975,47.305341,33.443038,27.582278,16.080128,148.769889,53.925652,0.669636,149.252121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850120,48.913072,199.336437,163.720281,170.481668,164.148967,148.759964,14.160587,197.501946,1.021757,48.474839,48.202087,161.784002,201.840102,160.304181,197.007287,96.271186,193.004435,-0.000480,0.036703,95.020311,66.512821,197.096234,21.199469,54.250668,0.678915,672272.118585,0.857931,8.829241,26.734414,4.009448,0.065016,0.058738,150.876459,95.601363,72.489170,32.000000,32.000000,32.000000,32.000000,32.000000,71.617607,59.968484,109.795793,100.000000,20.556051,35.949367,43.037975,47.202730,33.443038,27.582278,16.129184,148.759964,53.924408,0.681610,149.354403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792239,48.931486,199.471914,163.733178,170.496855,164.136173,148.793244,14.158732,197.538662,1.019619,48.555147,48.295095,161.800973,201.861406,160.329086,197.024500,96.329492,193.401050,-0.000479,0.036626,95.464653,66.413606,197.075616,21.199195,54.219800,0.678167,672108.833424,0.856899,8.813865,26.715951,4.004331,0.066572,0.061049,150.882491,95.608568,72.239741,32.000000,32.000000,32.000000,32.000000,32.000000,71.643365,59.981164,109.808039,100.000000,20.557435,35.949367,43.037975,47.239990,33.443038,27.582278,16.117389,148.793244,53.797924,0.681895,149.264631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855423,48.931486,199.416641,163.733178,170.593065,164.128789,148.757174,14.156448,197.512681,1.020084,48.516834,48.222314,161.832116,201.940507,160.355021,196.975931,96.268890,193.275357,-0.000479,0.036362,95.965436,66.460820,197.113796,21.198726,54.268987,0.677077,671733.310436,0.856582,8.800481,26.422550,3.998715,0.066505,0.058242,150.899352,95.565227,72.237668,32.000000,32.000000,32.000000,32.000000,32.000000,71.633398,59.995834,109.799478,100.000000,20.557899,35.949367,43.037975,47.273354,33.443038,27.582278,16.118128,148.757174,53.816478,0.681173,149.253892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811857,48.941380,199.450502,163.735982,170.587229,164.127130,148.650610,14.166581,197.585736,1.022177,48.570474,48.137582,161.806162,201.857512,160.358363,196.883550,96.142851,193.103639,-0.000479,0.036164,95.760751,66.560144,196.997970,21.198606,54.238894,0.678481,671615.103630,0.857474,8.878793,26.511648,4.006084,0.068324,0.059318,150.908402,95.524875,72.297364,32.000000,32.000000,32.000000,32.000000,32.000000,71.606016,60.016361,109.778398,100.000000,20.574700,35.949367,43.037975,47.236846,33.443038,27.582278,16.111459,148.650610,53.960270,0.683802,149.302043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.784265,48.978758,199.369016,163.734861,170.600479,164.128758,148.788787,14.157019,197.467653,1.023481,48.851757,48.136468,161.835305,201.841264,160.367621,196.894686,96.113570,193.140928,-0.000479,0.036113,95.448025,66.505496,197.097562,21.198766,54.256960,0.676938,671696.959884,0.856436,8.813410,26.525560,3.999899,0.067897,0.057762,150.944946,95.559219,72.247831,32.000000,32.000000,32.000000,32.000000,32.000000,71.602127,60.089680,109.785238,100.000000,20.551733,35.949367,43.037975,47.260289,33.443038,27.582278,16.095752,148.788787,54.333283,0.682630,149.501177,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.718243,49.060661,199.298683,163.769067,170.580864,164.124617,148.904607,14.162299,197.522781,1.021786,48.970379,48.166601,161.822060,201.738902,160.374291,196.942667,96.032910,193.279739,-0.000479,0.036133,95.468303,66.506529,197.001683,21.198889,54.182729,0.677936,672147.606606,0.857898,8.868380,26.587776,4.004077,0.064127,0.057743,150.946699,95.574372,72.287663,32.000000,32.000000,32.000000,32.000000,32.000000,71.601185,60.115597,109.749004,100.000000,20.560824,35.949367,43.037975,47.276436,33.443038,27.582278,16.120397,148.904607,54.568111,0.681436,149.650036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746280,49.060661,199.245480,163.769067,170.530512,164.108894,148.551087,14.151882,197.391093,1.023630,48.916626,48.169991,161.846735,201.728485,160.376440,196.865428,95.999431,193.405954,-0.000478,0.036129,95.329616,66.446942,197.024224,21.199178,54.217726,0.677935,672358.514202,0.857728,8.934322,26.630919,4.004659,0.063848,0.058405,150.938663,95.603309,72.313057,32.000000,32.000000,32.000000,32.000000,32.000000,71.612663,60.159142,109.761230,100.000000,20.502526,35.949367,43.037975,47.314576,33.443038,27.582278,16.194113,148.551087,54.245313,0.676982,149.405426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899238,49.099688,199.493057,163.798507,170.507662,164.099531,148.885462,14.167580,197.428691,1.020316,48.719837,48.209079,161.824576,201.835678,160.377940,196.976468,95.929190,193.284692,-0.000480,0.036115,95.814102,66.688723,197.024911,21.199435,54.213345,0.679650,672844.543924,0.858501,9.084621,26.763167,4.008562,0.065270,0.060052,150.916840,95.677636,72.241918,32.000000,32.000000,32.000000,32.000000,32.000000,71.597334,60.181388,109.747559,100.000000,20.540799,35.949367,43.037975,47.300999,33.443038,27.582278,16.229833,148.885462,53.762080,0.674850,149.099250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
