OSU 80 Ton Compressor Load Stand
49.777942,49.082098,199.192057,163.780843,170.493315,164.088066,148.915641,14.160302,197.366662,1.020606,48.846999,48.100603,161.863759,201.732990,160.372052,196.825606,95.818781,193.448817,-0.000480,0.036123,95.825624,66.321247,197.032807,21.199162,54.245277,0.678673,672854.904391,0.859923,9.055567,26.843529,4.005234,0.067771,0.059923,150.885239,95.657404,72.196391,32.000000,32.000000,32.000000,32.000000,32.000000,71.618186,60.256682,109.745883,100.000000,20.484622,35.949367,43.037975,47.218630,33.443038,27.582278,16.212104,148.915641,53.798177,0.678328,149.308927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726325,49.108209,199.281611,163.792338,170.456444,164.091868,148.697233,14.158874,197.372589,1.020072,48.650502,48.157003,161.852509,201.659965,160.372443,196.925715,95.788281,193.284312,-0.000480,0.036116,95.798895,66.573184,196.962200,21.198852,54.225119,0.677525,672940.243143,0.855115,8.936309,26.868728,3.997918,0.069121,0.060409,150.886854,95.711479,72.275691,32.000000,32.000000,32.000000,32.000000,32.000000,71.617788,60.312530,109.746379,100.000000,20.460188,35.949367,43.037975,47.281508,33.443038,27.582278,16.210419,148.697233,54.738192,0.683212,149.671712,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853396,49.078525,199.369451,163.795703,170.436756,164.088069,148.912000,14.160159,197.451997,1.019601,48.406523,48.150003,161.859819,201.835434,160.360203,196.917220,95.820938,193.204303,-0.000480,0.036086,96.012755,66.447378,196.999869,21.198505,54.252904,0.677773,673340.400716,0.857155,9.044209,27.040096,4.001613,0.065609,0.057919,150.855378,95.738507,72.219711,32.000000,32.000000,32.000000,32.000000,32.000000,71.617982,60.353023,109.739680,100.000000,20.498609,35.949367,43.037975,47.312758,33.443038,27.582278,16.236923,148.912000,54.671497,0.683406,149.650862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.874948,49.078525,199.373620,163.795703,170.481621,164.085760,148.853466,14.158304,197.446873,1.019818,48.448040,48.232128,161.867187,201.735722,160.393168,196.804540,95.888239,193.331734,-0.000480,0.036082,95.682058,66.518706,196.929650,21.198394,54.214733,0.678946,673561.074554,0.859487,9.123794,27.009497,4.007568,0.064409,0.059782,150.841388,95.741792,72.237046,32.000000,32.000000,32.000000,32.000000,32.000000,71.633977,60.380567,109.715554,100.000000,20.519502,35.949367,43.037975,47.241327,33.443038,27.582278,16.206781,148.853466,54.085798,0.672582,149.349997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.820930,49.008990,199.470191,163.788413,170.520817,164.082045,148.505992,14.155164,197.325078,1.017216,48.354645,48.330188,161.862184,201.736007,160.396056,196.893320,95.905229,193.188045,-0.000477,0.036100,95.516311,66.708326,196.898611,21.197957,54.233936,0.677188,673233.809622,0.855726,8.962545,26.947108,3.999115,0.065627,0.061068,150.849438,95.747913,72.233322,32.000000,32.000000,32.000000,32.000000,32.000000,71.647095,60.394702,109.742993,100.000000,20.521162,35.949367,43.037975,47.227147,33.443038,27.582278,16.134292,148.505992,54.447632,0.672003,149.523010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834035,48.994424,199.304646,163.768506,170.529008,164.067848,148.864597,14.158304,197.336389,1.017063,48.468651,48.261205,161.888482,201.740452,160.384408,196.828824,95.966637,193.052593,-0.000477,0.036116,95.532146,66.586662,197.082693,21.197254,54.208116,0.677410,672994.246078,0.855639,8.940257,26.927155,3.997470,0.065706,0.059593,150.834451,95.778736,72.326688,32.000000,32.000000,32.000000,32.000000,32.000000,71.624747,60.404791,109.724963,100.000000,20.557532,35.949367,43.037975,47.257971,33.443038,27.582278,16.125323,148.864597,54.813974,0.679025,149.728439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.828242,48.994424,199.364416,163.762898,170.605554,164.059946,148.864522,14.162870,197.398976,1.018644,48.539725,48.122989,161.878110,201.627265,160.380411,196.832249,95.967463,193.396210,-0.000477,0.036153,95.868188,66.668822,197.017102,21.196908,54.202581,0.677895,672835.667349,0.858487,8.926601,26.856774,4.003743,0.066260,0.057105,150.836749,95.850040,74.148183,32.000000,32.000000,32.000000,32.000000,32.000000,71.615378,60.445242,109.711105,100.000000,20.510242,35.949367,43.037975,47.249757,33.443038,27.582278,16.100627,148.864522,54.883012,0.675235,149.751059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.909526,49.000195,199.265615,163.753646,170.646820,164.047730,148.590350,14.161443,197.467500,1.017673,48.419076,48.126272,161.871546,201.744896,160.379478,196.887539,95.919853,193.071077,-0.000476,0.036145,95.677060,66.507307,197.084691,21.196139,54.200633,0.677564,672537.626621,0.856060,8.898474,26.745010,3.999368,0.066054,0.059584,150.824879,95.866446,73.005660,32.000000,32.000000,32.000000,32.000000,32.000000,71.599027,60.487849,109.678882,100.000000,20.474650,35.949367,43.037975,47.255520,33.443038,27.582278,16.086732,148.590350,54.089296,0.670075,149.387290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.908046,49.000195,199.372494,163.753646,170.667770,164.040168,148.741796,14.158161,197.497886,1.021555,48.199898,48.263174,161.885166,201.769177,160.396886,196.993126,95.921015,193.421864,-0.000476,0.036129,95.459910,66.516113,197.084182,21.195869,54.195873,0.677815,672518.901171,0.856129,8.904468,26.871879,4.001032,0.066170,0.060136,150.832810,95.902643,72.513706,32.000000,32.000000,32.000000,32.000000,32.000000,71.601625,60.541681,109.715319,100.000000,20.476888,35.949367,43.037975,47.204932,33.443038,27.582278,16.082350,148.741796,53.607073,0.669411,149.179384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867998,48.954847,199.495584,163.736262,170.616088,164.040366,148.815544,14.158304,197.404216,1.020489,48.254143,48.177062,161.889277,201.837003,160.410786,196.900208,95.919492,193.116093,-0.000475,0.036108,95.336600,66.705748,197.001440,21.195689,54.221134,0.676578,672526.936848,0.856107,8.826183,26.798666,3.992537,0.066951,0.059021,150.813527,95.910784,72.450449,32.000000,32.000000,32.000000,32.000000,32.000000,71.612786,60.558864,109.693992,100.000000,20.477346,35.949367,43.037975,47.202554,33.443038,27.582278,16.026560,148.815544,53.716409,0.677971,149.237055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850224,48.937257,199.331820,163.727571,170.574626,164.035671,148.674938,14.161871,197.499962,1.016183,48.530020,48.183554,161.883275,201.848563,160.386714,197.021120,95.919576,192.998863,-0.000475,0.036124,95.083025,66.519986,197.103229,21.195796,54.230275,0.676884,672503.487714,0.855224,8.827711,26.927855,3.994797,0.066442,0.058230,150.808290,95.852880,72.544471,32.000000,32.000000,32.000000,32.000000,32.000000,71.599952,60.531173,109.696058,100.000000,20.554053,35.949367,43.037975,47.223624,33.443038,27.582278,16.012194,148.674938,54.437589,0.684319,149.454954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.800520,49.012288,199.356019,163.740188,170.611105,164.031093,148.886292,14.158161,197.413389,1.018012,48.760860,48.213630,161.894217,201.693012,160.423259,196.845794,95.971069,193.343835,-0.000474,0.036121,94.839677,66.567570,197.097398,21.196227,54.261558,0.677260,672449.567888,0.855455,8.823766,26.815765,4.000473,0.067082,0.059591,150.812051,95.887876,72.272305,32.000000,32.000000,32.000000,32.000000,32.000000,71.593385,60.561028,109.684124,100.000000,20.522525,35.949367,43.037975,47.232243,33.443038,27.582278,15.978840,148.886292,53.918999,0.683623,149.129580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.815773,49.012288,199.235064,163.740188,170.639102,164.032602,148.691663,14.153024,197.414135,1.018286,48.569777,48.235782,161.895407,201.872334,160.406018,196.932739,95.972318,193.217736,-0.000475,0.036107,94.582709,66.452004,197.057834,21.196293,54.203032,0.676910,672410.677438,0.856537,8.824558,26.772087,3.998614,0.068056,0.059465,150.810572,95.843218,72.400493,32.000000,32.000000,32.000000,32.000000,32.000000,71.596354,60.543893,109.656803,100.000000,20.506387,35.949367,43.037975,47.260158,33.443038,27.582278,16.041231,148.691663,54.767834,0.674332,149.699092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.828566,49.051316,199.392978,163.779160,170.685794,164.023469,148.917864,14.159588,197.513369,1.017884,48.549037,48.173473,161.890370,201.811377,160.420533,197.002702,95.951367,193.402886,-0.000476,0.036132,94.265033,66.486339,197.109757,21.196347,54.241761,0.677313,672457.525018,0.856426,8.951024,26.848821,4.003091,0.069601,0.060056,150.806379,95.870182,72.292061,32.000000,32.000000,32.000000,32.000000,32.000000,71.579615,60.533647,109.671855,100.000000,20.513144,35.949367,43.037975,47.251521,33.443038,27.582278,16.072130,148.917864,54.515697,0.681616,149.564080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.913627,49.034276,199.328224,163.794301,170.717379,164.024216,148.684890,14.159873,197.318020,1.015900,48.412272,48.235810,161.918575,201.824221,160.424716,196.922965,95.905324,192.726538,-0.000475,0.036127,94.203507,66.634134,197.126847,21.196413,54.249820,0.677573,672439.250792,0.857263,8.935235,26.800720,3.999437,0.067349,0.059103,150.788773,95.901848,72.367308,32.000000,32.000000,32.000000,32.000000,32.000000,71.580492,60.543768,109.673693,100.000000,20.480484,35.949367,43.037975,47.243591,33.443038,27.582278,16.048530,148.684890,53.928428,0.670585,149.306449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.877605,48.983430,199.218183,163.791217,170.715555,164.035654,148.819748,14.156306,197.521364,1.016560,48.320635,48.193257,161.938709,201.740085,160.407645,196.948897,95.877691,192.971750,-0.000476,0.036153,94.103753,66.392068,197.095869,21.195988,54.229320,0.677360,672539.841045,0.855763,8.961023,26.890455,4.001580,0.064744,0.058256,150.796126,95.948706,72.343308,32.000000,32.000000,32.000000,32.000000,32.000000,71.603943,60.571726,109.686924,100.000000,20.492815,35.949367,43.037975,47.192919,33.443038,27.582278,16.042080,148.819748,53.723711,0.673957,149.206921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844041,48.976284,199.423684,163.777198,170.692260,164.021716,148.697231,14.157590,197.531801,1.013901,48.502608,48.306461,161.920945,201.731747,160.433109,196.876515,95.804902,193.460961,-0.000476,0.036360,94.139549,66.629401,197.115101,21.196167,54.227859,0.676041,672535.084333,0.855444,8.856024,26.684995,3.993463,0.063481,0.058021,150.801905,95.905707,72.493178,32.000000,32.000000,32.000000,32.000000,32.000000,71.584349,60.560685,109.681458,100.000000,20.486651,35.949367,43.037975,47.210621,33.443038,27.582278,15.980739,148.697231,54.148237,0.680070,149.405740,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810615,48.976284,199.304624,163.777198,170.664250,164.006288,148.630573,14.162585,197.405718,1.015394,48.402592,48.268735,161.912523,201.868684,160.439719,196.902860,95.778943,193.310387,-0.000476,0.036607,94.099640,66.449804,196.984511,21.196551,54.198921,0.676406,672605.989200,0.855292,8.842415,26.803886,3.994141,0.064366,0.059190,150.781981,95.910753,72.475129,32.000000,32.000000,32.000000,32.000000,32.000000,71.536955,60.570157,109.668186,100.000000,20.518248,35.949367,43.037975,47.228859,33.443038,27.582278,15.961745,148.630573,54.230239,0.682772,149.437959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.820297,48.977109,199.436666,163.764581,170.686234,164.016756,148.928846,14.155450,197.415581,1.013174,48.424230,48.117355,161.902844,201.760757,160.416855,196.907459,95.765316,193.297865,-0.000475,0.036834,94.033898,66.305450,197.119160,21.195893,54.229374,0.677256,672810.148994,0.856547,8.869981,27.058484,4.000953,0.063527,0.058756,150.766471,95.881822,72.285162,32.000000,32.000000,32.000000,32.000000,32.000000,71.477401,60.546330,109.675783,100.000000,20.464308,35.949367,43.037975,47.247412,33.443038,27.582278,15.950351,148.928846,54.219583,0.678252,149.392483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.755906,48.996348,199.376702,163.753646,170.717200,164.016753,148.834449,14.156591,197.434700,1.010943,48.690662,48.252020,161.909105,201.821102,160.431404,196.980311,95.776997,193.446413,-0.000475,0.037061,94.073626,66.495594,197.071028,21.195973,54.198957,0.677668,672861.271322,0.857490,8.904570,27.028520,4.001248,0.066581,0.061407,150.783183,95.913236,72.581062,32.000000,32.000000,32.000000,32.000000,32.000000,71.473125,60.528568,109.726940,100.000000,20.524515,35.949367,43.037975,47.240220,33.443038,27.582278,15.938205,148.834449,54.073573,0.677277,149.330878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.883674,49.004593,199.371150,163.788133,170.742334,164.015870,148.673177,14.164440,197.467882,1.011672,48.325830,48.259382,161.917248,201.802692,160.408715,197.025319,95.745333,193.316486,-0.000474,0.037325,94.362219,66.560127,197.034335,21.196287,54.267652,0.677538,672937.193895,0.855644,8.895373,27.037497,4.003121,0.063957,0.060007,150.789017,95.889624,72.548097,32.000000,32.000000,32.000000,32.000000,32.000000,71.468439,60.561170,109.735412,100.000000,20.515743,35.949367,43.037975,47.277532,33.443038,27.582278,15.946827,148.673177,53.895595,0.677661,149.138904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834075,48.984804,199.425930,163.797665,170.826180,164.026235,148.927644,14.155164,197.551765,1.014320,48.425657,48.207710,161.924143,201.955532,160.427662,197.066566,95.813383,193.530034,-0.000472,0.037651,94.760834,66.688886,197.126217,21.196003,54.248576,0.678599,673018.854956,0.857465,8.981282,27.080988,4.007096,0.065329,0.060931,150.781423,95.776058,72.208976,32.000000,32.000000,32.000000,32.000000,32.000000,71.456577,60.574751,109.717568,100.000000,20.509922,35.949367,43.037975,47.204765,33.443038,27.582278,15.942089,148.927644,53.771564,0.680172,149.202476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860892,48.984804,199.496559,163.797665,170.882408,164.022592,148.735738,14.160016,197.574105,1.014826,48.367263,48.251709,161.933925,201.935104,160.436333,197.040615,95.850807,192.935303,-0.000471,0.037855,95.238191,66.559623,197.131722,21.195787,54.281824,0.676192,672982.240959,0.855967,8.857303,27.064397,3.996721,0.067211,0.058831,150.795453,95.774426,72.199263,32.000000,32.000000,32.000000,32.000000,32.000000,71.461569,60.587781,109.692565,100.000000,20.524471,35.949367,43.037975,47.229503,33.443038,27.582278,15.911976,148.735738,53.982592,0.680860,149.360815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.936430,48.981781,199.404093,163.791217,170.932297,164.014668,148.609530,14.161729,197.558003,1.013756,48.144601,48.255208,161.937733,201.823956,160.451435,196.982189,95.861149,193.578388,-0.000473,0.038101,96.017107,66.685159,197.169003,21.195978,54.314730,0.677165,672833.601075,0.855456,8.888811,27.075646,4.001799,0.068329,0.059342,150.811662,95.804505,72.257116,32.000000,32.000000,32.000000,32.000000,32.000000,71.483582,60.589100,109.674200,100.000000,20.476373,35.949367,43.037975,47.212932,33.443038,27.582278,15.897533,148.609530,53.971756,0.683172,149.335953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824788,48.949625,199.554384,163.771310,170.955561,164.008443,148.939581,14.160302,197.381044,1.014495,48.066052,48.347020,161.936070,201.803447,160.465944,196.970983,95.831099,193.403926,-0.000473,0.038340,95.640436,66.674911,197.064459,21.195840,54.289595,0.676583,672657.775187,0.856029,8.861071,26.817213,4.001063,0.068384,0.060189,150.789777,95.810693,72.687288,32.000000,32.000000,32.000000,32.000000,32.000000,71.468078,60.606544,109.625965,100.000000,20.515355,35.949367,43.037975,47.168369,33.443038,27.582278,15.885852,148.939581,54.073014,0.680333,149.446338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860545,48.893558,199.215211,163.755609,170.898315,164.030103,148.962573,14.160587,197.476777,1.017933,48.222094,48.165863,161.925099,201.748769,160.468494,196.991967,95.803635,192.963788,-0.000473,0.038377,95.169604,66.470676,197.076492,21.195573,54.269167,0.674995,672516.244176,0.855267,8.779969,27.045826,3.993159,0.065913,0.058873,150.800710,95.834772,72.277588,32.000000,32.000000,32.000000,32.000000,32.000000,71.486627,60.637503,109.606450,100.000000,20.496071,35.949367,43.037975,47.229662,33.443038,27.582278,15.839455,148.962573,54.731268,0.679285,149.716834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.743266,48.893558,199.403797,163.755609,170.818328,164.045809,148.587095,14.159588,197.545402,1.018611,48.332285,48.176885,161.907329,201.864546,160.413825,196.960328,95.731747,193.446798,-0.000472,0.038614,94.760538,66.552661,197.173225,21.195275,54.256275,0.676933,672638.556027,0.855388,8.863242,27.011109,4.005123,0.063765,0.057957,150.803546,95.791870,72.692338,32.000000,32.000000,32.000000,32.000000,32.000000,71.489806,60.652053,109.557855,100.000000,20.448662,35.949367,43.037975,47.208595,33.443038,27.582278,15.765904,148.587095,54.373978,0.679644,149.472578,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.916705,48.908674,199.421054,163.771871,170.841953,164.046055,148.897518,14.159017,197.326316,1.018477,48.404085,48.161369,161.929082,201.762367,160.439758,196.964483,95.686137,193.184715,-0.000471,0.038773,94.787696,66.471556,197.010148,21.195391,54.226219,0.675893,672640.748349,0.854552,8.770185,26.874981,3.995448,0.063396,0.060246,150.831546,95.788945,79.394060,32.000000,32.000000,32.000000,32.000000,32.000000,71.493092,60.645312,109.545060,100.000000,20.496147,35.949367,43.037975,47.275705,33.443038,27.582278,15.760746,148.897518,54.250307,0.670186,149.419430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.825008,48.929837,199.479761,163.790095,170.833724,164.055425,148.742505,14.163013,197.413501,1.014194,48.412316,48.224980,161.909041,201.783651,160.426073,196.882753,95.616652,193.355216,-0.000472,0.038807,95.691886,66.343071,197.009739,21.194705,54.217618,0.678004,673073.789488,0.859039,8.891588,27.126380,4.008659,0.064385,0.057706,150.833999,95.857996,86.278468,32.000000,32.000000,32.000000,32.000000,32.000000,71.485066,60.656483,109.508754,100.000000,20.522219,35.949367,43.037975,47.176024,33.443038,27.582278,15.741779,148.742505,54.845779,0.676536,149.772656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872909,48.940006,199.306681,163.791777,170.832492,164.067189,148.755784,14.157019,197.558851,1.016161,48.342676,48.280063,161.896567,201.810602,160.417337,196.959878,95.618007,193.319186,-0.000469,0.038806,95.875045,66.682247,197.011903,21.194595,54.255392,0.676352,673043.089784,0.853976,8.727242,27.074629,3.995076,0.068490,0.059365,150.830720,95.831564,72.200368,32.000000,32.000000,32.000000,32.000000,32.000000,71.470891,60.664782,109.537852,100.000000,20.497926,35.949367,43.037975,47.191073,33.443038,27.582278,15.740040,148.755784,54.653774,0.676051,149.680524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846390,48.936433,199.310216,163.790936,170.835874,164.076897,148.883348,14.155021,197.497035,1.016940,48.432214,48.182552,161.927151,201.964359,160.431803,196.960651,95.605796,193.421336,-0.000468,0.038825,95.850490,66.530125,196.972542,21.194665,54.233142,0.677798,673450.865759,0.856714,8.843227,27.207465,4.003607,0.067527,0.059177,150.851482,95.852376,72.234408,32.000000,32.000000,32.000000,32.000000,32.000000,71.493032,60.697280,109.563900,100.000000,20.540146,35.949367,43.037975,47.196095,33.443038,27.582278,15.734161,148.883348,54.010755,0.670035,149.313726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.842485,48.936433,199.403817,163.790936,170.879142,164.090020,148.791578,14.151739,197.359243,1.019200,48.636342,48.247168,161.933031,201.775639,160.450109,196.920698,95.733322,192.921639,-0.000467,0.038835,95.766262,66.624857,197.110066,21.194477,54.240138,0.676391,673461.589346,0.855809,8.803845,27.192725,3.996291,0.067836,0.059107,150.869202,95.848215,72.218243,32.000000,32.000000,32.000000,32.000000,32.000000,71.510703,60.737416,109.610170,100.000000,20.484224,35.949367,43.037975,47.209477,33.443038,27.582278,15.714578,148.791578,54.088088,0.671460,149.406331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.836133,48.976559,199.287892,163.794301,170.930226,164.108719,148.793035,14.160730,197.397326,1.019333,48.776940,48.295144,161.948181,201.793763,160.454755,197.024705,95.925188,193.040654,-0.000468,0.038816,95.694783,66.351569,197.042372,21.194251,54.244249,0.677031,673565.125250,0.855624,8.827701,27.242877,3.998488,0.067698,0.058712,150.854592,95.809764,72.380283,32.000000,32.000000,32.000000,32.000000,32.000000,71.515404,60.760219,109.627033,100.000000,20.528699,35.949367,43.037975,47.210368,33.443038,27.582278,15.739031,148.793035,54.398445,0.679818,149.541106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847757,49.027405,199.397549,163.810843,170.977268,164.107829,148.766130,14.155307,197.485389,1.020117,48.676725,48.173903,161.950287,201.778391,160.449718,196.937956,96.030654,193.335920,-0.000467,0.038820,95.602655,66.300406,197.036133,21.194299,54.178312,0.677271,673214.782525,0.856295,8.831740,26.929613,4.000680,0.067695,0.058626,150.863318,95.820228,72.305055,32.000000,32.000000,32.000000,32.000000,32.000000,71.491219,60.829277,109.629405,100.000000,20.474488,35.949367,43.037975,47.214515,33.443038,27.582278,15.726830,148.766130,53.930754,0.679175,149.159045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787707,49.023007,199.332713,163.811404,170.993095,164.098723,148.835008,14.159445,197.420720,1.018907,48.512488,48.134346,161.928925,201.823793,160.463300,196.878370,96.051033,193.302840,-0.000466,0.038816,95.558444,66.386876,197.002419,21.194056,54.253859,0.677181,672793.774081,0.856602,8.878438,26.782018,3.998863,0.068140,0.058248,150.872669,95.909074,72.376113,32.000000,32.000000,32.000000,32.000000,32.000000,71.486291,60.917832,109.662964,100.000000,20.487149,35.949367,43.037975,47.206761,33.443038,27.582278,15.767830,148.835008,54.361068,0.675261,149.352357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918323,49.023007,199.457958,163.811404,170.967632,164.087965,148.651285,14.159160,197.439230,1.017434,48.227246,48.255888,161.934552,201.824812,160.457276,196.908725,96.067806,193.173594,-0.000468,0.038823,95.748159,66.634891,197.115692,21.193592,54.214012,0.678234,672566.085548,0.856652,8.917258,26.786296,4.000131,0.068145,0.059901,150.868366,95.993501,72.545065,32.000000,32.000000,32.000000,32.000000,32.000000,71.468474,60.952221,109.693367,100.000000,20.488631,35.949367,43.037975,47.241236,33.443038,27.582278,15.756094,148.651285,53.858813,0.681348,149.237802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891920,48.975460,199.314333,163.796264,170.968727,164.072535,148.699259,14.163441,197.512809,1.021334,48.319357,48.193245,161.932670,201.853231,160.490374,196.932400,96.040727,193.522640,-0.000467,0.038858,95.846163,66.498360,197.070046,21.193931,54.248306,0.677814,672523.373226,0.857345,8.975007,26.753628,4.003653,0.068668,0.059078,150.878516,96.052579,72.402824,32.000000,32.000000,32.000000,32.000000,32.000000,71.493322,61.021422,109.768600,100.000000,20.508935,35.949367,43.037975,47.165013,33.443038,27.582278,15.696246,148.699259,53.959964,0.676477,149.297047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817860,48.943029,199.437384,163.786170,170.972260,164.083113,148.737372,14.155307,197.428349,1.021614,48.502481,48.228157,161.937980,201.788503,160.489675,196.967944,95.944892,192.753151,-0.000467,0.038819,95.802490,66.371629,197.008070,21.194050,54.234837,0.676988,672274.903308,0.855853,8.839905,26.688826,3.995686,0.068453,0.060864,150.857229,96.083958,72.437990,32.000000,32.000000,32.000000,32.000000,32.000000,71.462729,61.078100,109.772937,100.000000,20.565903,35.949367,43.037975,47.176023,33.443038,27.582278,15.651078,148.737372,53.566288,0.681452,149.145552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.894664,48.978208,199.270414,163.792338,170.905057,164.092141,148.736352,14.168578,197.432959,1.021768,48.467505,48.253124,161.923170,201.781225,160.459415,196.910157,95.800475,193.191501,-0.000467,0.038801,95.673656,66.410548,197.052015,21.194159,54.198145,0.676364,672232.975796,0.855885,8.819645,26.845557,3.994922,0.068029,0.058966,150.840637,96.078041,72.245219,32.000000,32.000000,32.000000,32.000000,32.000000,71.484085,61.111464,109.785746,100.000000,20.530119,35.949367,43.037975,47.216810,33.443038,27.582278,15.635535,148.736352,54.405946,0.679978,149.300666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.859505,48.975735,199.391355,163.788413,170.986545,164.083274,148.651380,14.160302,197.556086,1.025978,48.436718,48.371224,161.942553,201.952678,160.476954,196.962019,95.836796,193.451592,-0.000467,0.038816,95.815510,66.652041,197.034112,21.194234,54.277353,0.677710,672568.727773,0.857057,8.863817,26.655334,4.003331,0.068529,0.060098,150.855905,96.114761,72.283551,32.000000,32.000000,32.000000,32.000000,32.000000,71.478130,61.207336,109.795344,100.000000,20.498281,35.949367,43.037975,47.171514,33.443038,27.582278,15.657970,148.651380,53.957223,0.686168,149.303144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860134,48.975735,199.480457,163.788413,171.000221,164.079864,148.619343,14.159160,197.517353,1.021999,48.477811,48.253777,161.930597,202.004541,160.464974,196.948491,95.865849,192.771532,-0.000467,0.038823,95.582080,66.517602,197.117160,21.193653,54.237560,0.676936,673052.438588,0.855728,8.819557,26.962814,3.993822,0.066025,0.058754,150.838118,96.044368,72.253752,32.000000,32.000000,32.000000,32.000000,32.000000,71.468253,61.285390,109.795010,100.000000,20.509800,35.949367,43.037975,47.189689,33.443038,27.582278,15.643345,148.619343,54.542364,0.674350,149.410304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865585,48.975735,199.353814,163.788413,171.006240,164.080168,148.835910,14.156448,197.419685,1.021621,48.606684,48.292812,161.945591,201.788503,160.477740,196.979679,95.908014,193.395828,-0.000464,0.038770,95.755395,66.665341,197.075617,21.193092,54.250163,0.676632,672945.196062,0.856836,8.853436,27.023110,3.999064,0.065548,0.061718,150.811815,96.026947,72.542540,32.000000,32.000000,32.000000,32.000000,32.000000,71.465741,61.325613,109.754459,100.000000,20.528541,35.949367,43.037975,47.187802,33.443038,27.582278,15.631061,148.835910,53.763108,0.680647,149.154207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.856208,49.035925,199.388025,163.847573,170.997473,164.084836,148.598204,14.158446,197.458293,1.024721,48.741081,48.209367,161.948058,201.818879,160.469679,196.909478,95.889029,193.365341,-0.000463,0.038499,95.909102,66.665542,196.952472,21.192978,54.222108,0.677319,672822.455167,0.856991,8.852786,26.741221,4.000801,0.063473,0.058757,150.800744,95.989841,72.572650,32.000000,32.000000,32.000000,32.000000,32.000000,71.458935,61.384546,109.703642,100.000000,20.495528,35.949367,43.037975,47.182018,33.443038,27.582278,15.618777,148.598204,54.212227,0.673534,149.219470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.889156,49.071929,199.371240,163.861032,170.993332,164.093988,148.758994,14.158874,197.520990,1.019319,48.763023,48.355177,161.968250,201.841815,160.473734,197.034747,95.810071,193.467469,-0.000462,0.038253,96.563883,66.554398,197.084569,21.192843,54.259575,0.676792,672702.404413,0.855642,8.847149,26.931185,3.997824,0.065737,0.057731,150.820450,95.998657,72.432860,32.000000,32.000000,32.000000,32.000000,32.000000,71.452630,61.411703,109.684963,100.000000,20.572462,35.949367,43.037975,47.185779,33.443038,27.582278,15.671473,148.758994,54.119064,0.682924,149.202830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860194,49.076052,199.500008,163.869443,170.921532,164.101220,148.865455,14.162728,197.526151,1.017744,48.535778,48.338238,161.973145,201.859531,160.506851,197.083257,95.802659,193.167857,-0.000460,0.037946,96.343632,66.433447,197.063296,21.192793,54.244393,0.677482,672919.608122,0.857359,8.917037,26.938849,3.999262,0.067466,0.058881,150.819535,96.007754,72.593423,32.000000,32.000000,32.000000,32.000000,32.000000,71.435248,61.396627,109.561864,100.000000,20.499314,35.949367,43.037975,47.168330,33.443038,27.582278,15.701962,148.865455,53.998639,0.677605,149.132649,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899884,49.076052,199.362043,163.869443,170.836919,164.109727,148.540232,14.158161,197.455556,1.016757,48.628214,48.322626,161.991996,201.869642,160.486992,196.916526,95.838327,193.276416,-0.000459,0.037839,96.158949,66.617883,197.074066,21.192298,54.256005,0.676692,673243.149670,0.855938,8.918971,27.055730,3.996284,0.068124,0.059032,150.860006,96.041809,83.649090,32.000000,32.000000,32.000000,32.000000,32.000000,71.449004,61.370303,109.526797,100.000000,20.551740,35.949367,43.037975,47.179660,33.443038,27.582278,15.703578,148.540232,53.575393,0.678449,149.151846,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756110,49.055713,199.564198,163.850377,170.793324,164.110270,148.929148,14.148600,197.389609,1.017632,48.936292,48.156475,161.974764,201.881120,160.485151,196.964985,95.805184,193.423729,-0.000459,0.037834,95.782067,66.607342,197.128953,21.192390,54.201571,0.677586,673331.105341,0.855926,8.953041,26.951841,4.001188,0.068849,0.060141,150.850394,96.066646,72.590571,32.000000,32.000000,32.000000,32.000000,32.000000,71.436620,61.312909,109.482251,100.000000,20.461225,35.949367,43.037975,47.154693,33.443038,27.582278,15.701291,148.929148,54.308113,0.680670,149.306645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.832232,49.117004,199.398365,163.846732,170.827253,164.091554,148.729673,14.155878,197.507370,1.016169,48.623096,48.212484,161.953085,201.942056,160.496157,196.925489,95.759365,193.289804,-0.000459,0.037829,95.498976,66.427741,197.115346,21.192397,54.255248,0.676654,673212.688417,0.857086,8.912004,26.956517,3.995241,0.066961,0.058606,150.911984,96.148054,85.024669,32.000000,32.000000,32.000000,32.000000,32.000000,71.450398,61.266478,109.428390,100.000000,20.579908,35.949367,43.037975,47.235529,33.443038,27.582278,15.677047,148.729673,54.311484,0.685250,149.428478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867242,49.112881,199.455321,163.854303,170.831555,164.082201,148.365467,14.157876,197.545161,1.016764,48.571997,48.080958,161.974339,201.926929,160.505791,197.030978,95.705472,193.586288,-0.000459,0.037835,95.164082,66.473518,197.184076,21.192410,54.239705,0.679529,673441.143082,0.857547,9.040436,27.044378,4.010848,0.066105,0.059813,150.916224,96.132420,89.704658,32.000000,32.000000,32.000000,32.000000,32.000000,71.457278,61.231513,109.395929,100.000000,20.534866,35.949367,43.037975,47.192438,33.443038,27.582278,15.738901,148.365467,53.864204,0.678196,149.223365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.842838,49.112881,199.546067,163.854303,170.828014,164.082973,148.810074,14.159731,197.485073,1.016681,48.527173,48.173454,161.974598,201.970863,160.527115,196.961611,95.725610,193.362218,-0.000460,0.037814,94.592837,66.704234,197.017062,21.192434,54.248432,0.677583,673547.064316,0.857290,9.022918,27.040453,4.001393,0.065032,0.061079,150.934831,96.148929,72.412219,32.000000,32.000000,32.000000,32.000000,32.000000,71.481588,61.212514,109.372925,100.000000,20.541567,35.949367,43.037975,47.169002,33.443038,27.582278,15.736381,148.810074,54.430539,0.676881,149.464592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926432,49.103536,199.421552,163.862434,170.758109,164.081430,148.883712,14.161729,197.506357,1.017699,48.359971,48.420895,161.975544,201.942851,160.479913,196.928569,95.670315,193.365849,-0.000460,0.037802,94.144673,66.455808,197.153013,21.192854,54.215076,0.677443,673634.939102,0.858665,8.982582,27.204435,3.999726,0.065839,0.059794,150.918386,96.176178,72.851717,32.000000,32.000000,32.000000,32.000000,32.000000,71.486773,61.185056,109.332736,100.000000,20.584625,35.949367,43.037975,47.181436,33.443038,27.582278,15.737765,148.883712,54.060754,0.682165,149.166795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.943631,49.051866,199.509260,163.860751,170.747718,164.095769,148.698218,14.156734,197.477827,1.014810,48.571005,48.245178,162.002396,201.845056,160.522239,197.025762,95.671505,193.427293,-0.000461,0.037796,94.059595,66.634262,197.109839,21.192832,54.213345,0.677855,673597.799051,0.856569,9.007823,27.101108,4.003505,0.068720,0.059524,150.951022,96.218428,72.380035,32.000000,32.000000,32.000000,32.000000,32.000000,71.525095,61.170597,109.322801,100.000000,20.492825,35.949367,43.037975,47.130915,33.443038,27.582278,15.676861,148.698218,54.106389,0.675588,149.164120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.852987,49.060935,199.355698,163.847573,170.697574,164.110423,148.772758,14.156734,197.458705,1.014168,48.592506,48.227960,161.985125,201.912251,160.499293,197.035214,95.671442,192.788858,-0.000461,0.037801,94.023820,66.577904,197.056650,21.192708,54.236893,0.676932,673647.741312,0.854522,8.912055,27.157752,3.994308,0.067706,0.059795,150.933498,96.182538,90.470045,32.000000,32.000000,32.000000,32.000000,32.000000,71.500657,61.158017,109.281878,100.000000,20.567968,35.949367,43.037975,47.117066,33.443038,27.582278,15.672164,148.772758,53.815991,0.678864,149.128085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780551,49.068356,199.279705,163.844489,170.614991,164.114243,148.868455,14.154879,197.491008,1.010209,48.489540,48.239100,161.966450,201.822488,160.508795,196.975502,95.701456,193.305619,-0.000463,0.037804,93.901237,66.720129,197.031952,21.192521,54.191582,0.676909,673574.206793,0.855211,8.842616,27.179380,3.994689,0.067455,0.058271,150.949266,96.174298,72.393124,32.000000,32.000000,32.000000,32.000000,32.000000,71.536800,61.167771,109.254714,100.000000,20.452646,35.949367,43.037975,47.165683,33.443038,27.582278,15.677258,148.868455,54.406000,0.678247,149.410068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.974256,49.068356,199.489799,163.844489,170.623500,164.130556,148.411201,14.155592,197.389573,1.009170,48.129474,48.303976,161.990220,201.925135,160.498380,196.953724,95.697769,193.322657,-0.000463,0.037817,93.897161,66.765111,197.106740,21.192577,54.194575,0.677419,673741.751174,0.856609,8.945378,26.942079,3.998872,0.065895,0.061582,150.949966,96.195571,73.748821,32.000000,32.000000,32.000000,32.000000,32.000000,71.539000,61.217801,109.196330,100.000000,20.483798,35.949367,43.037975,47.208039,33.443038,27.582278,15.681230,148.411201,53.932359,0.682717,149.109399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.881564,49.002394,199.424186,163.833274,170.586616,164.141495,148.985242,14.159445,197.515841,1.005933,48.250457,48.307342,161.997412,201.853802,160.503705,196.969964,95.681640,193.383481,-0.000462,0.037805,93.775931,66.562483,197.147630,21.191972,54.230492,0.678708,673776.003417,0.857480,9.027765,27.104237,4.003164,0.066018,0.060280,150.945010,96.159319,72.528139,32.000000,32.000000,32.000000,32.000000,32.000000,71.550662,61.228349,109.143142,100.000000,20.513176,35.949367,43.037975,47.095307,33.443038,27.582278,15.678176,148.985242,53.783807,0.676033,149.036661,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869998,48.975185,199.474035,163.811965,170.515879,164.144087,148.990896,14.160730,197.470546,1.005332,48.341837,48.210839,161.987987,202.002686,160.490123,197.017371,95.640969,193.602528,-0.000462,0.037810,93.669563,66.897829,197.121667,21.191708,54.264695,0.676907,673633.966902,0.856503,8.827481,27.114254,3.991851,0.065027,0.058270,150.935142,96.057870,175.653512,32.000000,32.000000,32.000000,32.000000,32.000000,71.535708,61.226209,109.103864,100.000000,20.535186,35.949367,43.037975,47.145484,33.443038,27.582278,15.603911,148.990896,54.138627,0.680198,149.388825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846955,48.983430,199.529882,163.792338,170.612496,164.133754,148.402602,14.159160,197.554290,1.002097,48.546598,48.210081,161.990474,201.935227,160.501267,197.070236,95.667997,193.007905,-0.000460,0.037851,94.259109,66.539328,197.110960,21.192108,54.237415,0.677320,673695.123410,0.854863,8.857286,27.152975,3.997954,0.063391,0.058735,150.939362,96.023692,72.413039,32.000000,32.000000,32.000000,32.000000,32.000000,71.563716,61.235695,109.071767,100.000000,20.530898,35.949367,43.037975,47.149905,33.443038,27.582278,15.564910,148.402602,54.532195,0.682945,149.578242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.802479,49.035375,199.372256,163.802432,170.667962,164.130680,148.952746,14.156448,197.390266,1.001530,48.626255,48.268933,161.967313,201.844608,160.510036,196.918562,95.714455,193.481693,-0.000461,0.037868,94.381199,66.578109,196.929916,21.192070,54.226543,0.677109,673792.340659,0.854999,8.842036,27.274964,3.999881,0.065874,0.060430,150.933426,95.961832,72.489883,32.000000,32.000000,32.000000,32.000000,32.000000,71.574200,61.219892,109.062389,100.000000,20.532938,35.949367,43.037975,47.160231,33.443038,27.582278,15.557360,148.952746,54.383011,0.678686,149.436936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847819,49.035375,199.510173,163.802432,170.663922,164.132598,148.733389,14.154451,197.383855,1.000457,48.542814,48.221615,161.965533,201.838695,160.514647,196.923410,95.766274,192.768945,-0.000461,0.037870,94.234258,66.503744,196.995303,21.191477,54.233845,0.677842,673695.157564,0.858796,8.874113,27.027030,4.002850,0.063427,0.058010,150.943178,95.995529,83.335812,32.000000,32.000000,32.000000,32.000000,32.000000,71.576792,61.195261,109.020598,100.000000,20.523306,35.949367,43.037975,47.185211,33.443038,27.582278,15.600196,148.733389,53.973468,0.674178,149.198502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
