OSU 80 Ton Compressor Load Stand
49.880729,49.035925,199.393065,163.829909,170.699604,164.125869,148.487017,14.158446,197.496864,1.004990,48.355734,48.268007,161.965708,201.849867,160.498648,196.975973,95.905058,193.324531,-0.000460,0.037876,94.245365,66.800147,197.077452,21.191348,54.267112,0.678226,673711.572945,0.856582,8.972082,27.156628,4.003260,0.064348,0.062399,150.935466,95.973257,83.135553,32.000000,32.000000,32.000000,32.000000,32.000000,71.563318,61.161910,109.020870,100.000000,20.504619,35.949367,43.037975,47.158733,33.443038,27.582278,15.594412,148.487017,53.971377,0.676274,149.246732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811355,48.997997,199.389322,163.820657,170.683650,164.125261,148.746401,14.157162,197.468939,1.003499,48.469581,48.249667,161.983291,201.797861,160.497832,197.007284,96.004558,193.300067,-0.000463,0.037877,94.638482,66.571961,197.115815,21.191226,54.239489,0.677932,673489.194830,0.856988,8.925164,26.839833,4.002385,0.067240,0.061626,150.927173,96.016000,72.666395,32.000000,32.000000,32.000000,32.000000,32.000000,71.552480,61.137517,109.020139,100.000000,20.528441,35.949367,43.037975,47.137098,33.443038,27.582278,15.588127,148.746401,54.199083,0.681203,149.409753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.884262,49.013937,199.382222,163.843368,170.656486,164.127568,148.690639,14.159160,197.463909,1.003645,48.514364,48.304620,161.968605,201.881569,160.480860,196.967886,96.027861,193.268600,-0.000462,0.037851,94.259423,66.736498,197.150608,21.190504,54.251984,0.676805,673009.389786,0.857747,8.891679,26.907660,3.997397,0.064733,0.061091,150.912322,95.995017,72.550763,32.000000,32.000000,32.000000,32.000000,32.000000,71.525923,61.072466,109.016522,100.000000,20.515239,35.949367,43.037975,47.175327,33.443038,27.582278,15.540895,148.690639,53.610048,0.680514,149.134655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872202,49.013937,199.577122,163.843368,170.568359,164.122256,148.624730,14.157590,197.554518,1.001567,48.678689,48.294441,161.971959,201.833354,160.501149,197.056280,95.983009,193.145416,-0.000462,0.037841,93.946697,66.587092,197.150506,21.190479,54.255969,0.677902,672696.115011,0.857482,8.925515,26.799072,4.002889,0.064225,0.059663,150.904570,95.944115,82.800101,32.000000,32.000000,32.000000,32.000000,32.000000,71.527139,61.027563,109.006436,100.000000,20.526024,35.949367,43.037975,47.130277,33.443038,27.582278,15.547510,148.624730,54.470152,0.678407,149.480642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.789476,49.048293,199.491748,163.861593,170.498689,164.113122,148.898028,14.159017,197.473246,1.004530,48.800674,48.256558,161.990868,201.847176,160.528369,197.079546,95.902295,193.416680,-0.000461,0.037854,94.158764,66.523176,197.106738,21.190488,54.238912,0.676884,672582.367824,0.856461,8.866039,26.764078,3.996896,0.063574,0.058671,150.892994,95.935865,106.850405,32.000000,32.000000,32.000000,32.000000,32.000000,71.543857,61.020166,109.012988,100.000000,20.561942,35.949367,43.037975,47.134896,33.443038,27.582278,15.539033,148.898028,54.031995,0.684989,149.131429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.887335,49.088145,199.574218,163.868882,170.443227,164.112372,148.829517,14.152595,197.494772,1.003974,48.716780,48.253710,161.991897,201.896859,160.547832,196.999458,95.893669,193.367979,-0.000461,0.037869,94.282156,66.682887,197.117612,21.190268,54.239687,0.677437,672710.625129,0.857043,8.878510,26.763149,4.001771,0.065161,0.059116,150.892073,95.946565,82.283858,32.000000,32.000000,32.000000,32.000000,32.000000,71.554932,60.979373,108.997739,100.000000,20.570211,35.949367,43.037975,47.181426,33.443038,27.582278,15.567645,148.829517,54.133218,0.674774,149.186110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.875104,49.090069,199.432578,163.877014,170.425371,164.104013,148.641865,14.161443,197.519473,1.007871,48.685888,48.214801,162.011649,201.937184,160.556336,196.963487,96.005160,193.416821,-0.000462,0.037891,94.866410,66.431183,197.069517,21.190921,54.225606,0.678477,673098.276514,0.857085,8.998460,26.944648,4.006705,0.067612,0.060232,150.907617,95.952178,72.538644,32.000000,32.000000,32.000000,32.000000,32.000000,71.533233,60.922584,108.996524,100.000000,20.544809,35.949367,43.037975,47.158624,33.443038,27.582278,15.605255,148.641865,53.813196,0.681076,149.028125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826553,49.090344,199.526666,163.901407,170.401053,164.106494,148.887293,14.159017,197.686205,1.008229,48.731284,48.203766,162.024155,202.023318,160.553820,197.131373,96.070519,193.065223,-0.000461,0.037888,94.717817,66.679018,197.254560,21.191357,54.265669,0.677569,673094.557869,0.855702,8.937070,26.935188,4.000499,0.068906,0.060637,150.929777,95.949506,226.679114,32.000000,32.000000,32.000000,32.000000,32.000000,71.548273,60.916004,108.981589,100.000000,20.589690,35.949367,43.037975,47.129706,33.443038,27.582278,15.606186,148.887293,53.648434,0.678902,149.164828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869459,49.090344,199.356172,163.901407,170.386562,164.108780,148.732703,14.160159,197.501191,1.007354,48.890977,48.251689,162.024667,201.932311,160.545306,196.980619,96.090134,193.493892,-0.000461,0.037847,94.562928,66.374848,197.132517,21.191806,54.272376,0.677514,672734.208709,0.856977,8.951639,26.841836,3.998640,0.067763,0.058685,150.958150,95.964296,73.510147,32.000000,32.000000,32.000000,32.000000,32.000000,71.540139,60.891407,109.015214,100.000000,20.591291,35.949367,43.037975,47.155778,33.443038,27.582278,15.605584,148.732703,54.403494,0.682706,149.491500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901550,49.121126,199.630014,163.924959,170.347694,164.108099,148.970836,14.156877,197.500361,1.005650,48.635340,48.264326,162.028661,201.898367,160.545545,196.984182,96.034329,193.464654,-0.000461,0.037864,94.607988,66.661358,197.156156,21.192108,54.271439,0.677845,672588.988307,0.856504,9.002135,26.645824,4.004424,0.064117,0.057613,150.966261,95.989407,72.309877,32.000000,32.000000,32.000000,32.000000,32.000000,71.556970,60.907195,109.009009,100.000000,20.572423,35.949367,43.037975,47.130080,33.443038,27.582278,15.635908,148.970836,53.887211,0.685644,149.329187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862612,49.129647,199.387274,163.938418,170.392338,164.115071,148.644622,14.161015,197.533264,1.006929,48.709606,48.153459,162.030972,202.003461,160.530934,197.017982,95.891669,193.140353,-0.000460,0.037862,94.682424,66.518150,197.070068,21.191997,54.288351,0.676828,672498.856028,0.856587,8.957751,26.785478,3.997560,0.064512,0.060776,150.965363,96.023082,75.050102,32.000000,32.000000,32.000000,32.000000,32.000000,71.580229,60.895515,108.964417,100.000000,20.634285,35.949367,43.037975,47.111484,33.443038,27.582278,15.638113,148.644622,53.731663,0.675197,149.291146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819508,49.129647,199.545997,163.938418,170.322133,164.137640,148.752670,14.157447,197.474945,1.002935,48.632094,48.187414,162.030260,201.942321,160.557303,197.011155,95.802159,193.336592,-0.000461,0.037851,94.480590,66.549704,197.149711,21.191958,54.260332,0.677183,672697.904049,0.854677,8.955358,26.830429,4.000477,0.063990,0.059990,150.973977,96.001616,72.165093,32.000000,32.000000,32.000000,32.000000,32.000000,71.589797,60.920727,108.980167,100.000000,20.573842,35.949367,43.037975,47.131225,33.443038,27.582278,15.649516,148.752670,53.947252,0.682011,149.312782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846955,49.132395,199.447786,163.936455,170.259680,164.163248,148.878643,14.156734,197.479135,1.004921,48.615197,48.182477,162.051289,201.818635,160.531354,197.032444,95.774393,193.390074,-0.000461,0.037842,94.430072,66.513379,197.170371,21.192219,54.266661,0.676898,673222.542964,0.857353,9.004135,26.852607,3.998733,0.063986,0.059913,150.990698,96.002439,72.194740,32.000000,32.000000,32.000000,32.000000,32.000000,71.591874,60.893047,108.953198,100.000000,20.607956,35.949367,43.037975,47.155970,33.443038,27.582278,15.655355,148.878643,53.494130,0.683911,149.156291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.815775,49.127997,199.451233,163.945989,170.297061,164.164402,148.574311,14.155878,197.608375,1.007344,48.517287,48.223855,162.076203,201.917103,160.566473,197.082926,95.706130,193.680113,-0.000462,0.037881,94.766306,66.690417,197.250605,21.192556,54.316677,0.678254,673647.379322,0.857672,9.048728,27.015039,4.005379,0.066288,0.060605,150.997334,96.050947,72.324141,32.000000,32.000000,32.000000,32.000000,32.000000,71.597408,60.908301,108.950610,100.000000,20.609890,35.949367,43.037975,47.139494,33.443038,27.582278,15.654227,148.574311,53.893161,0.682190,149.228361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.835680,49.104910,199.470590,163.951316,170.332644,164.149954,148.767802,14.157162,197.619138,1.007425,48.399706,48.246581,162.059958,201.951658,160.553957,197.025701,95.696466,193.715025,-0.000463,0.038155,94.923055,66.583070,197.208979,21.192555,54.271150,0.677709,673813.993874,0.856562,9.023078,27.062670,4.001203,0.069358,0.060309,150.968100,96.055779,72.176123,32.000000,32.000000,32.000000,32.000000,32.000000,71.569960,60.872531,108.926003,100.000000,20.582261,35.949367,43.037975,47.157178,33.443038,27.582278,15.657117,148.767802,54.511532,0.687496,149.668840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.904055,49.057088,199.544243,163.947390,170.348961,164.133785,148.823274,14.159873,197.673823,1.013095,48.407857,48.287303,162.072702,201.943279,160.605092,197.240284,95.646236,193.553026,-0.000465,0.038459,95.036999,66.680037,197.312359,21.192320,54.295419,0.677471,674063.389317,0.858909,9.050942,27.238589,4.003777,0.068916,0.060495,150.966304,96.128356,72.298276,32.000000,32.000000,32.000000,32.000000,32.000000,71.581121,60.857827,108.960638,100.000000,20.609176,35.949367,43.037975,47.106948,33.443038,27.582278,15.635279,148.823274,53.973126,0.682795,149.315615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811916,49.057088,199.423251,163.947390,170.409383,164.127395,148.604678,14.158018,197.601036,1.013994,48.496766,48.220797,162.059148,201.972086,160.589632,197.151562,95.640681,193.600633,-0.000465,0.038675,95.440599,66.475131,197.138371,21.192436,54.273080,0.677734,673962.574449,0.857280,9.007258,27.261203,4.002566,0.067748,0.058646,150.961448,96.148568,72.263972,32.000000,32.000000,32.000000,32.000000,32.000000,71.557056,60.874982,108.936512,100.000000,20.592976,35.949367,43.037975,47.102475,33.443038,27.582278,15.584240,148.604678,54.100294,0.674745,149.345040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.929374,49.039223,199.639178,163.939259,170.426513,164.123435,148.871595,14.160016,197.683608,1.017570,48.677339,48.364278,162.079538,202.057098,160.593887,197.134654,95.678939,193.344874,-0.000466,0.038724,96.048931,66.694392,197.284765,21.193683,54.311611,0.676614,673868.746786,0.855456,8.888729,27.251327,3.998558,0.066590,0.057614,151.006627,96.173528,72.139291,32.000000,32.000000,32.000000,32.000000,32.000000,71.579965,60.904896,108.932543,100.000000,20.579106,35.949367,43.037975,47.152853,33.443038,27.582278,15.561964,148.871595,54.055326,0.680654,149.365379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846907,49.079625,199.710198,163.951035,170.408234,164.114324,148.797807,14.160587,197.514858,1.016927,48.964775,48.279244,162.062142,201.924422,160.605419,197.106867,95.705878,193.641237,-0.000467,0.038730,95.933183,66.649876,197.279788,21.194196,54.259106,0.677688,673965.120534,0.858443,8.984026,27.274548,4.003525,0.067882,0.059296,150.997855,96.240711,72.128400,32.000000,32.000000,32.000000,32.000000,32.000000,71.563672,60.905173,108.915039,100.000000,20.648952,35.949367,43.037975,47.083870,33.443038,27.582278,15.596939,148.797807,53.606964,0.679853,149.185166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764567,49.158231,199.378200,163.977672,170.338091,164.132439,148.468658,14.160302,197.437103,1.017170,49.086699,48.144136,162.057900,201.909784,160.582363,197.098432,95.778549,193.121519,-0.000464,0.038734,96.109127,66.432492,197.116997,21.194632,54.208152,0.676263,673652.305102,0.854600,8.844701,27.141335,3.998431,0.066694,0.059406,150.999932,96.203866,72.669107,32.000000,32.000000,32.000000,32.000000,32.000000,71.567690,60.928119,108.912051,100.000000,20.658981,35.949367,43.037975,47.131221,33.443038,27.582278,15.674003,148.468658,54.729033,0.679469,149.661012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805614,49.237387,199.432817,164.009917,170.343036,164.155355,148.866525,14.158732,197.506138,1.016880,49.008267,48.153449,162.072058,201.873801,160.555549,197.012603,95.799659,192.594151,-0.000464,0.038751,96.791573,66.679876,197.220012,21.194359,54.227751,0.678133,673718.902124,0.856646,8.970357,27.224417,4.006471,0.064219,0.059722,151.013002,96.160964,72.233502,32.000000,32.000000,32.000000,32.000000,32.000000,71.569643,60.958619,108.912220,100.000000,20.581019,35.949367,43.037975,47.174368,33.443038,27.582278,15.679906,148.866525,54.370822,0.686383,149.260815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.852260,49.237387,199.306644,164.009917,170.385984,164.148635,148.703779,14.160302,197.552980,1.018878,48.840358,48.163304,162.078543,201.892822,160.556028,196.929750,95.723467,193.683067,-0.000463,0.038753,97.116631,66.716077,197.269224,21.194064,54.232565,0.679203,673816.720649,0.860408,9.134194,26.958725,4.006429,0.067570,0.058567,151.021651,96.162889,72.187323,32.000000,32.000000,32.000000,32.000000,32.000000,71.581353,60.948667,108.920865,100.000000,20.552145,35.949367,43.037975,47.151646,33.443038,27.582278,15.771264,148.703779,54.256203,0.672739,149.219745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891970,49.223645,199.515124,164.015525,170.440453,164.143319,148.559370,14.160016,197.534553,1.021168,48.832414,48.280948,162.082785,201.925808,160.591874,197.050231,95.663951,193.537661,-0.000463,0.038771,97.527274,66.709747,197.162069,21.193829,54.254743,0.678853,673954.489622,0.857633,9.170849,26.741352,4.004224,0.068688,0.059128,151.030082,96.158143,72.300716,32.000000,32.000000,32.000000,32.000000,32.000000,71.593901,60.986541,108.918169,100.000000,20.548338,35.949367,43.037975,47.124322,33.443038,27.582278,15.771131,148.559370,54.459424,0.677067,149.543624,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.961875,49.198908,199.502941,163.998421,170.461841,164.132010,148.838807,14.158161,197.532208,1.023234,48.538231,48.166686,162.079323,201.887583,160.591791,197.095151,95.606869,193.523236,-0.000463,0.038688,97.676844,66.607918,197.158256,21.193542,54.243961,0.677891,674138.068995,0.857644,9.122582,27.222348,3.997946,0.067539,0.058548,151.013097,96.192868,72.189543,32.000000,32.000000,32.000000,32.000000,32.000000,71.578071,60.952893,108.888109,100.000000,20.629651,35.949367,43.037975,47.099832,33.443038,27.582278,15.758491,148.838807,54.231051,0.677596,149.326512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782344,49.136518,199.480339,163.964494,170.500499,164.115280,148.661912,14.150312,197.530243,1.023076,48.647688,48.186127,162.083213,201.840918,160.602083,197.034334,95.618885,193.552443,-0.000463,0.038469,97.568478,66.477553,197.152692,21.193432,54.184064,0.677591,674221.388072,0.857658,9.067778,27.227907,3.998943,0.063576,0.058433,151.021386,96.129598,72.353790,32.000000,32.000000,32.000000,32.000000,32.000000,71.601829,60.942560,108.879312,100.000000,20.627795,35.949367,43.037975,47.057806,33.443038,27.582278,15.768447,148.661912,54.058482,0.675045,149.175725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.930603,49.136243,199.518525,163.969821,170.566140,164.091815,148.646265,14.156163,197.704107,1.024556,48.504235,48.280343,162.103013,201.906298,160.613645,196.991291,95.637725,193.103179,-0.000462,0.038238,97.110268,66.561161,197.252848,21.193649,54.220287,0.676748,674219.904897,0.854598,8.970817,27.279636,3.993104,0.067764,0.058579,151.028137,96.133939,73.900714,32.000000,32.000000,32.000000,32.000000,32.000000,71.584327,60.948323,108.864937,100.000000,20.618135,35.949367,43.037975,47.157984,33.443038,27.582278,15.711048,148.646265,54.380956,0.676909,149.204797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.979383,49.081823,199.438363,163.960288,170.475009,164.088412,148.684687,14.156163,197.507983,1.026835,48.437163,48.296587,162.101521,201.890478,160.615911,196.981676,95.827959,193.454799,-0.000463,0.038000,96.269124,66.309430,197.086100,21.193720,54.247747,0.679419,674185.756910,0.858807,9.094071,27.278460,4.007050,0.066283,0.059214,150.992989,96.272584,73.629672,32.000000,32.000000,32.000000,32.000000,32.000000,71.544576,60.903032,108.831365,100.000000,20.661223,35.949367,43.037975,47.068898,33.443038,27.582278,15.715736,148.684687,53.973072,0.680997,149.020060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.983728,49.081823,199.434872,163.960288,170.525024,164.105212,148.586510,14.157590,197.390591,1.028195,48.280021,48.341223,162.077475,201.916369,160.608369,196.967131,95.979948,193.428802,-0.000463,0.037869,95.864189,66.703237,197.131906,21.193952,54.221026,0.677167,673850.692250,0.855941,8.940452,27.092731,3.995917,0.066613,0.060496,150.985970,96.195101,76.032346,32.000000,32.000000,32.000000,32.000000,32.000000,71.533786,60.877003,108.822043,100.000000,20.614917,35.949367,43.037975,47.037710,33.443038,27.582278,15.662506,148.586510,53.942276,0.675167,149.106213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.895658,49.050491,199.241124,163.950755,170.535366,164.132849,148.720042,14.154165,197.483594,1.027449,48.275143,48.181695,162.093535,201.907399,160.622955,196.914323,96.030054,193.383424,-0.000463,0.037578,96.086586,66.771525,197.153608,21.193541,54.259953,0.675909,673083.397534,0.854642,8.835654,27.033139,3.990413,0.066541,0.062020,151.010825,96.201328,73.018201,32.000000,32.000000,32.000000,32.000000,32.000000,71.541978,60.858033,108.836518,100.000000,20.572248,35.949367,43.037975,47.029589,33.443038,27.582278,15.629050,148.720042,54.168900,0.679349,149.237212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.911658,49.008990,199.530536,163.918791,170.491046,164.131117,148.719583,14.159445,197.613086,1.026213,48.244481,48.250976,162.074978,201.939263,160.622042,197.147284,95.934855,193.005742,-0.000464,0.037340,96.070382,66.607243,197.248788,21.193385,54.221098,0.676252,672675.095545,0.855212,8.831171,26.871497,3.989996,0.067715,0.059099,151.017097,96.189461,73.276988,32.000000,32.000000,32.000000,32.000000,32.000000,71.550913,60.875052,108.802193,100.000000,20.546014,35.949367,43.037975,47.077143,33.443038,27.582278,15.624216,148.719583,54.532862,0.679747,149.438667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.941502,48.974910,199.481869,163.898884,170.449108,164.125691,148.671399,14.159588,197.571716,1.026145,48.273002,48.366124,162.060668,201.925217,160.609209,197.076694,95.818667,193.529724,-0.000465,0.037107,95.962452,66.673708,197.236694,21.193290,54.246124,0.676407,672665.626812,0.856190,8.890812,26.804540,3.993156,0.064667,0.059905,151.017636,96.167891,80.472559,32.000000,32.000000,32.000000,32.000000,32.000000,71.546722,60.846477,108.785687,100.000000,20.638678,35.949367,43.037975,47.064892,33.443038,27.582278,15.574579,148.671399,54.100637,0.677544,149.045749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.920600,48.981781,199.564356,163.892435,170.358157,164.123409,148.670264,14.157733,197.584570,1.026189,48.449501,48.226522,162.080029,201.985990,160.616571,197.135630,95.728169,193.100504,-0.000464,0.036823,96.442881,66.618925,197.228313,21.193944,54.247422,0.677305,672836.992934,0.855778,8.832775,26.759367,3.997674,0.065068,0.057136,151.032917,96.208650,162.993865,32.000000,32.000000,32.000000,32.000000,32.000000,71.560627,60.881115,108.770703,100.000000,20.684368,35.949367,43.037975,47.044391,33.443038,27.582278,15.525827,148.670264,54.098095,0.673433,149.206449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865948,48.981781,199.503714,163.892435,170.328139,164.113592,148.835781,14.159303,197.603791,1.025795,48.620734,48.192843,162.097830,201.921506,160.608452,196.985467,95.726915,193.505116,-0.000463,0.036582,96.353995,66.620658,197.305099,21.194656,54.277136,0.676421,673081.401853,0.855377,8.767861,27.070247,3.994311,0.068055,0.058718,151.024901,96.186867,109.488225,32.000000,32.000000,32.000000,32.000000,32.000000,71.559556,60.872480,108.787727,100.000000,20.669206,35.949367,43.037975,47.053184,33.443038,27.582278,15.520651,148.835781,54.168431,0.678240,149.185284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.968565,49.027679,199.480960,163.913183,170.360482,164.112795,148.742896,14.161015,197.610080,1.024990,48.681757,48.201215,162.070463,202.025479,160.607363,197.146410,95.738719,193.567390,-0.000463,0.036352,95.885756,66.619920,197.273200,21.194907,54.254869,0.676866,673380.776179,0.855786,8.796324,27.001292,3.997635,0.065706,0.060722,151.018946,96.151164,72.599176,32.000000,32.000000,32.000000,32.000000,32.000000,71.572853,60.859100,108.734660,100.000000,20.706227,35.949367,43.037975,47.081595,33.443038,27.582278,15.508970,148.742896,54.318967,0.678735,149.305701,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872215,49.068356,199.609012,163.944306,170.367747,164.115028,148.802782,14.160587,197.718338,1.026444,48.893519,48.184056,162.091009,202.012655,160.637350,197.277994,95.863894,193.103685,-0.000462,0.036122,95.837655,66.444539,197.344888,21.195121,54.283321,0.676968,673416.910315,0.855825,8.852819,27.152864,4.000801,0.066269,0.060586,151.023835,96.130584,73.010105,32.000000,32.000000,32.000000,32.000000,32.000000,71.576467,60.845981,108.723496,100.000000,20.645992,35.949367,43.037975,47.018840,33.443038,27.582278,15.546839,148.802782,54.495575,0.678326,149.338117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814312,49.141465,199.578126,163.976831,170.413419,164.116252,148.754946,14.165724,197.604166,1.024870,48.884215,48.338311,162.084388,201.940160,160.634478,197.128791,96.007212,193.548266,-0.000463,0.035890,95.726322,66.429910,197.128946,21.194990,54.276001,0.676041,673359.564112,0.854510,8.792679,27.164174,3.992129,0.064460,0.059431,151.012062,96.181706,210.636717,32.000000,32.000000,32.000000,32.000000,32.000000,71.548454,60.856202,108.709202,100.000000,20.711140,35.949367,43.037975,47.070162,33.443038,27.582278,15.583645,148.754946,53.898137,0.675243,149.194057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901851,49.141465,199.529834,163.976831,170.405794,164.118979,148.765512,14.160587,197.561111,1.023681,48.733639,48.263001,162.096752,201.958997,160.635205,197.174014,96.085238,193.387561,-0.000462,0.035650,95.572855,66.506450,197.174224,21.195321,54.297421,0.677256,673166.142642,0.856111,8.932914,26.866750,4.002409,0.063951,0.059406,151.039713,96.275029,274.018104,32.000000,32.000000,32.000000,32.000000,32.000000,71.581975,60.939230,108.687699,100.000000,20.690576,35.949367,43.037975,47.101810,33.443038,27.582278,15.657089,148.765512,54.296122,0.674618,149.416991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.986082,49.151085,199.404605,163.991411,170.389077,164.122795,148.943418,14.153880,197.562085,1.021507,48.645240,48.226892,162.115083,201.973819,160.618216,197.076853,95.983370,193.606779,-0.000462,0.035646,95.913240,66.660485,197.236860,21.195315,54.226741,0.678135,672960.104756,0.857675,9.065923,26.888583,4.006442,0.065626,0.058289,151.048421,96.291105,74.653432,32.000000,32.000000,32.000000,32.000000,32.000000,71.569066,60.999558,108.672589,100.000000,20.703407,35.949367,43.037975,47.050387,33.443038,27.582278,15.671067,148.943418,54.079271,0.682889,149.305229,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891661,49.129372,199.477948,163.986084,170.418605,164.136333,148.739092,14.157019,197.414045,1.016027,48.616967,48.253423,162.106702,201.899489,160.641790,196.946351,95.925454,193.501690,-0.000463,0.035642,95.908491,66.665911,197.138025,21.195079,54.274594,0.676701,672625.884217,0.855956,8.975385,26.750892,3.998446,0.066463,0.058352,151.032909,96.345498,72.319374,32.000000,32.000000,32.000000,32.000000,32.000000,71.590468,61.067366,108.691699,100.000000,20.639995,35.949367,43.037975,47.000302,33.443038,27.582278,15.676257,148.739092,54.190446,0.676717,149.363136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.864829,49.115080,199.452023,163.968700,170.502098,164.143935,148.779134,14.153594,197.560492,1.015438,48.697345,48.219947,162.099092,202.052634,160.634917,197.083739,95.847382,193.557848,-0.000465,0.035641,95.834447,66.676698,197.333980,21.194700,54.270700,0.676298,672886.732855,0.853376,8.898002,26.934141,3.989203,0.068399,0.059945,151.029525,96.326615,76.866566,32.000000,32.000000,32.000000,32.000000,32.000000,71.573374,61.079414,108.654814,100.000000,20.699375,35.949367,43.037975,47.134544,33.443038,27.582278,15.659016,148.779134,54.773207,0.678142,149.754127,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.890560,49.164002,199.680186,163.969541,170.494205,164.142424,148.919889,14.155164,197.578406,1.013421,48.971557,48.271872,162.119739,201.941832,160.640183,197.104051,95.768714,193.253994,-0.000465,0.035646,95.982848,66.797518,197.224439,21.194690,54.278471,0.677028,673180.890879,0.856364,8.973824,26.953053,3.998222,0.067493,0.059146,151.056716,96.394081,73.279918,32.000000,32.000000,32.000000,32.000000,32.000000,71.581243,61.120093,108.637991,100.000000,20.726625,35.949367,43.037975,47.065002,33.443038,27.582278,15.647088,148.919889,53.974875,0.678079,149.246693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847169,49.164002,199.564325,163.969541,170.575043,164.130248,148.566005,14.155735,197.664945,1.014911,48.914220,48.249052,162.123274,202.028679,160.636201,197.107067,95.662145,193.524238,-0.000466,0.035638,96.029433,66.631793,197.344279,21.194379,54.317416,0.677336,673455.300005,0.856651,8.987275,27.051970,3.999854,0.067935,0.059031,151.063305,96.409518,101.885723,32.000000,32.000000,32.000000,32.000000,32.000000,71.596739,61.075394,108.588506,100.000000,20.752130,35.949367,43.037975,47.048922,33.443038,27.582278,15.699881,148.566005,54.509062,0.671122,149.544647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876269,49.198908,199.604722,163.974308,170.542755,164.107357,148.772485,14.158018,197.687167,1.012969,48.792998,48.210076,162.118720,202.049718,160.663609,197.112121,95.639694,193.482447,-0.000467,0.035650,95.607862,66.483626,197.260740,21.194682,54.271818,0.677583,673760.503225,0.855460,9.009594,27.017797,4.002364,0.068967,0.060061,151.085039,96.481253,186.920557,32.000000,32.000000,32.000000,32.000000,32.000000,71.597100,61.058983,108.577092,100.000000,20.695600,35.949367,43.037975,47.071633,33.443038,27.582278,15.741723,148.772485,53.930051,0.681394,149.116756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.892951,49.187639,199.505868,163.997019,170.578752,164.087606,148.832303,14.166866,197.619526,1.011519,48.721541,48.260833,162.119607,202.123478,160.639298,197.155194,95.652175,193.680327,-0.000466,0.035641,95.351873,66.784553,197.312662,21.194863,54.286476,0.677288,674097.080724,0.858264,9.054464,27.224731,4.003524,0.067680,0.058040,151.088832,96.521089,223.904566,32.000000,32.000000,32.000000,32.000000,32.000000,71.600563,61.029778,108.541752,100.000000,20.737347,35.949367,43.037975,47.053021,33.443038,27.582278,15.751679,148.832303,54.567426,0.674907,149.472145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.903854,49.160704,199.548304,163.998982,170.595635,164.075240,148.649118,14.159017,197.658748,1.010354,48.645893,48.226832,162.109354,202.014021,160.646327,197.202269,95.679597,193.712472,-0.000466,0.035645,94.988036,66.478254,197.248360,21.194845,54.261252,0.677585,674112.665579,0.856482,9.059274,27.231670,4.001998,0.065486,0.061457,151.075202,96.501811,278.971791,32.000000,32.000000,32.000000,32.000000,32.000000,71.590495,60.997771,108.519158,100.000000,20.776396,35.949367,43.037975,47.040997,33.443038,27.582278,15.749470,148.649118,54.178799,0.681879,149.230328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850816,49.160704,199.560226,163.998982,170.514400,164.088893,148.918610,14.159873,197.457268,1.012555,48.877247,48.304521,162.130645,202.007864,160.643211,197.160588,95.828667,193.066079,-0.000467,0.035675,94.646546,66.586598,197.217564,21.195158,54.263794,0.676851,673955.580258,0.855689,9.030758,27.292624,3.998678,0.065722,0.061194,151.082111,96.566678,72.279898,32.000000,32.000000,32.000000,32.000000,32.000000,71.616882,60.969969,108.455309,100.000000,20.723968,35.949367,43.037975,47.028959,33.443038,27.582278,15.732169,148.918610,53.865106,0.673366,149.185599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866258,49.200832,199.593391,164.011319,170.460163,164.098031,148.809880,14.157876,197.536499,1.014594,48.751501,48.258178,162.131156,201.954981,160.661777,197.084109,95.828894,193.400194,-0.000467,0.035690,94.443049,66.545721,197.344624,21.194992,54.252417,0.677032,673750.258515,0.856406,8.992554,27.277124,3.998655,0.064475,0.057526,151.114212,96.523447,156.575308,32.000000,32.000000,32.000000,32.000000,32.000000,71.619932,60.945794,108.444018,100.000000,20.731253,35.949367,43.037975,47.057264,33.443038,27.582278,15.778973,148.809880,53.621749,0.678062,149.160029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.910624,49.204680,199.451628,164.033190,170.377787,164.106832,148.574125,14.150740,197.560743,1.017078,48.800721,48.254616,162.141745,202.076853,160.671257,196.999233,95.779939,193.529854,-0.000468,0.035661,94.389070,66.510326,197.319379,21.194761,54.260440,0.677730,673388.749978,0.855939,9.047393,26.887994,4.003149,0.067941,0.059141,151.135628,96.539711,72.359039,32.000000,32.000000,32.000000,32.000000,32.000000,71.642795,60.953011,108.435845,100.000000,20.693993,35.949367,43.037975,47.046883,33.443038,27.582278,15.793019,148.574125,54.301135,0.682746,149.140005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814545,49.190388,199.607605,164.019170,170.334087,164.114795,149.005915,14.159303,197.569469,1.017097,48.784651,48.175624,162.123268,202.044479,160.639957,197.127584,95.648658,193.466591,-0.000468,0.035673,94.424763,66.565771,197.253214,21.194138,54.292444,0.677889,673501.463121,0.856413,9.071550,27.011927,4.002574,0.066383,0.058639,151.102599,96.449968,85.114209,32.000000,32.000000,32.000000,32.000000,32.000000,71.603360,60.911812,108.411221,100.000000,20.703887,35.949367,43.037975,47.017690,33.443038,27.582278,15.803550,149.005915,54.880993,0.685862,149.802632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.892854,49.194236,199.673423,164.011039,170.359117,164.112889,148.886993,14.155164,197.614362,1.012322,48.574361,48.255629,162.169558,202.027293,160.672044,197.174621,95.611474,193.735391,-0.000468,0.035735,94.666451,66.801438,197.300797,21.193142,54.267923,0.676945,673650.319269,0.856980,9.029532,27.109024,3.996176,0.067060,0.058232,151.147267,96.442188,86.433840,32.000000,32.000000,32.000000,32.000000,32.000000,71.648217,60.960599,108.451593,100.000000,20.710890,35.949367,43.037975,47.070630,33.443038,27.582278,15.798652,148.886993,54.678782,0.676438,149.651570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841517,49.194236,199.716053,164.011039,170.345795,164.107023,148.608627,14.157590,197.596195,1.010109,48.625551,48.160267,162.143242,202.062175,160.673133,197.157001,95.561151,193.797889,-0.000469,0.035758,94.717795,66.440725,197.359186,21.192549,54.335375,0.678096,674167.089930,0.856336,9.114605,27.216818,4.007015,0.064115,0.057537,151.123752,96.423697,74.176239,32.000000,32.000000,32.000000,32.000000,32.000000,71.632851,60.924902,108.425406,100.000000,20.791531,35.949367,43.037975,47.024751,33.443038,27.582278,15.811786,148.608627,54.921958,0.670824,149.891460,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
