OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 4, 2020
3:22:53 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.822970,49.299229,199.256466,164.094315,182.333435,175.647865,158.605277,14.159303,196.950205,1.073523,48.685585,48.277473,162.377560,201.625165,160.942864,196.409664,94.626645,192.493676,-0.000471,0.039264,109.227912,66.160813,196.394673,21.099651,57.606631,0.682395,724545.033165,0.858909,9.172927,27.657547,3.997448,0.067905,0.060395,151.729024,97.929582,72.293772,32.000000,32.000000,32.000000,32.000000,32.000000,71.466875,60.009669,109.109732,100.000000,22.198788,35.949367,43.037975,59.281790,33.443038,27.582278,33.963235,158.605277,58.527444,0.670734,159.933897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.878158,49.298954,199.280645,164.088707,182.333779,175.672129,158.902074,14.155450,196.916443,1.075030,48.682818,48.242594,162.394620,201.870682,160.966348,196.472958,94.626426,192.070458,-0.000470,0.039263,109.245843,66.277353,196.577636,21.101036,57.677328,0.684663,725095.241547,0.862555,9.330768,27.701807,4.011015,0.065903,0.058825,151.730714,97.826907,72.289823,32.000000,32.000000,32.000000,32.000000,32.000000,71.482390,60.024978,109.119832,100.000000,22.168090,35.949367,43.037975,59.220983,33.443038,27.582278,33.979721,158.902074,58.608346,0.672926,159.983976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839815,49.211002,199.330204,164.056182,182.323554,175.704103,158.758043,14.165296,196.950642,1.071628,48.806716,48.188603,162.378196,201.737006,160.979597,196.466833,94.591363,192.408745,-0.000469,0.039277,109.229290,66.093460,196.603146,21.102625,57.576394,0.683254,725147.439493,0.861145,9.214727,27.876928,3.999289,0.067178,0.059944,151.695446,97.820895,72.284349,32.000000,32.000000,32.000000,32.000000,32.000000,71.455564,60.033056,109.084532,100.000000,22.167552,35.949367,43.037975,59.188249,33.443038,27.582278,33.996458,158.758043,58.654829,0.672504,159.942040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853471,49.212376,199.261832,164.042162,182.299989,175.733774,158.767157,14.159873,196.837677,1.073049,48.856993,48.260500,162.379849,201.623126,160.963205,196.400945,94.580043,192.433195,-0.000469,0.039269,109.230839,66.083136,196.465239,21.104014,57.653979,0.681902,725168.845902,0.858598,9.157367,27.719293,3.995349,0.068458,0.060454,151.687451,97.887162,72.288803,32.000000,32.000000,32.000000,32.000000,32.000000,71.464016,60.042464,109.059900,100.000000,22.190483,35.949367,43.037975,59.210112,33.443038,27.582278,33.918244,158.767157,58.367316,0.671069,160.129530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773484,49.212376,199.358315,164.042162,182.249947,175.762085,158.899420,14.157876,196.938154,1.075036,48.994078,48.178583,162.380615,201.832009,160.953820,196.492497,94.640643,192.429401,-0.000469,0.039248,109.245947,66.046834,196.486083,21.105025,57.625599,0.683624,725271.764413,0.860055,9.109072,27.880554,3.999417,0.068341,0.060803,151.674665,97.866791,72.313865,32.000000,32.000000,32.000000,32.000000,32.000000,71.480187,60.079432,109.046130,100.000000,22.167303,35.949367,43.037975,59.204483,33.443038,27.582278,33.927655,158.899420,58.449066,0.671054,160.286218,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853014,49.228317,199.365446,164.039919,182.336926,175.779640,158.782937,14.157876,196.887325,1.075796,48.974360,48.251680,162.380250,201.739697,160.957591,196.523626,94.648445,192.046275,-0.000469,0.039247,109.225573,66.228812,196.690195,21.105875,57.645901,0.682483,725418.569344,0.859893,9.096318,27.900989,3.996950,0.071329,0.063470,151.677454,97.851664,72.314795,32.000000,32.000000,32.000000,32.000000,32.000000,71.473158,60.078604,109.022063,100.000000,22.216333,35.949367,43.037975,59.251613,33.443038,27.582278,33.951915,158.782937,58.648770,0.674142,160.165408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.820558,49.256077,199.277323,164.051695,182.417270,175.794172,158.685724,14.159873,196.975945,1.076479,49.131467,48.209820,162.388401,201.745446,160.944701,196.543062,94.659623,192.372796,-0.000470,0.039249,109.241637,66.108130,196.518755,21.106510,57.575493,0.684145,725431.155575,0.860850,9.179104,27.838974,4.005312,0.070054,0.062015,151.666347,97.839901,72.306968,32.000000,32.000000,32.000000,32.000000,32.000000,71.468070,60.079325,109.006874,100.000000,22.215002,35.949367,43.037975,59.208296,33.443038,27.582278,33.961613,158.685724,58.331688,0.674507,160.147666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794326,49.284112,199.401814,164.065995,182.462041,175.823632,158.758116,14.158589,196.911410,1.075287,49.105322,48.230789,162.348438,201.818207,160.915944,196.548949,94.643550,192.484311,-0.000472,0.039269,109.210922,65.914413,196.542434,21.107310,57.571346,0.683056,725408.440060,0.860079,9.112733,27.688245,3.999065,0.068225,0.061302,151.633011,97.733871,72.266340,32.000000,32.000000,32.000000,32.000000,32.000000,71.447988,60.081643,108.994228,100.000000,22.229925,35.949367,43.037975,59.268357,33.443038,27.582278,34.005434,158.758116,58.458766,0.671376,160.198374,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869024,49.290983,199.416669,164.084221,182.451551,175.825745,158.808840,14.162870,196.907520,1.073563,48.970759,48.236533,162.382782,201.796556,160.926664,196.413558,94.664765,192.206512,-0.000473,0.039296,109.245880,66.089727,196.707589,21.108037,57.593505,0.684182,725542.379310,0.861367,9.174072,27.798891,3.999902,0.068489,0.062421,151.629073,97.687906,72.287286,32.000000,32.000000,32.000000,32.000000,32.000000,71.472224,60.104110,109.003205,100.000000,22.247434,35.949367,43.037975,59.246201,33.443038,27.582278,34.048164,158.808840,58.626485,0.675312,160.040821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.676673,49.290983,199.350238,164.084221,182.378819,175.829327,158.757554,14.154593,196.880284,1.075290,48.923764,48.165230,162.372363,201.797412,160.920361,196.457108,94.705009,192.519166,-0.000473,0.039286,109.241865,65.967101,196.641391,21.109194,57.595218,0.685036,725816.576331,0.861690,9.229260,27.856533,4.004509,0.065220,0.058813,151.594099,97.688236,72.287302,32.000000,32.000000,32.000000,32.000000,32.000000,71.481849,60.096652,108.997182,100.000000,22.246889,35.949367,43.037975,59.203044,33.443038,27.582278,34.070612,158.757554,58.727040,0.674637,159.957501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.949723,49.276691,199.342824,164.071884,182.408484,175.831697,158.959441,14.157876,196.897785,1.073004,48.592530,48.281731,162.394087,201.833966,160.969574,196.441811,94.786671,192.398386,-0.000472,0.039231,109.232621,66.254785,196.596378,21.109728,57.572283,0.683921,725672.460133,0.860009,9.158841,27.731728,3.998808,0.066957,0.060062,151.593176,97.727043,72.302062,32.000000,32.000000,32.000000,32.000000,32.000000,71.465647,60.103742,108.997804,100.000000,22.251702,35.949367,43.037975,59.315609,33.443038,27.582278,34.072075,158.959441,58.650123,0.671870,160.138342,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866713,49.185990,199.342336,164.035994,182.429797,175.835957,158.722654,14.157019,196.910331,1.074441,48.858875,48.282824,162.385485,201.801795,160.943660,196.475506,94.832598,192.504942,-0.000472,0.039249,109.236145,66.102825,196.502032,21.110227,57.620641,0.686107,725794.739636,0.864005,9.358045,27.808064,4.012955,0.069046,0.060993,151.592771,97.735054,72.294367,32.000000,32.000000,32.000000,32.000000,32.000000,71.485563,60.132746,108.950155,100.000000,22.235044,35.949367,43.037975,59.161582,33.443038,27.582278,34.086593,158.722654,58.653657,0.672884,160.102426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870429,49.206879,199.532646,164.027021,182.458641,175.851492,158.868506,14.159588,196.974189,1.072526,48.912023,48.351342,162.363596,201.924401,160.930002,196.463732,94.848207,192.329904,-0.000472,0.039241,109.246293,66.289822,196.624849,21.111462,57.737874,0.682996,725166.249954,0.857646,9.061149,27.681383,3.990869,0.070333,0.063342,151.591149,97.755036,72.297367,32.000000,32.000000,32.000000,32.000000,32.000000,71.494956,60.227494,108.929408,100.000000,22.269502,35.949367,43.037975,59.207296,33.443038,27.582278,34.003194,158.868506,58.485848,0.670444,160.342748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823199,49.206879,199.385972,164.027021,182.462915,175.865511,158.857407,14.147173,197.001325,1.075212,49.175286,48.152449,162.380125,201.783142,160.946938,196.570617,94.885649,192.099236,-0.000472,0.039229,109.253349,66.056224,196.627444,21.112551,57.650499,0.683258,724927.021324,0.860316,9.056238,27.675175,3.997503,0.067382,0.061465,151.601731,97.782718,72.306684,32.000000,32.000000,32.000000,32.000000,32.000000,71.510713,60.334556,108.851176,100.000000,22.314361,35.949367,43.037975,59.205505,33.443038,27.582278,34.030531,158.857407,58.429899,0.671224,160.329648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747181,49.249756,199.340066,164.041321,182.508314,175.880724,158.780045,14.160159,196.928834,1.075012,49.348141,48.200846,162.393350,201.841631,160.941011,196.440508,94.889313,192.448172,-0.000472,0.039232,109.258513,65.988839,196.637983,21.113183,57.737406,0.682403,724979.025084,0.859582,9.073284,27.594312,4.001021,0.069839,0.063549,151.599488,97.838205,72.318049,32.000000,32.000000,32.000000,32.000000,32.000000,71.529864,60.368235,108.813504,100.000000,22.310998,35.949367,43.037975,59.252449,33.443038,27.582278,34.085477,158.780045,58.590767,0.673675,160.334251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792345,49.343481,199.429399,164.081417,182.537554,175.886156,158.896789,14.158018,197.005470,1.074254,49.257077,48.143315,162.362156,201.735437,160.936832,196.467215,94.839117,192.512633,-0.000473,0.039230,109.249231,66.041096,196.646448,21.114088,57.685406,0.683704,724963.284319,0.860616,9.122141,27.470813,4.001870,0.069204,0.059835,151.620155,97.860493,72.294765,32.000000,32.000000,32.000000,32.000000,32.000000,71.536029,60.382878,108.764471,100.000000,22.269429,35.949367,43.037975,59.279661,33.443038,27.582278,34.192267,158.896789,58.371823,0.674584,160.362614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.725779,49.335235,199.468478,164.097960,182.554234,175.889932,158.806723,14.161443,197.014615,1.077205,48.929831,48.229095,162.368337,201.766914,160.906927,196.436089,94.848259,192.007074,-0.000472,0.039234,109.277506,66.184189,196.672878,21.114571,57.623237,0.683639,725214.043828,0.862675,9.243730,27.597301,4.007063,0.072122,0.063164,151.633692,97.778796,72.296309,32.000000,32.000000,32.000000,32.000000,32.000000,71.525040,60.383074,108.721869,100.000000,22.299678,35.949367,43.037975,59.257965,33.443038,27.582278,34.213442,158.806723,58.421750,0.673682,160.357540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868885,49.239036,199.553126,164.070762,182.564485,175.895463,158.866841,14.153880,197.042681,1.077523,48.631231,48.229979,162.372953,201.893577,160.916816,196.522890,94.892489,192.638435,-0.000472,0.039226,109.262016,66.142811,196.741673,21.115425,57.682178,0.684148,725563.590620,0.861426,9.290678,27.671521,4.005222,0.069338,0.060384,151.638143,97.746540,72.292431,32.000000,32.000000,32.000000,32.000000,32.000000,71.508597,60.337868,108.697944,100.000000,22.306474,35.949367,43.037975,59.299177,33.443038,27.582278,34.225714,158.866841,58.789912,0.676103,160.068791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.808771,49.239036,199.491915,164.070762,182.499782,175.913666,158.733913,14.158446,197.000178,1.079787,48.746952,48.246078,162.397281,201.883138,160.969014,196.483126,94.949190,192.573297,-0.000472,0.039203,109.283585,66.086120,196.696150,21.116484,57.716761,0.685790,725598.315705,0.863195,9.351385,27.473795,4.011370,0.069962,0.063915,151.652818,97.780166,72.311861,32.000000,32.000000,32.000000,32.000000,32.000000,71.514735,60.383545,108.702978,100.000000,22.362083,35.949367,43.037975,59.217798,33.443038,27.582278,34.145409,158.733913,58.608851,0.676416,160.202504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907842,49.202756,199.474549,164.057584,182.540820,175.929997,159.000900,14.156448,196.993113,1.079349,48.807275,48.400833,162.387874,201.930884,160.970494,196.536052,94.944628,192.126305,-0.000472,0.039214,109.287008,66.180502,196.773447,21.116970,57.685965,0.683364,725096.108901,0.859913,9.107038,27.665019,4.001556,0.067625,0.060267,151.645488,97.894955,72.308724,32.000000,32.000000,32.000000,32.000000,32.000000,71.525893,60.447316,108.693323,100.000000,22.347886,35.949367,43.037975,59.252632,33.443038,27.582278,34.119418,159.000900,58.615000,0.670488,160.085943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.919399,49.210452,199.514827,164.062631,182.632819,175.933521,158.712029,14.157876,197.059915,1.079838,48.857892,48.294889,162.376991,201.910131,160.963350,196.714800,94.961044,192.580562,-0.000472,0.039223,109.270335,66.360149,196.798695,21.117504,57.674191,0.683611,725054.089858,0.861876,9.169230,27.584052,4.005156,0.066843,0.060458,151.643110,97.853864,72.300794,32.000000,32.000000,32.000000,32.000000,32.000000,71.486129,60.469560,108.652724,100.000000,22.349799,35.949367,43.037975,59.196483,33.443038,27.582278,34.126569,158.712029,58.656091,0.673206,160.031930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.856213,49.246732,199.623737,164.064874,182.652877,175.949520,158.858432,14.162157,197.172719,1.079638,49.083648,48.235494,162.380603,201.980302,160.974488,196.649489,95.061030,192.423561,-0.000472,0.039204,109.269585,66.183760,196.794003,21.118392,57.658126,0.682712,724921.637510,0.858524,9.030484,27.421935,3.996858,0.070752,0.062421,151.623418,97.950330,72.296745,32.000000,32.000000,32.000000,32.000000,32.000000,71.485145,60.519343,108.607107,100.000000,22.374996,35.949367,43.037975,59.188044,33.443038,27.582278,34.142028,158.858432,58.331345,0.671891,160.284762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.770813,49.321492,199.530885,164.096278,182.706552,175.969278,158.838517,14.159303,197.031597,1.079037,49.149023,48.340661,162.386306,201.916613,160.932826,196.565309,95.091936,192.599619,-0.000474,0.039210,109.274986,66.096451,196.683953,21.119801,57.625725,0.682837,724896.940234,0.859901,9.026237,27.574906,3.996739,0.069139,0.060982,151.579289,98.077555,72.302584,32.000000,32.000000,32.000000,32.000000,32.000000,71.461202,60.528239,108.541078,100.000000,22.435789,35.949367,43.037975,59.224959,33.443038,27.582278,34.191752,158.838517,58.450202,0.671407,160.140113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918041,49.321492,199.567157,164.096278,182.772157,175.989836,158.760050,14.154879,197.039431,1.077825,49.050906,48.300988,162.378280,201.890172,160.925913,196.678229,95.044721,192.548345,-0.000474,0.039208,109.276105,66.361563,196.718198,21.120777,57.669215,0.684207,724786.579728,0.860484,9.127838,27.416411,4.003989,0.068315,0.061299,151.565188,98.071464,72.275077,32.000000,32.000000,32.000000,32.000000,32.000000,71.443644,60.515067,108.497734,100.000000,22.400790,35.949367,43.037975,59.271982,33.443038,27.582278,34.281510,158.760050,58.689231,0.676310,159.959900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934085,49.315995,199.512123,164.100764,182.766861,176.006918,158.845462,14.157876,197.197366,1.077233,49.137610,48.412981,162.390192,201.906706,160.938223,196.596314,94.993602,192.585623,-0.000475,0.039215,109.275772,66.407523,196.814522,21.121410,57.678464,0.685644,725044.924431,0.862510,9.290987,27.451113,4.008994,0.070048,0.063374,151.561832,98.015689,72.293894,32.000000,32.000000,32.000000,32.000000,32.000000,71.463833,60.500269,108.475163,100.000000,22.431702,35.949367,43.037975,59.188547,33.443038,27.582278,34.294924,158.845462,58.627026,0.675973,160.050774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.857700,49.333311,199.687723,164.108335,182.841573,176.001131,158.790154,14.159873,197.143141,1.073097,49.312459,48.185617,162.391649,201.954696,160.971268,196.760802,95.003593,192.549096,-0.000474,0.039197,109.301724,66.024655,196.732982,21.122341,57.682395,0.683494,725106.787687,0.860210,9.138680,27.479225,3.997896,0.068685,0.063502,151.551887,97.977440,72.274993,32.000000,32.000000,32.000000,32.000000,32.000000,71.454258,60.465807,108.460388,100.000000,22.413890,35.949367,43.037975,59.180207,33.443038,27.582278,34.313359,158.790154,58.674806,0.671614,159.988697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760995,49.383885,199.582820,164.120392,182.966948,176.005278,158.774749,14.153452,197.028034,1.071522,49.261290,48.256028,162.390602,201.940935,160.944650,196.505675,95.021687,192.529125,-0.000474,0.039189,109.307205,66.166723,196.604518,21.123357,57.694710,0.683114,725315.147000,0.859511,9.116606,27.544232,3.995510,0.067603,0.060498,151.519974,97.880170,72.263671,32.000000,32.000000,32.000000,32.000000,32.000000,71.438189,60.400840,108.449228,100.000000,22.452786,35.949367,43.037975,59.222572,33.443038,27.582278,34.350488,158.774749,58.785513,0.672061,159.957107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.800545,49.383885,199.554588,164.120392,183.070144,176.028616,158.698331,14.156448,196.971703,1.071295,48.978924,48.328710,162.378134,201.966602,160.937800,196.573211,95.037746,192.461275,-0.000474,0.039191,109.311484,66.083305,196.779973,21.124314,57.561483,0.684447,725389.796670,0.861287,9.212879,27.520633,4.005153,0.066618,0.059887,151.509293,97.895779,72.263695,32.000000,32.000000,32.000000,32.000000,32.000000,71.458396,60.374724,108.432094,100.000000,22.463619,35.949367,43.037975,59.276571,33.443038,27.582278,34.423567,158.698331,58.594896,0.672870,160.066863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.101357,49.395154,199.587013,164.131047,183.099641,176.037766,158.846529,14.158874,197.191501,1.070810,48.858763,48.311806,162.396129,202.060034,160.922364,196.705368,95.021118,192.707583,-0.000474,0.039199,109.324792,66.350040,196.880131,21.125224,57.687299,0.685343,725579.880253,0.863373,9.363547,27.495099,4.010829,0.070066,0.063973,151.520198,97.993704,72.272280,32.000000,32.000000,32.000000,32.000000,32.000000,71.469144,60.347419,108.399428,100.000000,22.424600,35.949367,43.037975,59.256562,33.443038,27.582278,34.460185,158.846529,58.691737,0.672626,159.994322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.842481,49.307200,199.580530,164.103849,183.184258,176.075130,158.880465,14.148457,197.155423,1.072752,49.207632,48.160880,162.415883,202.037548,160.964715,196.520238,94.992272,192.605587,-0.000473,0.039194,109.363613,65.997066,196.724339,21.126367,57.636706,0.686466,725572.583165,0.863142,9.322594,27.453753,4.007076,0.068893,0.061253,151.546162,98.099927,72.290340,32.000000,32.000000,32.000000,32.000000,32.000000,71.483905,60.351883,108.421041,100.000000,22.493145,35.949367,43.037975,59.074149,33.443038,27.582278,34.406174,158.880465,58.890666,0.674359,159.793457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850546,49.371791,199.660158,164.100204,183.240555,176.091167,158.749243,14.160587,197.229823,1.071223,49.308486,48.369560,162.394170,201.992432,160.961010,196.761515,94.976428,192.423624,-0.000473,0.039165,109.369012,66.085320,196.741527,21.127430,57.655205,0.681443,725332.507656,0.856656,9.023183,27.562143,3.983665,0.067602,0.060823,151.540730,98.136354,72.271569,32.000000,32.000000,32.000000,32.000000,32.000000,71.459940,60.349006,108.382397,100.000000,22.499101,35.949367,43.037975,59.222277,33.443038,27.582278,34.423733,158.749243,58.614567,0.669781,160.023394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.927728,49.407797,199.612753,164.124878,183.277719,176.092547,158.889374,14.158304,197.230318,1.069886,49.238327,48.403175,162.406458,202.068760,160.960536,196.634064,94.936912,192.477496,-0.000473,0.039181,109.359922,66.319739,196.784602,21.128651,57.720403,0.685138,725692.482842,0.861389,9.202511,27.553000,4.004225,0.069167,0.060892,151.522120,98.120671,72.277411,32.000000,32.000000,32.000000,32.000000,32.000000,71.464389,60.346378,108.351403,100.000000,22.531869,35.949367,43.037975,59.217999,33.443038,27.582278,34.511022,158.889374,58.535684,0.670550,160.151836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.874053,49.407797,199.584974,164.124878,183.296854,176.096860,158.811604,14.161015,197.204265,1.068242,49.481855,48.277561,162.393893,202.071308,160.951331,196.742712,94.972951,192.815504,-0.000474,0.039163,109.360087,66.075130,196.838382,21.129711,57.647398,0.685222,725944.778199,0.862181,9.258759,27.501036,4.005175,0.069308,0.062753,151.518105,98.081875,72.280397,32.000000,32.000000,32.000000,32.000000,32.000000,71.445136,60.321831,108.336478,100.000000,22.530459,35.949367,43.037975,59.170856,33.443038,27.582278,34.572693,158.811604,58.775308,0.674007,159.900538,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860739,49.456447,199.616887,164.132729,183.335824,176.095641,158.808088,14.155307,197.163254,1.067996,49.425740,48.274939,162.395965,202.109798,160.940623,196.750042,95.093515,192.339825,-0.000475,0.039169,109.358968,66.219709,196.803795,21.130453,57.674461,0.683466,726072.864199,0.860034,9.214977,27.560631,3.998034,0.069523,0.061243,151.511717,98.100419,72.291008,32.000000,32.000000,32.000000,32.000000,32.000000,71.455707,60.330864,108.345280,100.000000,22.503411,35.949367,43.037975,59.200001,33.443038,27.582278,34.600277,158.808088,58.426401,0.673947,160.143811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.893200,49.484483,199.558788,164.154600,183.444995,176.095962,158.691292,14.156591,197.120083,1.069636,49.160423,48.214660,162.419842,202.049922,160.981841,196.598778,95.139073,192.551200,-0.000475,0.039192,109.371219,66.284375,196.750747,21.131024,57.637553,0.684937,726044.931364,0.861506,9.270454,27.650488,4.001780,0.069246,0.061338,151.510601,98.171539,72.297850,32.000000,32.000000,32.000000,32.000000,32.000000,71.461351,60.385273,108.366352,100.000000,22.553413,35.949367,43.037975,59.207864,33.443038,27.582278,34.680382,158.691292,58.492880,0.671793,160.144558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.082980,49.417417,199.660057,164.135814,183.500477,176.100509,158.721048,14.164297,197.188588,1.067860,48.933708,48.403808,162.414530,202.081440,160.948695,196.673143,95.132861,192.737982,-0.000475,0.039182,109.352516,66.261534,196.838564,21.131535,57.642926,0.684954,725754.266881,0.861892,9.332873,27.352705,4.003488,0.069479,0.062392,151.505889,98.143656,72.291819,32.000000,32.000000,32.000000,32.000000,32.000000,71.463771,60.406194,108.332032,100.000000,22.547807,35.949367,43.037975,59.188715,33.443038,27.582278,34.743080,158.721048,58.618714,0.676139,159.984251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.892648,49.417417,199.601014,164.135814,183.499219,176.096392,158.647908,14.157876,197.204721,1.067539,49.131330,48.230563,162.427290,202.087740,160.966743,196.782110,95.118183,192.634595,-0.000475,0.039181,109.355898,65.953884,196.877501,21.132457,57.652068,0.684912,725634.225654,0.861972,9.327346,27.385936,3.999719,0.070196,0.061508,151.517490,98.150314,72.292914,32.000000,32.000000,32.000000,32.000000,32.000000,71.459215,60.449005,108.358869,100.000000,22.585627,35.949367,43.037975,59.077072,33.443038,27.582278,34.708131,158.647908,58.660328,0.674896,159.969696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.935148,49.373440,199.731663,164.101886,183.281447,176.098365,158.739064,14.158446,197.264129,1.064905,49.039866,48.281490,162.414686,202.019974,160.984195,196.733298,95.120432,192.479434,-0.000475,0.039141,109.355733,66.139210,196.728129,21.133482,57.631026,0.682664,725293.724488,0.858043,9.064386,27.461719,3.986585,0.066755,0.059119,151.491908,98.099132,72.284965,32.000000,32.000000,32.000000,32.000000,32.000000,71.460216,60.439526,108.377764,100.000000,22.582959,35.949367,43.037975,59.142262,33.443038,27.582278,34.700171,158.739064,58.379234,0.671300,160.082874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891084,49.372066,199.502133,164.103288,183.295793,176.106581,158.800416,14.147886,197.213036,1.066524,49.166141,48.382849,162.392023,202.056059,160.959610,196.682971,95.074006,192.691534,-0.000476,0.039135,109.352496,66.201180,196.889375,21.134229,57.646514,0.684714,725554.699207,0.862058,9.260849,27.437895,4.000610,0.070244,0.063042,151.461851,98.056067,72.275950,32.000000,32.000000,32.000000,32.000000,32.000000,71.442658,60.397812,108.376490,100.000000,22.596895,35.949367,43.037975,59.153877,33.443038,27.582278,34.722939,158.800416,58.702447,0.672945,159.972686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.880600,49.398177,199.670822,164.103288,183.363012,176.092303,158.798328,14.171004,197.225368,1.065580,49.136159,48.318738,162.393168,201.974960,160.959630,196.721898,95.058714,192.725590,-0.000475,0.039122,109.356066,66.338974,196.802198,21.135181,57.648858,0.684679,725397.684245,0.860652,9.172953,27.377835,3.999821,0.071280,0.063232,151.458835,98.174182,72.257174,32.000000,32.000000,32.000000,32.000000,32.000000,71.462977,60.375588,108.406294,100.000000,22.575950,35.949367,43.037975,59.177690,33.443038,27.582278,34.746962,158.798328,58.662492,0.675904,160.053606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.909813,49.399277,199.531125,164.105531,183.411222,176.092314,158.876365,14.164583,197.123825,1.069256,49.165337,48.199585,162.408337,202.094284,160.961290,196.570100,95.041806,192.556090,-0.000474,0.039103,109.327291,66.140773,196.848966,21.136053,57.687443,0.684496,725642.041969,0.861201,9.217115,27.503277,3.998753,0.065281,0.058529,151.441017,98.260553,72.277387,32.000000,32.000000,32.000000,32.000000,32.000000,71.472676,60.367788,108.414254,100.000000,22.638732,35.949367,43.037975,59.182834,33.443038,27.582278,34.799174,158.876365,58.568517,0.672184,160.212221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.979362,49.399277,199.629500,164.105531,183.499538,176.101549,158.803777,14.161158,197.190842,1.066832,49.115470,48.356648,162.401397,202.109615,160.938922,196.745299,95.018432,192.409993,-0.000474,0.039103,109.348984,66.271463,196.722682,21.136233,57.687443,0.685014,725707.512539,0.861406,9.254065,27.531251,4.002976,0.068209,0.060484,151.448227,98.183037,72.294570,32.000000,32.000000,32.000000,32.000000,32.000000,71.473716,60.348693,108.407900,100.000000,22.603011,35.949367,43.037975,59.164325,33.443038,27.582278,34.826949,158.803777,58.813839,0.673177,159.847745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.014740,49.383885,199.540082,164.096558,183.441681,176.101027,158.819039,14.160016,197.119095,1.066355,49.058633,48.327730,162.411155,201.931190,160.945690,196.654845,94.991638,192.687830,-0.000475,0.039133,109.347610,66.148458,196.837057,21.136791,57.679726,0.683857,725727.507932,0.860426,9.224967,27.485027,3.997834,0.069160,0.061446,151.452217,98.158341,72.297639,32.000000,32.000000,32.000000,32.000000,32.000000,71.476615,60.356249,108.413664,100.000000,22.639433,35.949367,43.037975,59.121993,33.443038,27.582278,34.838089,158.819039,58.621707,0.673569,160.107579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.996648,49.364645,199.695730,164.081137,183.482699,176.101097,158.861013,14.160872,197.168656,1.065854,49.110594,48.338820,162.383636,201.886543,160.966248,196.710951,94.960987,192.724272,-0.000474,0.039107,109.319585,66.253861,196.817845,21.137358,57.684973,0.683290,725754.171861,0.859534,9.153131,27.453949,3.994239,0.069438,0.062489,151.435500,98.229813,72.290537,32.000000,32.000000,32.000000,32.000000,32.000000,71.454527,60.335545,108.406893,100.000000,22.627510,35.949367,43.037975,59.100091,33.443038,27.582278,34.863290,158.861013,58.568896,0.670203,160.032953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.832938,49.404224,199.575083,164.085903,183.417980,176.103396,158.649109,14.159731,197.102466,1.066998,49.329810,48.179301,162.392679,202.104110,160.965907,196.560195,94.971781,192.419340,-0.000474,0.039076,109.333699,66.228870,196.752745,21.137379,57.690148,0.682690,725770.811460,0.858736,9.101226,27.584267,3.989625,0.068291,0.060470,151.424413,98.290773,72.283456,32.000000,32.000000,32.000000,32.000000,32.000000,71.472377,60.357411,108.370273,100.000000,22.645425,35.949367,43.037975,59.105751,33.443038,27.582278,34.867720,158.649109,58.541111,0.671720,160.071230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821267,49.437207,199.495725,164.107213,183.401367,176.104756,158.823473,14.154879,196.980103,1.065064,49.157583,48.162429,162.394030,201.853313,160.945453,196.571152,94.978796,192.550631,-0.000474,0.039083,109.338592,66.232022,196.744956,21.137042,57.736684,0.683192,725851.045712,0.858808,9.100656,27.628488,3.994182,0.070820,0.064250,151.468206,98.285714,72.262454,32.000000,32.000000,32.000000,32.000000,32.000000,71.492923,60.339614,108.318806,100.000000,22.685245,35.949367,43.037975,59.195073,33.443038,27.582278,34.941493,158.823473,58.435615,0.672882,160.192276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.979163,49.437207,199.464757,164.107213,183.489052,176.119112,158.697365,14.155878,197.021144,1.065269,48.977360,48.320505,162.381031,201.925747,160.919646,196.549986,94.980639,192.454828,-0.000474,0.039074,109.315547,66.236452,196.769123,21.136925,57.659406,0.684926,726106.093621,0.863202,9.309408,27.504085,4.004883,0.068544,0.061566,151.483224,98.312852,72.280746,32.000000,32.000000,32.000000,32.000000,32.000000,71.489760,60.301149,108.283688,100.000000,22.651085,35.949367,43.037975,59.206202,33.443038,27.582278,35.003233,158.697365,58.589595,0.674970,160.034999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.992868,49.402850,199.430145,164.102727,183.519708,176.142661,158.734624,14.156306,196.937565,1.065759,49.140427,48.147125,162.375320,201.891110,160.918435,196.505432,95.063187,192.471254,-0.000472,0.039090,109.330862,65.900041,196.735778,21.136031,57.704392,0.684399,726182.608340,0.862565,9.354469,27.546002,4.004228,0.068094,0.059954,151.482400,98.286278,72.262359,32.000000,32.000000,32.000000,32.000000,32.000000,71.509137,60.299378,108.262968,100.000000,22.680587,35.949367,43.037975,59.114808,33.443038,27.582278,34.998938,158.734624,58.929179,0.676213,159.838303,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.945529,49.390481,199.521862,164.071323,183.493213,176.164832,158.750393,14.160730,197.003768,1.062860,48.827373,48.305865,162.367512,201.916736,160.924149,196.559239,95.100002,192.365163,-0.000472,0.039100,109.320749,66.254862,196.750807,21.135705,57.638256,0.683365,726041.164709,0.860291,9.191267,27.508457,3.990958,0.069998,0.062571,151.487469,98.302084,72.264469,32.000000,32.000000,32.000000,32.000000,32.000000,71.492650,60.284348,108.206711,100.000000,22.644452,35.949367,43.037975,59.104135,33.443038,27.582278,35.026029,158.750393,58.587359,0.672516,160.061159,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888820,49.332761,199.380593,164.048331,183.505948,176.164703,158.856058,14.157162,196.955092,1.059557,48.935211,48.425262,162.380350,201.954920,160.935884,196.467663,95.102460,192.556179,-0.000471,0.039104,109.339720,66.316147,196.698781,21.135003,57.627402,0.682594,725767.862155,0.859859,9.142761,27.432031,3.989172,0.068973,0.063139,151.491301,98.240275,72.293542,32.000000,32.000000,32.000000,32.000000,32.000000,71.503092,60.326833,108.205558,100.000000,22.678186,35.949367,43.037975,59.127567,33.443038,27.582278,35.039767,158.856058,58.608202,0.668407,160.001836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.982951,49.332761,199.590943,164.048331,183.585705,176.153862,158.825283,14.159731,197.040687,1.058826,49.260673,48.315586,162.351686,201.957326,160.923334,196.555795,95.027949,192.533608,-0.000471,0.039107,109.312939,66.276733,196.669697,21.133962,57.669305,0.684240,725763.532232,0.860758,9.179272,27.355666,3.994789,0.068720,0.060820,151.487546,98.206580,72.262086,32.000000,32.000000,32.000000,32.000000,32.000000,71.487196,60.269585,108.189711,100.000000,22.642319,35.949367,43.037975,59.158205,33.443038,27.582278,35.005229,158.825283,58.816724,0.673155,159.985431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840055,49.321492,199.450229,164.031227,183.623585,176.149249,158.892070,14.155735,197.041594,1.058749,49.573018,48.249377,162.354446,201.944034,160.934371,196.447982,95.025273,192.320664,-0.000470,0.039115,109.317025,66.099581,196.674675,21.133545,57.720601,0.684596,725695.759847,0.861132,9.180151,27.424406,3.996498,0.066733,0.059770,151.499066,98.166157,72.266852,32.000000,32.000000,32.000000,32.000000,32.000000,71.491485,60.269314,108.205345,100.000000,22.673853,35.949367,43.037975,59.102013,33.443038,27.582278,35.013918,158.892070,58.427880,0.673140,160.125872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844408,49.482010,199.501385,164.067678,183.553965,176.148125,158.730733,14.154023,197.001474,1.058772,49.329736,48.107481,162.377613,201.903994,160.947429,196.546338,95.088178,192.553366,-0.000470,0.039084,109.350590,66.109793,196.800390,21.133311,57.581623,0.683423,725785.015646,0.859443,9.082909,27.490507,3.993180,0.067151,0.060682,151.502138,98.126029,72.282815,32.000000,32.000000,32.000000,32.000000,32.000000,71.476461,60.275077,108.208561,100.000000,22.683702,35.949367,43.037975,59.182336,33.443038,27.582278,35.032901,158.730733,58.498541,0.670091,160.082009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876810,49.480910,199.449637,164.106933,183.612200,176.138895,158.764913,14.159445,196.911123,1.061511,49.095458,48.204844,162.384481,201.888704,160.942279,196.481028,95.202445,192.578704,-0.000468,0.039056,109.342534,66.251128,196.687685,21.131793,57.662778,0.684172,725916.462118,0.861770,9.219312,27.413801,4.001806,0.067662,0.059037,151.520570,98.086895,72.277062,32.000000,32.000000,32.000000,32.000000,32.000000,71.469543,60.250855,108.222691,100.000000,22.683291,35.949367,43.037975,59.177998,33.443038,27.582278,35.236834,158.764913,58.517221,0.675890,160.203134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.939333,49.419616,199.426299,164.093754,183.675278,176.132807,158.893579,14.163156,197.034469,1.063232,49.150750,48.364981,162.389102,201.830928,160.937884,196.585622,95.294241,192.358285,-0.000468,0.038795,109.339708,66.241116,196.753722,21.130650,57.644856,0.686230,726071.754618,0.862945,9.375328,27.437639,4.002483,0.067142,0.060720,151.520129,98.098076,72.254648,32.000000,32.000000,32.000000,32.000000,32.000000,71.453518,60.238392,108.235733,100.000000,22.723761,35.949367,43.037975,59.161824,33.443038,27.582278,35.270626,158.893579,58.384463,0.675474,160.113952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826248,49.419616,199.472518,164.093754,183.708575,176.115600,158.812199,14.156877,197.029661,1.065286,49.173431,48.215920,162.364148,201.795292,160.895586,196.526049,95.265101,192.602907,-0.000467,0.038709,109.343523,66.166391,196.678590,21.129854,57.586563,0.684707,725612.337547,0.862088,9.340716,27.332812,3.998845,0.068057,0.059783,151.497996,98.112807,72.210647,32.000000,32.000000,32.000000,32.000000,32.000000,71.414790,60.207120,108.251887,100.000000,22.696886,35.949367,43.037975,59.123603,33.443038,27.582278,35.241361,158.812199,58.266688,0.674709,160.228822,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891086,49.424014,199.453128,164.077492,183.717032,176.118359,158.819378,14.158018,197.011027,1.067051,49.123874,48.391194,162.352962,201.844873,160.903556,196.521324,95.259352,192.470517,-0.000466,0.038684,109.317780,66.011365,196.653300,21.129227,57.673542,0.683945,725059.197229,0.860015,9.214808,27.158862,3.993371,0.070231,0.063577,151.473229,98.076547,72.251026,32.000000,32.000000,32.000000,32.000000,32.000000,71.378003,60.189150,108.254957,100.000000,22.700055,35.949367,43.037975,59.187394,33.443038,27.582278,35.274577,158.819378,58.695253,0.675281,159.946368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.932701,49.407797,199.517475,164.063472,183.695436,176.121145,158.773404,14.161015,197.087570,1.066845,49.143888,48.276749,162.362087,201.922893,160.904802,196.503948,95.217997,191.708405,-0.000466,0.038686,109.344348,66.338296,196.799387,21.128256,57.663012,0.686070,725229.366516,0.862541,9.331723,27.279172,4.003362,0.068924,0.060858,151.498789,98.079905,72.241876,32.000000,32.000000,32.000000,32.000000,32.000000,71.394703,60.192220,108.295610,100.000000,22.725076,35.949367,43.037975,59.150107,33.443038,27.582278,35.303777,158.773404,58.810539,0.678061,159.938972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.806766,49.419066,199.465796,164.070482,183.613130,176.110597,158.825486,14.157162,196.891842,1.067721,49.311260,48.206459,162.360738,201.820531,160.939171,196.414206,95.166059,192.339558,-0.000465,0.038662,109.361741,66.221074,196.625523,21.127108,57.671432,0.684212,725188.276682,0.861281,9.269060,27.235590,3.997771,0.071187,0.062848,151.516281,98.130958,72.263217,32.000000,32.000000,32.000000,32.000000,32.000000,71.420140,60.181474,108.289295,100.000000,22.703089,35.949367,43.037975,59.124646,33.443038,27.582278,35.315470,158.825486,58.648338,0.672302,160.227878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
