OSU 80 Ton Compressor Load Stand
49.745588,49.455348,199.321982,164.080015,183.492164,176.099448,158.728046,14.158304,196.946754,1.067477,49.374852,48.291581,162.375488,201.809930,160.934020,196.517372,95.076003,192.537242,-0.000463,0.038629,109.352084,65.966728,196.506253,21.125879,57.556434,0.683966,725229.152199,0.860707,9.209839,26.992471,3.995728,0.069235,0.061120,151.526722,98.176152,72.275018,32.000000,32.000000,32.000000,32.000000,32.000000,71.397895,60.182860,108.280365,100.000000,22.707046,35.949367,43.037975,59.200559,33.443038,27.582278,35.364414,158.728046,58.690421,0.670620,160.037280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.878606,49.455348,199.435072,164.080015,183.426997,176.099452,158.905946,14.162585,196.872586,1.066968,49.477902,48.257851,162.373904,201.716681,160.907993,196.357045,95.018348,192.982273,-0.000463,0.038603,109.362707,66.076536,196.492750,21.124497,57.602953,0.685258,725553.851395,0.862818,9.351337,27.280062,4.004793,0.067874,0.059592,151.546048,98.190585,72.259006,32.000000,32.000000,32.000000,32.000000,32.000000,71.399047,60.196203,108.268026,100.000000,22.698244,35.949367,43.037975,59.232407,33.443038,27.582278,35.431084,158.905946,58.697002,0.673844,160.016470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.849917,49.511420,199.349816,164.103849,183.295060,176.080350,158.655895,14.156877,196.859686,1.065134,49.491971,48.216894,162.371625,201.651117,160.933158,196.305540,94.995500,192.353148,-0.000462,0.038583,109.355728,66.072625,196.492589,21.122991,57.615033,0.687058,725970.469449,0.864560,9.450973,27.443806,4.006827,0.069147,0.062255,151.558686,98.192314,72.248830,32.000000,32.000000,32.000000,32.000000,32.000000,71.396117,60.195752,108.266162,100.000000,22.683432,35.949367,43.037975,59.158129,33.443038,27.582278,35.520214,158.655895,58.385058,0.673783,160.195935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.730620,49.532859,199.309118,164.112821,183.226280,176.068865,158.696976,14.161300,196.750194,1.060933,49.374951,48.053682,162.371343,201.670872,160.911443,196.326913,95.027335,192.107324,-0.000462,0.038431,109.358092,65.980016,196.385902,21.120854,57.544318,0.685148,726011.672966,0.861034,9.313298,27.667144,3.998409,0.071304,0.062043,151.589417,98.135677,72.265314,32.000000,32.000000,32.000000,32.000000,32.000000,71.377578,60.202573,108.243124,100.000000,22.718052,35.949367,43.037975,59.175384,33.443038,27.582278,35.558124,158.696976,58.617740,0.672378,159.927367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818049,49.507297,199.327747,164.103568,183.190568,176.082265,158.844284,14.160872,196.955534,1.059399,49.217724,48.368871,162.386014,201.647447,160.909973,196.408952,95.097810,192.201249,-0.000462,0.038165,109.370667,66.118276,196.446332,21.118560,57.642512,0.685190,726155.558689,0.862985,9.399039,27.455688,3.999000,0.070078,0.063066,151.622761,98.083812,72.248344,32.000000,32.000000,32.000000,32.000000,32.000000,71.424841,60.225702,108.282793,100.000000,22.690263,35.949367,43.037975,59.245639,33.443038,27.582278,35.619180,158.844284,58.483143,0.676153,160.074377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848806,49.507297,199.309731,164.103568,183.167620,176.072820,158.700482,14.157733,196.879828,1.058040,49.144193,48.244228,162.369907,201.674480,160.909252,196.326442,95.084912,192.363473,-0.000461,0.037955,109.356070,66.066130,196.581551,21.116612,57.595651,0.687399,726190.132476,0.865056,9.543993,27.332145,4.007775,0.068948,0.061333,151.608720,98.068545,72.254002,32.000000,32.000000,32.000000,32.000000,32.000000,71.405820,60.217760,108.269684,100.000000,22.716175,35.949367,43.037975,59.197225,33.443038,27.582278,35.632479,158.700482,58.412807,0.674811,160.187831,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.825556,49.450400,199.382615,164.082819,183.197713,176.066676,158.793929,14.158446,196.818435,1.056092,48.993463,48.257287,162.378953,201.652524,160.944636,196.430321,95.110847,192.322560,-0.000460,0.037695,109.356606,66.122711,196.430527,21.114679,57.651707,0.685203,725848.709944,0.862573,9.427889,27.296719,4.001115,0.069501,0.064096,151.645280,98.083150,72.257854,32.000000,32.000000,32.000000,32.000000,32.000000,71.407520,60.219063,108.319868,100.000000,22.708988,35.949367,43.037975,59.180507,33.443038,27.582278,35.612334,158.793929,58.617956,0.675354,160.003134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924118,49.382235,199.339043,164.050574,183.114102,176.059177,158.747152,14.159873,196.713628,1.056939,48.776088,48.215505,162.374738,201.665367,160.936653,196.278711,95.263068,192.344718,-0.000462,0.037621,109.338772,65.944937,196.617466,21.112763,57.603656,0.685297,725820.282583,0.862717,9.396065,27.370126,3.998285,0.069378,0.063323,151.620536,98.142914,72.257329,32.000000,32.000000,32.000000,32.000000,32.000000,71.400382,60.206372,108.336462,100.000000,22.745833,35.949367,43.037975,59.193298,33.443038,27.582278,35.644163,158.747152,58.596266,0.675710,160.041726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826325,49.322317,199.248371,164.015805,183.044407,176.067276,158.814191,14.159445,196.816983,1.056631,48.919130,48.259098,162.378253,201.590568,160.934534,196.352275,95.365542,192.348045,-0.000461,0.037452,109.370467,66.050527,196.401015,21.110602,57.616746,0.684952,725604.574604,0.862488,9.363224,27.328935,4.001613,0.069318,0.063420,151.616878,98.226602,72.265822,32.000000,32.000000,32.000000,32.000000,32.000000,71.423731,60.211983,108.358844,100.000000,22.674277,35.949367,43.037975,59.136525,33.443038,27.582278,35.602403,158.814191,58.656001,0.673662,160.063559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.856591,49.305551,199.123145,164.003468,183.040011,176.081555,158.702008,14.156306,196.770042,1.056815,48.886511,48.269278,162.332101,201.607489,160.924393,196.348973,95.402940,191.958025,-0.000461,0.037444,109.384207,66.455123,196.466729,21.107525,57.566261,0.684035,724792.220238,0.860649,9.193144,27.184976,3.992841,0.069490,0.063041,151.599742,98.192799,72.256564,32.000000,32.000000,32.000000,32.000000,32.000000,71.405931,60.185546,108.323037,100.000000,22.707689,35.949367,43.037975,59.196193,33.443038,27.582278,35.571098,158.702008,58.667089,0.672448,159.943968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.043560,49.305551,199.280322,164.003468,183.143376,176.082645,158.759050,14.158446,196.825463,1.060286,48.990764,48.300657,162.334129,201.598050,160.905369,196.366108,95.386680,192.214984,-0.000462,0.037450,109.374991,66.300605,196.506070,21.104909,57.615087,0.684760,724467.010777,0.862057,9.234344,27.083743,3.998857,0.070604,0.062999,151.594671,98.246873,72.260091,32.000000,32.000000,32.000000,32.000000,32.000000,71.398642,60.156747,108.312169,100.000000,22.660453,35.949367,43.037975,59.177301,33.443038,27.582278,35.572620,158.759050,58.462516,0.672627,159.951915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762160,49.279165,199.208543,163.995056,183.078534,176.080836,158.751314,14.162157,196.852545,1.058298,49.363987,48.298033,162.330771,201.591975,160.891852,196.329073,95.326333,192.300641,-0.000461,0.037399,109.376649,66.041477,196.427874,21.102706,57.599780,0.684694,724315.599181,0.862114,9.186265,26.900797,3.993918,0.069815,0.062285,151.561358,98.267838,72.248939,32.000000,32.000000,32.000000,32.000000,32.000000,71.382922,60.163486,108.330517,100.000000,22.682199,35.949367,43.037975,59.067822,33.443038,27.582278,35.563282,158.751314,58.419874,0.671846,160.070719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.766715,49.375364,199.329062,164.016086,182.987922,176.086121,158.718821,14.164155,196.764816,1.060498,49.341286,48.198832,162.347613,201.517645,160.917373,196.279244,95.245058,192.116218,-0.000461,0.037169,109.389770,65.912954,196.363467,21.100465,57.595651,0.682227,724152.826746,0.858232,8.993161,27.012974,3.982137,0.071247,0.064064,151.546282,98.270757,72.271394,32.000000,32.000000,32.000000,32.000000,32.000000,71.396126,60.191562,108.338567,100.000000,22.690580,35.949367,43.037975,59.227098,33.443038,27.582278,35.578047,158.718821,58.679963,0.672337,160.044125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837911,49.429236,199.209017,164.040199,182.918137,176.101559,158.953954,14.157590,196.732101,1.057671,49.251797,48.303862,162.347882,201.691952,160.902227,196.321899,95.237887,192.170379,-0.000461,0.036957,109.384722,66.005219,196.350702,21.098108,57.675291,0.685609,724630.616305,0.863596,9.257621,27.105273,4.003213,0.069717,0.062929,151.517521,98.280075,72.257432,32.000000,32.000000,32.000000,32.000000,32.000000,71.390209,60.221671,108.372403,100.000000,22.710749,35.949367,43.037975,59.227650,33.443038,27.582278,35.693471,158.953954,58.354965,0.675984,160.303645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.896295,49.429236,199.259588,164.040199,182.848084,176.104800,158.844485,14.149884,196.797125,1.058166,49.319622,48.217699,162.346259,201.674297,160.919026,196.371561,95.298532,191.951766,-0.000459,0.036736,109.384928,65.841182,196.369917,21.096019,57.607659,0.686124,725133.196804,0.863943,9.349103,27.117741,4.005269,0.067950,0.060646,151.513166,98.334501,72.258063,32.000000,32.000000,32.000000,32.000000,32.000000,71.398360,60.215238,108.413513,100.000000,22.698974,35.949367,43.037975,59.188820,33.443038,27.582278,35.774192,158.844485,58.494268,0.673446,160.450537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814940,49.437482,199.187429,164.046088,182.837086,176.086534,158.823606,14.159731,196.805664,1.059336,49.299606,48.109941,162.345270,201.623799,160.905250,196.378311,95.377745,192.313560,-0.000458,0.036484,109.390303,66.090018,196.490712,21.093896,57.605567,0.684183,725258.807977,0.861502,9.329276,27.145124,3.997138,0.070303,0.063239,151.471663,98.370894,72.245885,32.000000,32.000000,32.000000,32.000000,32.000000,71.417981,60.240999,108.439970,100.000000,22.702275,35.949367,43.037975,59.154998,33.443038,27.582278,35.812266,158.823606,58.627116,0.676214,160.265290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804157,49.474313,199.344615,164.064313,182.795882,176.081868,158.821109,14.160159,196.805111,1.060705,49.275832,48.136846,162.343921,201.606450,160.920067,196.361301,95.447327,192.310723,-0.000458,0.036410,109.404790,65.909938,196.448719,21.092038,57.611301,0.684409,724993.132376,0.860991,9.268898,27.002869,3.993475,0.071486,0.063312,151.463972,98.376810,72.271389,32.000000,32.000000,32.000000,32.000000,32.000000,71.428505,60.239490,108.502601,100.000000,22.692181,35.949367,43.037975,59.203406,33.443038,27.582278,35.842808,158.821109,58.431324,0.674035,160.185235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879254,49.468541,199.294707,164.081978,182.988052,176.092545,158.712292,14.158446,196.847364,1.064796,49.221879,48.182565,162.337278,201.632789,160.893483,196.416631,95.458732,192.099083,-0.000458,0.036419,109.407280,66.106703,196.508680,21.089151,57.625581,0.685194,724782.584787,0.862597,9.361291,27.058679,3.998548,0.069864,0.063548,151.447394,98.248426,72.251547,32.000000,32.000000,32.000000,32.000000,32.000000,71.405432,60.206451,108.524167,100.000000,22.725675,35.949367,43.037975,59.190747,33.443038,27.582278,35.924516,158.712292,58.492086,0.673255,159.983071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847140,49.493004,199.236788,164.080015,183.017829,176.101106,158.897639,14.156591,196.846653,1.069068,49.387879,48.267452,162.363327,201.652952,160.921461,196.325789,95.458284,192.396285,-0.000459,0.036419,109.438787,66.084591,196.400282,21.087777,57.614132,0.685710,724629.097463,0.862885,9.409284,26.988039,4.002570,0.068990,0.061940,151.467084,98.378497,72.264614,32.000000,32.000000,32.000000,32.000000,32.000000,71.443710,60.208721,108.588840,100.000000,22.743271,35.949367,43.037975,59.168836,33.443038,27.582278,35.952496,158.897639,58.514624,0.676087,160.088736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754890,49.493004,199.334777,164.080015,182.954714,176.089831,158.801073,14.156591,196.853353,1.070820,49.258149,48.204264,162.357556,201.801857,160.925456,196.460573,95.363598,191.798824,-0.000459,0.036404,109.429696,66.094883,196.397182,21.086363,57.605008,0.684524,724525.481003,0.862071,9.325822,26.897672,3.995543,0.066804,0.060776,151.449609,98.363618,72.266380,32.000000,32.000000,32.000000,32.000000,32.000000,71.428228,60.181274,108.635270,100.000000,22.722897,35.949367,43.037975,59.188313,33.443038,27.582278,36.011730,158.801073,58.536639,0.674383,160.273433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844441,49.497677,199.158385,164.080296,182.940558,176.065431,158.767571,14.161300,196.768336,1.071443,49.252388,48.190292,162.349851,201.720779,160.931648,196.280301,95.306942,192.388751,-0.000459,0.036372,109.445615,66.004356,196.489997,21.085241,57.609895,0.684996,724664.734993,0.861782,9.383495,27.008987,3.996955,0.068369,0.062171,151.440261,98.257744,72.265463,32.000000,32.000000,32.000000,32.000000,32.000000,71.433807,60.201623,108.636606,100.000000,22.751781,35.949367,43.037975,59.242741,33.443038,27.582278,36.052539,158.767571,58.546087,0.674455,160.017178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882397,49.483109,199.321727,164.078613,183.000022,176.047115,158.915972,14.160016,196.840925,1.071110,49.270910,48.195181,162.365137,201.642514,160.905601,196.349424,95.210180,192.297195,-0.000459,0.036337,109.457777,66.130979,196.410560,21.083864,57.688237,0.686435,725029.334607,0.864027,9.478992,26.880666,4.006335,0.070042,0.063371,151.463726,98.250048,72.277421,32.000000,32.000000,32.000000,32.000000,32.000000,71.440736,60.162044,108.663537,100.000000,22.699368,35.949367,43.037975,59.194612,33.443038,27.582278,36.089079,158.915972,58.702645,0.675510,160.132953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.858421,49.495203,199.218152,164.080296,183.049010,176.057214,158.923601,14.162299,196.801859,1.072037,49.310586,48.132489,162.344987,201.751787,160.905342,196.262232,95.144462,192.394484,-0.000458,0.036325,109.471147,66.010582,196.418391,21.082778,57.604792,0.684756,725034.683919,0.862377,9.390961,27.157521,3.995599,0.070250,0.062732,151.435987,98.270893,72.264332,32.000000,32.000000,32.000000,32.000000,32.000000,71.428439,60.168893,108.667865,100.000000,22.715196,35.949367,43.037975,59.172856,33.443038,27.582278,36.109893,158.923601,58.298674,0.673807,160.419302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.832573,49.495203,199.261571,164.080296,183.026177,176.061249,158.742932,14.158874,196.899275,1.072552,49.129731,48.179745,162.355277,201.637295,160.916779,196.322043,95.113837,192.420443,-0.000459,0.036297,109.468386,66.042115,196.391797,21.081715,57.580162,0.683668,725199.739399,0.860718,9.337139,27.220141,3.995833,0.068362,0.060680,151.458756,98.255631,72.296981,32.000000,32.000000,32.000000,32.000000,32.000000,71.464235,60.194678,108.721457,100.000000,22.722450,35.949367,43.037975,59.189592,33.443038,27.582278,36.157636,158.742932,58.461957,0.671854,160.237674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.957045,49.458921,199.341245,164.078333,182.997245,176.032327,158.806924,14.158018,196.744133,1.072365,49.190943,48.158909,162.363631,201.663838,160.926654,196.315482,95.077913,191.605994,-0.000459,0.036258,109.460834,66.043219,196.495526,21.080085,57.644134,0.684757,725518.718207,0.861215,9.374026,27.322137,3.995677,0.067140,0.059110,151.448833,98.283282,72.275941,32.000000,32.000000,32.000000,32.000000,32.000000,71.461029,60.187230,108.761491,100.000000,22.737344,35.949367,43.037975,59.181960,33.443038,27.582278,36.168064,158.806924,58.505970,0.676607,160.197902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.812134,49.451775,199.135132,164.072445,183.033106,176.029309,158.937909,14.160302,196.747234,1.071196,49.349947,48.165415,162.365430,201.722878,160.907399,196.327055,95.037337,192.140769,-0.000459,0.036268,109.474761,66.220293,196.491772,21.078642,57.698189,0.685491,725670.080032,0.862712,9.400765,27.362441,3.998621,0.069693,0.063750,151.442121,98.307906,72.287769,32.000000,32.000000,32.000000,32.000000,32.000000,71.475026,60.206035,108.770745,100.000000,22.770593,35.949367,43.037975,59.132216,33.443038,27.582278,36.193502,158.937909,58.526993,0.675152,160.341332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739779,49.491630,199.186472,164.083099,182.996022,176.019406,158.749935,14.154593,196.714558,1.068088,49.428596,48.107402,162.346820,201.654053,160.907179,196.275061,94.974533,192.034831,-0.000459,0.036278,109.458262,65.939494,196.325842,21.077595,57.588096,0.683215,725413.509139,0.859749,9.235817,27.094265,3.990253,0.068496,0.062330,151.439906,98.209575,72.276509,32.000000,32.000000,32.000000,32.000000,32.000000,71.453245,60.177241,108.802962,100.000000,22.703067,35.949367,43.037975,59.216669,33.443038,27.582278,36.225468,158.749935,58.376601,0.673151,160.534290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823005,49.494378,199.106373,164.090670,182.982217,176.018635,158.948234,14.162157,196.652497,1.064142,49.256155,48.144529,162.367326,201.584799,160.931483,196.156479,94.988578,192.218368,-0.000459,0.036525,109.481865,66.152559,196.367342,21.076427,57.577079,0.683811,725710.648752,0.861785,9.378487,27.334624,3.997723,0.068413,0.060139,151.448957,98.260522,72.286376,32.000000,32.000000,32.000000,32.000000,32.000000,71.482504,60.194721,108.885857,100.000000,22.722510,35.949367,43.037975,59.260618,33.443038,27.582278,36.300460,158.948234,58.576991,0.674128,160.396525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837352,49.494378,199.258071,164.090670,182.942246,176.025905,158.775883,14.162014,196.701059,1.062457,49.250416,48.125706,162.362364,201.642392,160.915608,196.306440,95.016958,192.187699,-0.000460,0.036601,109.504902,66.066981,196.427732,21.075074,57.649273,0.686180,726054.357836,0.864248,9.493272,27.357886,4.004571,0.070289,0.062160,151.444182,98.221732,72.280082,32.000000,32.000000,32.000000,32.000000,32.000000,71.443476,60.161462,108.887611,100.000000,22.692610,35.949367,43.037975,59.215385,33.443038,27.582278,36.339274,158.775883,58.525424,0.676912,160.180671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793500,49.473489,199.078038,164.070201,182.877166,176.006863,158.846000,14.157305,196.754043,1.060858,49.330610,48.077139,162.353079,201.637845,160.914202,196.223338,95.053146,191.983183,-0.000460,0.036624,109.492203,66.013918,196.378480,21.073629,57.641989,0.685094,725914.825534,0.861571,9.409840,27.412339,3.996274,0.069641,0.064435,151.417921,98.258601,72.270023,32.000000,32.000000,32.000000,32.000000,32.000000,71.410030,60.112448,108.892293,100.000000,22.719483,35.949367,43.037975,59.208253,33.443038,27.582278,36.354322,158.846000,58.578867,0.673400,160.458798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773224,49.471015,199.215041,164.067117,182.823808,176.009154,158.864007,14.165582,196.726201,1.062806,49.152566,48.105720,162.344885,201.568326,160.932313,196.190218,95.095718,192.089731,-0.000461,0.036647,109.505864,65.956200,196.345641,21.071934,57.602863,0.684468,725831.639472,0.862266,9.394996,27.372517,3.998167,0.068550,0.061644,151.431067,98.357249,72.292499,32.000000,32.000000,32.000000,32.000000,32.000000,71.412999,60.153245,108.904057,100.000000,22.684327,35.949367,43.037975,59.236701,33.443038,27.582278,36.388452,158.864007,58.628144,0.674221,160.283779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795076,49.427312,199.165234,164.056182,182.881313,176.009486,158.763851,14.160159,196.692830,1.063675,48.991054,48.016805,162.361672,201.634828,160.905890,196.223910,95.138369,192.159236,-0.000463,0.036641,109.517239,66.033435,196.271528,21.070252,57.648353,0.684521,725633.828542,0.862585,9.419491,27.259987,3.998073,0.066546,0.059692,151.468196,98.300161,72.271026,32.000000,32.000000,32.000000,32.000000,32.000000,71.470051,60.151031,108.924236,100.000000,22.726506,35.949367,43.037975,59.270009,33.443038,27.582278,36.431206,158.763851,58.660166,0.673573,160.425557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719832,49.375639,199.151137,164.037956,182.847055,175.995487,158.880419,14.156020,196.697517,1.060762,48.960889,48.076017,162.354303,201.493528,160.903019,196.348199,95.167637,192.143670,-0.000464,0.036647,109.510390,66.055107,196.379317,21.068688,57.589737,0.685580,725522.449940,0.862883,9.438013,27.257195,4.002454,0.069427,0.062979,151.468816,98.373905,72.275600,32.000000,32.000000,32.000000,32.000000,32.000000,71.469788,60.139009,108.888768,100.000000,22.734809,35.949367,43.037975,59.242376,33.443038,27.582278,36.417909,158.880419,58.517978,0.673591,160.294518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.802109,49.375639,199.205423,164.037956,182.853031,175.974174,158.973271,14.159160,196.614198,1.060229,48.803301,48.154690,162.335693,201.740329,160.883247,196.229919,95.237429,192.355268,-0.000465,0.036668,109.524278,66.077685,196.394530,21.067958,57.639933,0.684553,725257.310174,0.862902,9.371682,27.240484,3.999697,0.069300,0.062776,151.472314,98.371181,72.274992,32.000000,32.000000,32.000000,32.000000,32.000000,71.474931,60.132886,108.844401,100.000000,22.716061,35.949367,43.037975,59.286463,33.443038,27.582278,36.393369,158.973271,58.576378,0.672745,160.592984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.825805,49.341007,199.213819,164.028143,182.945382,175.958972,158.889165,14.160302,196.667803,1.059943,48.720411,48.205212,162.328840,201.589304,160.891045,196.326892,95.283339,191.666228,-0.000465,0.036663,109.518736,66.076377,196.302671,21.067088,57.683170,0.685976,725075.807501,0.863525,9.397952,27.205408,4.005467,0.067361,0.060407,151.476847,98.366341,72.269655,32.000000,32.000000,32.000000,32.000000,32.000000,71.473580,60.152929,108.818977,100.000000,22.746080,35.949367,43.037975,59.242659,33.443038,27.582278,36.382661,158.889165,58.491131,0.675095,160.593220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.861752,49.273393,199.209779,164.009637,183.044957,175.961723,158.832645,14.156877,196.679088,1.063099,48.773154,48.222742,162.354991,201.646550,160.926269,196.296576,95.258257,191.674067,-0.000467,0.036792,109.529283,65.823018,196.474968,21.066354,57.629403,0.684421,724661.227296,0.861333,9.312730,27.214549,3.999940,0.068511,0.061938,151.498001,98.361822,72.251162,32.000000,32.000000,32.000000,32.000000,32.000000,71.505341,60.161191,108.813319,100.000000,22.737788,35.949367,43.037975,59.231344,33.443038,27.582278,36.403588,158.832645,58.462138,0.673479,160.263834,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.712643,49.240685,199.040638,163.994215,183.035219,175.957683,159.012611,14.166010,196.676126,1.065008,48.922069,48.113133,162.340752,201.568591,160.919149,196.278817,95.221695,192.251278,-0.000466,0.037034,109.502174,66.158209,196.323227,21.065669,57.642818,0.683508,724319.196956,0.861175,9.253573,26.911362,3.998206,0.069644,0.062225,151.484057,98.277992,72.276101,32.000000,32.000000,32.000000,32.000000,32.000000,71.485071,60.144843,108.785238,100.000000,22.717967,35.949367,43.037975,59.211285,33.443038,27.582278,36.353768,159.012611,58.618461,0.674066,160.174731,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757644,49.240685,199.168921,163.994215,183.057488,175.967728,158.832356,14.156591,196.697271,1.064178,48.727510,47.956221,162.315050,201.628814,160.897535,196.290749,95.207911,192.167911,-0.000466,0.037253,109.493810,66.044569,196.423614,21.064835,57.622949,0.683564,724216.201152,0.860642,9.148771,26.939374,3.995242,0.068154,0.061559,151.474871,98.263851,72.244016,32.000000,32.000000,32.000000,32.000000,32.000000,71.467061,60.121969,108.720055,100.000000,22.671866,35.949367,43.037975,59.297386,33.443038,27.582278,36.333734,158.832356,58.583735,0.673827,160.324062,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821846,49.242609,199.306611,163.989729,183.009917,175.982230,158.900814,14.154736,196.679726,1.065329,48.870563,48.100398,162.306257,201.648650,160.906023,196.232829,95.191136,192.261225,-0.000466,0.037508,109.496320,66.057906,196.361553,21.064132,57.568875,0.684723,724442.218400,0.862434,9.270451,27.191499,4.003823,0.068250,0.060897,151.487532,98.281669,72.255279,32.000000,32.000000,32.000000,32.000000,32.000000,71.469783,60.128507,108.678914,100.000000,22.713773,35.949367,43.037975,59.275903,33.443038,27.582278,36.346614,158.900814,58.534908,0.673326,160.381418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.670055,49.208803,199.107682,163.976270,183.051441,175.976554,159.080552,14.162728,196.796566,1.066658,49.032100,48.189770,162.291025,201.479033,160.885499,196.311879,95.146876,191.616580,-0.000465,0.037639,109.510184,65.819721,196.328592,21.063530,57.545147,0.684769,724472.815533,0.862594,9.223820,27.174178,4.002780,0.068495,0.060319,151.487971,98.243578,72.238003,32.000000,32.000000,32.000000,32.000000,32.000000,71.463328,60.106009,108.625382,100.000000,22.740443,35.949367,43.037975,59.239250,33.443038,27.582278,36.327193,159.080552,58.707874,0.673539,160.121466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728791,49.267346,199.172581,163.984962,183.106737,175.959048,158.865550,14.158161,196.775329,1.067188,49.076607,48.071822,162.305166,201.602332,160.885001,196.296556,95.128060,192.360146,-0.000465,0.037721,109.494925,65.969689,196.496811,21.063099,57.650679,0.685027,724516.674115,0.861064,9.159272,27.225769,4.000386,0.070408,0.061080,151.506301,98.210366,72.257933,32.000000,32.000000,32.000000,32.000000,32.000000,71.448282,60.094537,108.598507,100.000000,22.698687,35.949367,43.037975,59.330989,33.443038,27.582278,36.334946,158.865550,58.604993,0.673721,160.440781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.857854,49.296480,199.152694,164.003468,183.090628,175.965161,158.941707,14.160159,196.743169,1.063729,49.044464,48.337131,162.310241,201.663533,160.887077,196.283723,95.141337,192.348105,-0.000465,0.037748,109.489778,66.185029,196.359634,21.062763,57.591810,0.686583,724730.434604,0.862902,9.282730,27.029260,4.008606,0.070685,0.064088,151.496795,98.158532,72.247955,32.000000,32.000000,32.000000,32.000000,32.000000,71.472937,60.095175,108.559974,100.000000,22.715721,35.949367,43.037975,59.302803,33.443038,27.582278,36.405901,158.941707,58.448038,0.672985,160.341371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810384,49.296480,199.267303,164.003468,183.076096,175.986499,158.984371,14.171861,196.806517,1.060097,49.287138,48.029806,162.311942,201.729218,160.869979,196.225833,95.239354,192.247008,-0.000463,0.037754,109.492247,65.895993,196.437252,21.062730,57.592026,0.684825,724803.971858,0.862992,9.280375,27.325738,4.005176,0.070091,0.061591,151.496515,98.148194,72.246145,32.000000,32.000000,32.000000,32.000000,32.000000,71.473985,60.096658,108.559284,100.000000,22.715178,35.949367,43.037975,59.234837,33.443038,27.582278,36.449973,158.984371,58.586728,0.673674,160.429609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810104,49.342106,199.220640,164.010198,183.105075,175.981932,158.945678,14.160730,196.819574,1.061694,49.174201,48.086899,162.326063,201.666387,160.889016,196.437168,95.325864,192.178579,-0.000464,0.037809,109.506730,66.157502,196.342257,21.062666,57.639789,0.683975,724694.773279,0.860198,9.175890,27.307970,3.994410,0.069378,0.060953,151.497169,98.150493,72.246970,32.000000,32.000000,32.000000,32.000000,32.000000,71.494955,60.077606,108.548852,100.000000,22.725502,35.949367,43.037975,59.263000,33.443038,27.582278,36.512689,158.945678,58.419694,0.673955,160.066942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843137,49.376738,199.348027,164.031788,183.192253,175.968206,158.744551,14.158161,196.711752,1.060689,49.129627,48.088066,162.314131,201.704755,160.885710,196.256790,95.367569,192.330110,-0.000465,0.038047,109.469866,66.109031,196.423879,21.062867,57.579712,0.684921,724511.706604,0.860983,9.225005,27.172246,4.000517,0.067090,0.060411,151.500403,98.144678,72.254111,32.000000,32.000000,32.000000,32.000000,32.000000,71.482615,60.060478,108.570102,100.000000,22.743038,35.949367,43.037975,59.266373,33.443038,27.582278,36.533726,158.744551,58.502904,0.673292,160.109231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.796181,49.365744,199.317114,164.036554,183.191906,175.964850,158.934463,14.160444,196.824519,1.059956,49.032192,48.247426,162.317051,201.676702,160.869082,196.345125,95.346402,192.285217,-0.000465,0.038284,109.450327,66.198873,196.472336,21.062646,57.629205,0.684320,724308.144764,0.861285,9.270921,27.060207,3.999603,0.070552,0.064009,151.491090,98.205913,72.249380,32.000000,32.000000,32.000000,32.000000,32.000000,71.499507,60.049048,108.549240,100.000000,22.740527,35.949367,43.037975,59.248610,33.443038,27.582278,36.591001,158.934463,58.660779,0.675184,160.087674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753752,49.365744,199.223191,164.036554,183.202570,175.966225,158.913246,14.158732,196.860070,1.059209,48.856214,48.159785,162.325070,201.574850,160.868467,196.258664,95.299137,192.492452,-0.000466,0.038610,109.447835,65.910308,196.420697,21.062586,57.567235,0.684967,724156.044219,0.861758,9.271371,27.075028,3.999508,0.070037,0.062328,151.462129,98.250767,72.257371,32.000000,32.000000,32.000000,32.000000,32.000000,71.472319,60.049201,108.584052,100.000000,22.769204,35.949367,43.037975,59.278454,33.443038,27.582278,36.611783,158.913246,58.509900,0.674158,160.116352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.790359,49.304176,199.268260,164.012441,183.228411,175.983182,158.706917,14.161015,196.866113,1.060191,48.981154,48.166779,162.326368,201.651994,160.903985,196.265348,95.238126,192.353369,-0.000467,0.038828,109.442143,65.927457,196.457896,21.062811,57.597760,0.684840,724243.468962,0.861587,9.308971,27.079451,4.002659,0.068407,0.060571,151.470693,98.228102,72.239292,32.000000,32.000000,32.000000,32.000000,32.000000,71.496119,60.054012,108.621200,100.000000,22.755876,35.949367,43.037975,59.303007,33.443038,27.582278,36.572800,158.706917,58.365008,0.672797,160.133071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.892118,49.301153,199.349711,163.999823,183.173267,175.987005,158.894703,14.161443,196.967382,1.060731,48.777166,48.255410,162.309146,201.717659,160.868306,196.342213,95.154904,191.912557,-0.000467,0.038843,109.422209,65.970030,196.487203,21.062887,57.564187,0.685869,724463.222324,0.862525,9.352909,27.203981,4.004184,0.068772,0.059659,151.472384,98.212622,72.240352,32.000000,32.000000,32.000000,32.000000,32.000000,71.474628,60.022148,108.634880,100.000000,22.807120,35.949367,43.037975,59.284916,33.443038,27.582278,36.586994,158.894703,58.787605,0.674819,159.944047,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830614,49.240960,199.338584,163.984682,183.105997,175.978932,158.737292,14.165439,196.898975,1.059523,48.797233,48.203040,162.307124,201.708771,160.870041,196.329259,95.120437,192.395502,-0.000467,0.038838,109.431069,66.025483,196.511104,21.063361,57.656575,0.685110,724546.367349,0.862875,9.253430,27.213145,4.002145,0.069609,0.061828,151.464970,98.044505,72.245381,32.000000,32.000000,32.000000,32.000000,32.000000,71.522101,60.000989,108.635461,100.000000,22.805307,35.949367,43.037975,59.228618,33.443038,27.582278,36.603950,158.737292,58.580850,0.676103,160.369223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.769364,49.216499,199.334057,163.974308,183.098339,175.962040,158.919140,14.153166,196.737157,1.056288,48.768544,48.257854,162.303113,201.736456,160.897608,196.303296,95.010479,192.370333,-0.000467,0.038820,109.437041,66.193228,196.538153,21.063408,57.665879,0.684469,724697.090421,0.859914,9.145133,27.131852,3.995615,0.068986,0.063068,151.463127,98.012023,72.237209,32.000000,32.000000,32.000000,32.000000,32.000000,71.514775,60.001540,108.635518,100.000000,22.791925,35.949367,43.037975,59.263741,33.443038,27.582278,36.555924,158.919140,58.636185,0.670225,160.071387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886869,49.216499,199.258914,163.974308,183.126324,175.970734,158.862899,14.165439,196.808594,1.055065,48.796824,48.118410,162.316401,201.694092,160.897385,196.297478,94.962877,192.271275,-0.000468,0.038838,109.448040,66.130684,196.406356,21.063516,57.639374,0.683937,724727.922221,0.861762,9.148549,27.346543,4.000324,0.068718,0.060102,151.468777,98.056168,72.245592,32.000000,32.000000,32.000000,32.000000,32.000000,71.550978,59.985753,108.623563,100.000000,22.809410,35.949367,43.037975,59.299981,33.443038,27.582278,36.541286,158.862899,58.630758,0.673146,160.031183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779161,49.207154,199.283528,163.962531,183.132475,175.977649,158.904301,14.156734,196.863793,1.053696,48.976545,48.170294,162.292755,201.644614,160.850757,196.401717,94.934319,192.192540,-0.000469,0.038844,109.425616,65.966138,196.473847,21.063284,57.648083,0.684451,725040.747864,0.861811,9.187492,27.447117,4.005156,0.069840,0.063362,151.456688,98.089968,72.239422,32.000000,32.000000,32.000000,32.000000,32.000000,71.514529,59.981134,108.623620,100.000000,22.804102,35.949367,43.037975,59.234087,33.443038,27.582278,36.540339,158.904301,58.488318,0.673125,160.235943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846930,49.207154,199.294149,163.962531,183.148261,175.965789,158.899908,14.163298,196.809395,1.053905,48.823800,48.338647,162.274969,201.683960,160.849108,196.248074,94.885817,192.517261,-0.000471,0.038870,109.448753,66.425524,196.579775,21.063532,57.616367,0.683174,725089.815103,0.859903,9.065904,27.457776,3.994216,0.068588,0.060387,151.455423,98.264554,72.221034,32.000000,32.000000,32.000000,32.000000,32.000000,71.543776,59.965014,108.582594,100.000000,22.805009,35.949367,43.037975,59.295053,33.443038,27.582278,36.550457,158.899908,58.356119,0.671622,160.465879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822908,49.247007,199.257544,163.977112,183.105664,175.954300,158.777471,14.152881,196.852095,1.052976,48.817856,48.278523,162.276310,201.599824,160.857220,196.247761,94.848710,192.316504,-0.000472,0.038889,109.451096,66.124660,196.423493,21.063643,57.555172,0.684455,725321.058274,0.861757,9.168003,27.456961,4.003353,0.068766,0.061464,151.444395,98.271357,72.222685,32.000000,32.000000,32.000000,32.000000,32.000000,71.522890,59.949716,108.536912,100.000000,22.803794,35.949367,43.037975,59.259740,33.443038,27.582278,36.558046,158.777471,58.621761,0.674622,160.278114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.974090,49.214575,199.261360,163.961410,183.101973,175.961976,158.800684,14.160016,196.772445,1.051786,48.797671,48.318308,162.282554,201.680025,160.852570,196.306234,94.797620,192.336862,-0.000473,0.038904,109.460661,66.221804,196.466197,21.063741,57.647127,0.683982,725358.518434,0.860422,9.097862,27.626545,3.998123,0.067627,0.060713,151.439559,98.305998,72.234424,32.000000,32.000000,32.000000,32.000000,32.000000,71.547176,59.918486,108.520336,100.000000,22.778723,35.949367,43.037975,59.274230,33.443038,27.582278,36.608660,158.800684,58.413492,0.675312,160.081025,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.930767,49.214575,199.168181,163.961410,183.081609,175.972604,158.784848,14.161015,196.801718,1.050033,48.923712,48.271226,162.280439,201.657376,160.833529,196.339666,94.810983,192.111283,-0.000473,0.038931,109.483988,66.096693,196.404869,21.063442,57.590494,0.684952,725550.035458,0.861586,9.162570,27.588812,3.999316,0.070100,0.062688,151.439616,98.287584,72.252847,32.000000,32.000000,32.000000,32.000000,32.000000,71.537387,59.913180,108.508484,100.000000,22.796583,35.949367,43.037975,59.187927,33.443038,27.582278,36.586284,158.784848,58.504167,0.672489,159.967926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780958,49.201657,199.201335,163.949914,183.083514,175.969967,158.863328,14.165154,196.773333,1.053978,48.935056,48.270004,162.256436,201.657600,160.815875,196.278287,94.831071,192.259237,-0.000474,0.038927,109.450796,66.262553,196.491566,21.063172,57.595542,0.681990,725493.783189,0.858524,8.973870,27.647495,3.987293,0.069392,0.060487,151.427789,98.309606,72.217535,32.000000,32.000000,32.000000,32.000000,32.000000,71.495574,59.952678,108.479036,100.000000,22.806444,35.949367,43.037975,59.209683,33.443038,27.582278,36.594613,158.863328,58.574954,0.673042,160.145423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888109,49.241510,199.281670,163.948232,183.118713,175.971230,158.684137,14.159303,196.775654,1.058591,48.997945,48.176112,162.277812,201.663003,160.833529,196.362400,94.942634,192.465925,-0.000474,0.038950,109.488176,66.156239,196.514594,21.062835,57.543777,0.682994,725539.815919,0.859490,9.018615,27.549975,3.988887,0.069949,0.062289,151.440610,98.451673,72.234633,32.000000,32.000000,32.000000,32.000000,32.000000,71.505493,60.037062,108.475377,100.000000,22.778004,35.949367,43.037975,59.297533,33.443038,27.582278,36.588995,158.684137,58.505699,0.672327,160.130671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.725000,49.246457,199.123118,163.947110,183.059571,175.981981,158.849661,14.153452,196.769312,1.059861,49.043744,48.224028,162.263232,201.676234,160.843741,196.255503,94.975828,192.059155,-0.000473,0.038927,109.494233,66.058419,196.388822,21.062878,57.598139,0.684810,725618.375256,0.861894,9.160644,27.585092,4.001557,0.068771,0.060796,151.439608,98.435756,72.234238,32.000000,32.000000,32.000000,32.000000,32.000000,71.505144,60.092973,108.480681,100.000000,22.842584,35.949367,43.037975,59.237295,33.443038,27.582278,36.639061,158.849661,58.548539,0.673359,160.485824,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
