OSU 80 Ton Compressor Load Stand
49.829413,49.246457,199.287802,163.947110,182.978946,175.995817,158.892782,14.158304,196.773020,1.059344,48.738178,48.106889,162.255885,201.631668,160.831492,196.296536,94.986370,192.099593,-0.000474,0.038915,109.483253,65.892728,196.381437,21.062745,57.615051,0.684405,725219.466059,0.860911,9.089634,27.550596,3.994573,0.070657,0.062347,151.446118,98.377192,72.249461,32.000000,32.000000,32.000000,32.000000,32.000000,71.499936,60.167048,108.504568,100.000000,22.760429,35.949367,43.037975,59.330285,33.443038,27.582278,36.655250,158.892782,58.621761,0.673152,160.247626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.945594,49.243434,199.252295,163.950194,183.039690,176.018625,158.718767,14.165582,196.742708,1.061070,48.568993,48.185802,162.287379,201.760940,160.822432,196.229333,95.018569,192.403480,-0.000474,0.038929,109.506085,66.082147,196.366036,21.062386,57.639032,0.685413,725352.558604,0.863213,9.263416,27.365672,4.004487,0.068602,0.060613,151.464673,98.340607,72.259980,32.000000,32.000000,32.000000,32.000000,32.000000,71.518123,60.271124,108.534702,100.000000,22.768622,35.949367,43.037975,59.249449,33.443038,27.582278,36.667428,158.718767,58.678214,0.674287,159.994165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.845601,49.156307,199.195381,163.919071,182.997311,176.035371,158.958245,14.159445,196.738369,1.059798,48.689750,48.155625,162.252945,201.589916,160.834564,196.198261,95.058695,191.804453,-0.000474,0.038921,109.519322,65.964929,196.392694,21.062567,57.572878,0.684394,725248.571271,0.861038,9.155290,27.370225,3.999401,0.070220,0.062445,151.461853,98.266540,72.231577,32.000000,32.000000,32.000000,32.000000,32.000000,71.487994,60.285506,108.536913,100.000000,22.811263,35.949367,43.037975,59.205618,33.443038,27.582278,36.590360,158.958245,58.302641,0.672640,160.340742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834934,49.147512,199.259112,163.900566,182.956057,176.053688,158.769212,14.158874,196.735183,1.061845,48.700011,48.189166,162.247964,201.689159,160.846119,196.300855,95.117234,192.230757,-0.000473,0.038923,109.534413,66.127550,196.428997,21.062073,57.636435,0.682692,725096.088112,0.859858,9.032156,27.451384,3.989387,0.070888,0.062579,151.449811,98.289138,72.242120,32.000000,32.000000,32.000000,32.000000,32.000000,71.489124,60.286231,108.541387,100.000000,22.787570,35.949367,43.037975,59.264090,33.443038,27.582278,36.592882,158.769212,58.501011,0.670601,160.173197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.791024,49.140091,199.073226,163.904211,183.037042,176.057712,158.850895,14.160730,196.806826,1.062938,48.766544,48.218148,162.240832,201.546187,160.842735,196.243712,95.100051,191.821898,-0.000473,0.038928,109.542836,65.960986,196.323331,21.061792,57.633460,0.684434,724937.007802,0.860349,9.048390,27.187673,3.996248,0.067467,0.059781,151.443876,98.275627,72.243992,32.000000,32.000000,32.000000,32.000000,32.000000,71.465928,60.265242,108.562970,100.000000,22.790729,35.949367,43.037975,59.270743,33.443038,27.582278,36.585909,158.850895,58.473208,0.675867,160.078311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774783,49.140091,199.149743,163.904211,183.078780,176.087329,158.807111,14.160159,196.789912,1.065633,48.610986,48.216765,162.226076,201.560457,160.797115,196.196367,95.081154,192.195965,-0.000472,0.038929,109.537356,66.241223,196.295349,21.061113,57.572103,0.684020,724822.572030,0.861646,9.050631,27.288304,3.998382,0.070230,0.063210,151.438603,98.280087,72.248980,32.000000,32.000000,32.000000,32.000000,32.000000,71.470769,60.231947,108.612243,100.000000,22.745799,35.949367,43.037975,59.296517,33.443038,27.582278,36.579790,158.807111,58.435561,0.673911,160.319459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.785764,49.140915,199.228370,163.892435,183.054719,176.110838,158.806838,14.159731,196.760392,1.066931,48.402504,48.172641,162.221240,201.535239,160.799415,196.153564,95.074727,192.318784,-0.000472,0.038691,109.544869,65.945775,196.398038,21.060834,57.608687,0.684133,724920.982976,0.862049,9.088657,27.152834,3.998175,0.070215,0.061924,151.417372,98.325890,72.242596,32.000000,32.000000,32.000000,32.000000,32.000000,71.492356,60.193791,108.635687,100.000000,22.751171,35.949367,43.037975,59.308378,33.443038,27.582278,36.581531,158.806838,58.743214,0.674308,160.123354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.950500,49.062035,199.272660,163.862714,182.971842,176.108833,158.706658,14.158161,196.692466,1.069580,48.313896,48.260087,162.221713,201.556176,160.817187,196.348058,95.112014,192.267262,-0.000472,0.038464,109.565583,66.274347,196.308688,21.060759,57.621596,0.685362,725135.805557,0.862744,9.105472,27.311405,4.001017,0.070548,0.063964,151.426680,98.342568,72.256994,32.000000,32.000000,32.000000,32.000000,32.000000,71.502405,60.179626,108.666863,100.000000,22.801357,35.949367,43.037975,59.302353,33.443038,27.582278,36.582519,158.706658,58.670245,0.675235,159.952426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869392,49.019984,199.276893,163.842807,183.002358,176.102032,158.969912,14.171861,196.766148,1.070189,48.513605,48.294742,162.191191,201.582434,160.822710,196.283528,95.095150,191.932280,-0.000473,0.038314,109.560911,66.291150,196.406578,21.060791,57.636363,0.685086,725246.330423,0.862651,9.094928,27.363645,4.001714,0.067103,0.060059,151.417629,98.341022,72.226870,32.000000,32.000000,32.000000,32.000000,32.000000,71.493163,60.155564,108.688757,100.000000,22.784234,35.949367,43.037975,59.208136,33.443038,27.582278,36.498350,158.969912,58.428078,0.671855,160.385706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.842181,49.043620,199.183861,163.840564,183.057624,176.101697,158.839529,14.164155,196.826758,1.072165,48.674259,48.124923,162.214127,201.721675,160.812220,196.247463,95.108811,192.199308,-0.000476,0.038295,109.587686,65.928309,196.481104,21.060827,57.593866,0.682851,724730.352996,0.859832,8.845692,27.307143,3.989403,0.068990,0.064400,151.429736,98.406438,72.250657,32.000000,32.000000,32.000000,32.000000,32.000000,71.512673,60.153509,108.751836,100.000000,22.785033,35.949367,43.037975,59.255990,33.443038,27.582278,36.443790,158.839529,58.694964,0.670646,160.287398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703127,49.043620,199.252426,163.840564,183.068590,176.096324,158.851638,14.163869,196.788882,1.069246,48.842909,48.360009,162.200204,201.621414,160.801656,196.346269,95.146242,192.293702,-0.000475,0.038280,109.564377,66.193803,196.553751,21.060869,57.618207,0.683562,724752.638920,0.859825,8.887460,27.198972,3.995976,0.068600,0.060443,151.422104,98.361820,72.247497,32.000000,32.000000,32.000000,32.000000,32.000000,71.508907,60.152210,108.764097,100.000000,22.789828,35.949367,43.037975,59.268764,33.443038,27.582278,36.457459,158.851638,58.668081,0.674299,160.176265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.829818,49.102987,199.317510,163.853181,183.088816,176.099283,158.970157,14.163298,196.844044,1.068109,48.619733,48.089955,162.193189,201.701574,160.792372,196.415127,95.249457,192.254280,-0.000475,0.038296,109.572328,65.880407,196.589890,21.060841,57.619541,0.684217,724799.584030,0.861109,8.939243,27.284994,3.996291,0.067941,0.061551,151.451386,98.430953,72.236129,32.000000,32.000000,32.000000,32.000000,32.000000,71.506137,60.140165,108.794726,100.000000,22.827355,35.949367,43.037975,59.350939,33.443038,27.582278,36.508897,158.970157,58.503932,0.671382,160.277721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.858304,49.081274,199.184085,163.854583,182.962115,176.106815,158.725970,14.160444,196.937618,1.070014,48.751011,48.198208,162.231496,201.782713,160.780733,196.290854,95.335863,192.144666,-0.000476,0.038311,109.575274,65.938647,196.473478,21.060585,57.630557,0.685783,724824.862694,0.863694,9.083252,27.282778,4.008851,0.069199,0.062308,151.457257,98.325530,72.251244,32.000000,32.000000,32.000000,32.000000,32.000000,71.513614,60.153203,108.827858,100.000000,22.840742,35.949367,43.037975,59.278819,33.443038,27.582278,36.506105,158.725970,58.512028,0.673511,160.226305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.961245,49.084297,199.360912,163.855985,182.904421,176.098318,158.649124,14.158874,196.824257,1.072370,48.713914,48.323015,162.209432,201.745752,160.772166,196.325465,95.343220,192.448193,-0.000477,0.038284,109.559604,66.164468,196.494261,21.060615,57.650679,0.684508,724474.589300,0.860770,9.011400,27.164856,3.999965,0.070059,0.062541,151.450146,98.244109,72.244319,32.000000,32.000000,32.000000,32.000000,32.000000,71.514533,60.136501,108.825580,100.000000,22.801015,35.949367,43.037975,59.263161,33.443038,27.582278,36.479873,158.649124,58.377972,0.674160,160.122921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804176,49.084297,199.324577,163.855985,182.850725,176.072986,158.828198,14.171718,196.935490,1.073766,48.643834,48.119654,162.204649,201.857104,160.788811,196.342220,95.271613,192.290124,-0.000477,0.038283,109.566016,66.163917,196.495846,21.060586,57.661299,0.683685,724131.138954,0.861532,8.960217,27.037552,3.995003,0.068342,0.061000,151.460491,98.268311,72.252461,32.000000,32.000000,32.000000,32.000000,32.000000,71.517541,60.124854,108.866566,100.000000,22.862264,35.949367,43.037975,59.205334,33.443038,27.582278,36.478081,158.828198,58.394379,0.673385,160.346131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792197,49.069456,199.365055,163.855704,182.822571,176.066945,158.721981,14.154165,196.816932,1.071281,48.682559,48.351280,162.173951,201.702390,160.783253,196.438426,95.230752,192.405939,-0.000477,0.038312,109.550867,66.137053,196.544699,21.060525,57.554163,0.682600,723961.161426,0.859941,8.856857,27.143403,3.990311,0.068037,0.060186,151.454261,98.240833,72.216326,32.000000,32.000000,32.000000,32.000000,32.000000,71.527986,60.133343,108.862431,100.000000,22.839129,35.949367,43.037975,59.294257,33.443038,27.582278,36.458391,158.721981,58.497820,0.674096,160.092827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.871010,49.090344,199.223775,163.867761,182.769321,176.076056,158.723253,14.164725,196.806900,1.070630,48.846070,48.175524,162.181595,201.778677,160.786398,196.279000,95.238705,192.506608,-0.000477,0.038326,109.555890,66.035878,196.601107,21.060345,57.599960,0.684201,724283.003092,0.861859,9.019248,27.156070,4.002166,0.067162,0.060591,151.433290,98.250769,72.234493,32.000000,32.000000,32.000000,32.000000,32.000000,71.519853,60.112503,108.869471,100.000000,22.871410,35.949367,43.037975,59.302163,33.443038,27.582278,36.452258,158.723253,58.552091,0.675611,160.061749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.894334,49.135143,199.396631,163.889911,182.812016,176.079317,158.785034,14.158446,196.780191,1.074871,49.059755,48.323399,162.204536,201.729015,160.802236,196.386643,95.170421,192.378388,-0.000477,0.038270,109.562014,66.074522,196.475559,21.060609,57.601871,0.685667,724377.328474,0.862600,9.016806,27.240119,4.003942,0.070522,0.063169,151.420209,98.306404,72.247868,32.000000,32.000000,32.000000,32.000000,32.000000,71.534812,60.070143,108.897067,100.000000,22.848394,35.949367,43.037975,59.201532,33.443038,27.582278,36.467324,158.785034,58.621527,0.674606,159.979727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866175,49.194785,199.360085,163.907856,182.832419,176.073362,158.815003,14.156448,196.913519,1.075895,49.009238,48.320101,162.230022,201.735824,160.782642,196.444621,95.145631,192.241717,-0.000477,0.038253,109.564962,65.969610,196.413356,21.060793,57.615791,0.683889,724342.651658,0.861174,8.956147,27.269689,3.994781,0.068091,0.061273,151.428360,98.311816,72.249369,32.000000,32.000000,32.000000,32.000000,32.000000,71.559620,60.068000,108.894478,100.000000,22.851323,35.949367,43.037975,59.241971,33.443038,27.582278,36.511637,158.815003,58.714293,0.672768,159.929295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907616,49.194785,199.401850,163.907856,182.834445,176.069877,158.779601,14.159731,196.870875,1.073784,48.968973,48.279850,162.221740,201.658864,160.781490,196.362829,95.117722,192.382774,-0.000477,0.038259,109.549480,65.908530,196.584528,21.060437,57.529245,0.684119,724653.450089,0.860516,8.976834,27.290177,3.996378,0.069002,0.061036,151.413081,98.308097,72.236564,32.000000,32.000000,32.000000,32.000000,32.000000,71.545926,60.069653,108.866195,100.000000,22.883341,35.949367,43.037975,59.258423,33.443038,27.582278,36.574457,158.779601,58.551875,0.672219,160.012339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.871868,49.205505,199.413916,163.914305,182.866682,176.082146,158.917958,14.156306,196.788020,1.073234,48.983900,48.320933,162.233889,201.674521,160.773729,196.271232,95.071103,191.943333,-0.000478,0.038246,109.566560,66.089370,196.608024,21.059919,57.604936,0.684308,724879.419806,0.861008,9.065589,27.263997,3.997902,0.067721,0.060186,151.412441,98.378098,72.267516,32.000000,32.000000,32.000000,32.000000,32.000000,71.555189,60.069806,108.852428,100.000000,22.873871,35.949367,43.037975,59.233920,33.443038,27.582278,36.591673,158.917958,58.361600,0.671505,160.208287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.940733,49.205779,199.318579,163.912342,182.816978,176.091221,158.765949,14.158589,196.854044,1.073598,49.188299,48.208860,162.194558,201.830928,160.776820,196.365598,94.973834,191.951493,-0.000478,0.038250,109.569968,65.986942,196.532644,21.059400,57.715318,0.684920,724911.646896,0.860389,9.022746,27.344513,3.995419,0.066434,0.060624,151.380806,98.445414,72.252296,32.000000,32.000000,32.000000,32.000000,32.000000,71.546996,60.042185,108.810609,100.000000,22.912982,35.949367,43.037975,59.253819,33.443038,27.582278,36.599098,158.765949,58.649239,0.672958,160.162024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.923607,49.271744,199.254042,163.925801,182.799422,176.119548,158.813617,14.160444,196.905421,1.075919,49.149090,48.329945,162.211942,201.642290,160.784083,196.195511,94.951754,192.247834,-0.000477,0.038254,109.574390,66.171429,196.362367,21.058787,57.639555,0.684557,725172.674064,0.860410,9.070421,27.227148,3.998525,0.069407,0.062496,151.389996,98.412976,72.283008,32.000000,32.000000,32.000000,32.000000,32.000000,71.554580,60.047355,108.845624,100.000000,22.840273,35.949367,43.037975,59.212934,33.443038,27.582278,36.606819,158.813617,58.359400,0.675682,160.285038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844475,49.271744,199.178796,163.925801,182.778495,176.128270,158.861959,14.156877,196.761297,1.076564,49.064302,47.989644,162.197897,201.744570,160.779790,196.302606,94.935380,192.285240,-0.000477,0.038266,109.586367,66.056616,196.492589,21.058326,57.645216,0.682213,725450.803931,0.859959,8.999524,27.327465,3.991102,0.070013,0.062973,151.388620,98.325182,72.241779,32.000000,32.000000,32.000000,32.000000,32.000000,71.540326,60.035423,108.802507,100.000000,22.861198,35.949367,43.037975,59.224396,33.443038,27.582278,36.683293,158.861959,58.316091,0.671350,160.311395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.720474,49.294007,199.243236,163.935053,182.707862,176.119072,158.805945,14.157876,196.814269,1.080342,48.810815,48.230238,162.197780,201.557685,160.774031,196.423231,94.935106,192.056723,-0.000477,0.038297,109.575452,65.971037,196.475804,21.057401,57.602574,0.683408,725821.616201,0.860327,9.083182,27.460156,3.991179,0.066946,0.059626,151.400506,98.232940,72.267177,32.000000,32.000000,32.000000,32.000000,32.000000,71.543096,60.038231,108.795490,100.000000,22.862158,35.949367,43.037975,59.310451,33.443038,27.582278,36.725289,158.805945,58.432748,0.674978,160.321308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826277,49.243159,199.305862,163.922997,182.654250,176.134735,158.754097,14.160872,196.836061,1.079281,48.735341,48.234047,162.200427,201.651851,160.770290,196.383528,94.928449,192.270300,-0.000476,0.038280,109.591416,65.876510,196.464606,21.056844,57.598950,0.684156,726009.260194,0.861625,9.164992,27.490482,3.996005,0.067142,0.060636,151.412454,98.245184,72.265089,32.000000,32.000000,32.000000,32.000000,32.000000,71.535662,60.043711,108.773850,100.000000,22.812383,35.949367,43.037975,59.343648,33.443038,27.582278,36.690017,158.754097,58.422922,0.676286,160.190781,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914497,49.175821,199.299987,163.895519,182.636629,176.152290,158.760427,14.163726,196.791191,1.079587,48.561061,48.423705,162.216494,201.664001,160.803686,196.283216,94.984814,192.248178,-0.000476,0.038255,109.604369,66.207056,196.440213,21.056039,57.615917,0.686352,726168.223945,0.864326,9.315654,27.405485,4.007267,0.069159,0.059826,151.401771,98.273638,72.271607,32.000000,32.000000,32.000000,32.000000,32.000000,71.532681,60.087298,108.769821,100.000000,22.882608,35.949367,43.037975,59.286957,33.443038,27.582278,36.701194,158.760427,58.585610,0.676601,160.024416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.935858,49.175821,199.317490,163.895519,182.644215,176.152229,158.648884,14.163156,196.785881,1.078002,48.649556,48.216026,162.204380,201.580090,160.808096,196.372610,95.008297,191.877214,-0.000477,0.038249,109.584365,66.072370,196.435073,21.055457,57.608885,0.685203,726015.174855,0.862523,9.155235,27.491840,4.000015,0.070423,0.063022,151.375687,98.291818,72.264007,32.000000,32.000000,32.000000,32.000000,32.000000,71.522214,60.127072,108.750874,100.000000,22.885665,35.949367,43.037975,59.236387,33.443038,27.582278,36.639675,158.648884,58.558204,0.675539,160.061435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.800199,49.117553,199.282553,163.872247,182.650579,176.159634,158.751635,14.155021,196.808146,1.079965,48.902253,48.130571,162.183402,201.600008,160.795354,196.283312,95.037190,191.908911,-0.000479,0.038224,109.565711,66.112426,196.435750,21.055296,57.596462,0.683837,725636.566863,0.860718,8.996671,27.427224,3.992828,0.070564,0.063360,151.340656,98.206551,72.252814,32.000000,32.000000,32.000000,32.000000,32.000000,71.495753,60.102768,108.733286,100.000000,22.894611,35.949367,43.037975,59.221449,33.443038,27.582278,36.585108,158.751635,58.667540,0.672519,159.978390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.874352,49.154932,199.307230,163.876172,182.612951,176.169427,158.835159,14.161871,196.790480,1.077399,48.740069,48.327311,162.195829,201.688894,160.772829,196.358124,95.150172,192.263627,-0.000479,0.038194,109.606078,66.128750,196.539189,21.055213,57.630557,0.683698,725523.318599,0.860913,8.974601,27.265256,3.991470,0.068784,0.060958,151.356737,98.300279,72.275491,32.000000,32.000000,32.000000,32.000000,32.000000,71.527275,60.155714,108.734625,100.000000,22.849489,35.949367,43.037975,59.298698,33.443038,27.582278,36.621639,158.835159,58.255167,0.672614,160.226895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.910320,49.137342,199.184616,163.879817,182.576878,176.159599,158.724409,14.160730,196.799962,1.074556,48.519672,48.310900,162.213378,201.644532,160.763710,196.274515,95.140017,192.340351,-0.000480,0.038188,109.635177,66.073701,196.330673,21.055087,57.599996,0.685325,725489.543568,0.862856,9.056621,27.248204,4.001642,0.069117,0.062061,151.357799,98.286945,72.288671,32.000000,32.000000,32.000000,32.000000,32.000000,71.524272,60.158548,108.726606,100.000000,22.893990,35.949367,43.037975,59.259384,33.443038,27.582278,36.624024,158.724409,58.664799,0.672813,159.982245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846427,49.055988,199.254876,163.852901,182.595615,176.150498,158.861978,14.165582,196.785855,1.076424,48.442920,48.313803,162.188005,201.688690,160.765742,196.297132,95.090263,191.813691,-0.000482,0.038190,109.625923,66.057153,196.410415,21.054876,57.608416,0.684188,725158.367626,0.861116,9.017280,27.267627,3.996187,0.070006,0.063752,151.340922,98.272699,72.263887,32.000000,32.000000,32.000000,32.000000,32.000000,71.511600,60.121351,108.690691,100.000000,22.916918,35.949367,43.037975,59.238032,33.443038,27.582278,36.607419,158.861978,58.310033,0.676852,160.176619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.789516,49.038123,199.182682,163.830750,182.701212,176.134538,158.783377,14.158304,196.821398,1.078986,48.575432,48.242037,162.156473,201.580620,160.751452,196.232648,95.000927,192.320948,-0.000481,0.038190,109.619346,66.180723,196.416842,21.054839,57.606829,0.683738,725070.282592,0.860936,8.962509,27.306399,3.990850,0.068822,0.061456,151.323965,98.203346,72.241432,32.000000,32.000000,32.000000,32.000000,32.000000,71.511600,60.108335,108.633652,100.000000,22.860578,35.949367,43.037975,59.278525,33.443038,27.582278,36.520434,158.783377,58.332445,0.671328,160.125203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.980891,49.038123,199.144395,163.830750,182.731207,176.138442,158.808791,14.156163,196.769899,1.078944,48.579816,48.299024,162.170854,201.569672,160.762099,196.261963,94.972863,192.261183,-0.000480,0.038177,109.636839,66.147382,196.337201,21.054867,57.586870,0.684383,725075.322334,0.861174,8.947217,27.159557,3.997375,0.070179,0.062272,151.325242,98.265746,72.258291,32.000000,32.000000,32.000000,32.000000,32.000000,71.532439,60.087892,108.602433,100.000000,22.858786,35.949367,43.037975,59.306946,33.443038,27.582278,36.494266,158.808791,58.463959,0.676149,160.158563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.883604,49.037574,199.211700,163.815329,182.823062,176.132498,158.887594,14.153880,196.823675,1.077646,48.659539,48.163379,162.158745,201.658884,160.752976,196.242893,94.955746,191.969311,-0.000481,0.038124,109.657157,65.987624,196.333939,21.054752,57.625473,0.684820,725348.101708,0.862574,8.988250,27.438253,4.000494,0.069660,0.062532,151.328859,98.382419,72.257550,32.000000,32.000000,32.000000,32.000000,32.000000,71.540201,60.111296,108.578028,100.000000,22.894465,35.949367,43.037975,59.197020,33.443038,27.582278,36.484453,158.887594,58.551677,0.676302,160.108720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819921,49.062859,199.215123,163.816731,182.820782,176.132347,158.714048,14.161729,196.723818,1.076444,48.814265,48.252772,162.176446,201.653686,160.735735,196.315607,94.987161,191.968998,-0.000483,0.037899,109.633479,66.091526,196.432994,21.054761,57.613699,0.682641,725223.048646,0.858785,8.790399,27.444026,3.984411,0.071216,0.063229,151.323526,98.336218,72.261472,32.000000,32.000000,32.000000,32.000000,32.000000,71.520799,60.072313,108.536715,100.000000,22.873220,35.949367,43.037975,59.250897,33.443038,27.582278,36.475143,158.714048,58.420469,0.672400,160.162693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.790031,49.062859,199.145993,163.816731,182.764154,176.159977,158.765828,14.156163,196.807163,1.076111,48.736563,48.142109,162.170002,201.721512,160.737928,196.183407,95.034401,192.278813,-0.000483,0.037679,109.667079,66.177766,196.486981,21.054754,57.573780,0.683510,725364.961762,0.860190,8.890356,27.352207,3.993531,0.069958,0.062155,151.345240,98.346344,72.259381,32.000000,32.000000,32.000000,32.000000,32.000000,71.543924,60.100375,108.495110,100.000000,22.882182,35.949367,43.037975,59.287502,33.443038,27.582278,36.493131,158.765828,58.639845,0.672697,160.025007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869078,49.077976,199.260137,163.805516,182.717745,176.158815,158.794492,14.162728,196.740017,1.071309,48.745038,48.283334,162.144042,201.684531,160.737494,196.356047,95.048524,192.233957,-0.000483,0.037442,109.635948,66.180083,196.462708,21.054644,57.620064,0.684486,725395.309176,0.862414,8.981513,27.320675,3.998704,0.070309,0.063388,151.337667,98.340740,72.256614,32.000000,32.000000,32.000000,32.000000,32.000000,71.513209,60.120043,108.437552,100.000000,22.849812,35.949367,43.037975,59.303714,33.443038,27.582278,36.501655,158.794492,58.536766,0.675034,160.110805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.903276,49.087320,199.202997,163.808600,182.624749,176.129983,158.680006,14.156734,196.735331,1.071294,48.871627,48.169807,162.139537,201.600089,160.740126,196.234990,95.100277,192.257183,-0.000484,0.037618,109.656224,66.067092,196.432078,21.054509,57.566171,0.685267,725396.792027,0.862844,9.012453,27.389064,3.999716,0.068025,0.060681,151.327581,98.248944,72.266960,32.000000,32.000000,32.000000,32.000000,32.000000,71.504097,60.180082,108.352739,100.000000,22.906969,35.949367,43.037975,59.282107,33.443038,27.582278,36.504388,158.680006,58.430891,0.672809,160.134920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.825942,49.077426,199.244889,163.807479,182.566906,176.135959,158.831047,14.159160,196.712914,1.066790,48.799606,48.219015,162.154865,201.664328,160.748337,196.312712,95.194020,191.939331,-0.000483,0.037870,109.668306,66.190401,196.436625,21.054849,57.577260,0.684059,725282.420393,0.861199,8.945777,27.358209,3.995665,0.070446,0.061796,151.311885,98.276913,72.276372,32.000000,32.000000,32.000000,32.000000,32.000000,71.516453,60.192607,108.322811,100.000000,22.904807,35.949367,43.037975,59.240199,33.443038,27.582278,36.490010,158.831047,58.547440,0.673346,160.096722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926098,49.107659,199.068055,163.824862,182.514960,176.132916,158.748656,14.158018,196.780416,1.065018,48.692438,48.234929,162.155933,201.660740,160.726842,196.205309,95.265951,192.376654,-0.000481,0.037939,109.674429,66.295113,196.433852,21.054814,57.573383,0.684046,724972.042652,0.861046,8.919768,27.315120,3.991782,0.071032,0.063902,151.309049,98.317285,72.282818,32.000000,32.000000,32.000000,32.000000,32.000000,71.505205,60.180786,108.314285,100.000000,22.893212,35.949367,43.037975,59.288598,33.443038,27.582278,36.484672,158.748656,58.575441,0.673923,160.073315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.972869,49.073303,199.282393,163.803834,182.456206,176.120738,158.680360,14.158304,196.718269,1.064982,48.609937,48.470587,162.149121,201.689403,160.726787,196.302077,95.286859,192.374980,-0.000479,0.037962,109.660193,66.255867,196.465464,21.054533,57.551404,0.684970,724748.038434,0.861716,8.989850,27.102737,3.998818,0.068549,0.059749,151.302937,98.370654,72.268096,32.000000,32.000000,32.000000,32.000000,32.000000,71.487334,60.165191,108.294386,100.000000,22.901620,35.949367,43.037975,59.230925,33.443038,27.582278,36.510967,158.680360,58.270312,0.673620,160.132835,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821196,49.073303,199.226192,163.803834,182.421706,176.120762,158.555780,14.160872,196.664288,1.067990,48.783613,48.195712,162.150662,201.683002,160.728707,196.286555,95.303678,191.405287,-0.000479,0.037953,109.664824,66.235729,196.457264,21.054380,57.562907,0.683403,724454.556556,0.860300,8.916521,27.194001,3.987254,0.070370,0.062780,151.307015,98.320756,72.260257,32.000000,32.000000,32.000000,32.000000,32.000000,71.505188,60.129967,108.299447,100.000000,22.907030,35.949367,43.037975,59.205274,33.443038,27.582278,36.472693,158.555780,58.341785,0.671712,160.127013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.873179,49.068081,199.197405,163.799908,182.441633,176.120835,158.920054,14.156306,196.815641,1.068969,48.666919,48.353421,162.130078,201.583025,160.729898,196.315399,95.279105,192.326622,-0.000481,0.037961,109.655758,66.206006,196.426266,21.053804,57.539576,0.683500,724199.262045,0.859632,8.833861,27.172468,3.987812,0.070057,0.061334,151.312711,98.316341,72.236974,32.000000,32.000000,32.000000,32.000000,32.000000,71.489104,60.123319,108.280387,100.000000,22.875640,35.949367,43.037975,59.290550,33.443038,27.582278,36.466944,158.920054,58.493889,0.675067,160.044794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914911,49.077151,199.229494,163.800469,182.545448,176.107197,158.700634,14.156306,196.787693,1.066267,48.712165,48.294131,162.129726,201.581068,160.723152,196.276448,95.257754,192.272753,-0.000481,0.037947,109.668773,65.997401,196.437360,21.053424,57.558905,0.685080,724302.466424,0.863219,8.990637,26.793410,3.998824,0.068356,0.063526,151.285008,98.384612,72.242684,32.000000,32.000000,32.000000,32.000000,32.000000,71.508183,60.115788,108.271652,100.000000,22.882725,35.949367,43.037975,59.260753,33.443038,27.582278,36.455556,158.700634,58.305922,0.675934,160.132953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.751176,49.078251,199.225114,163.795983,182.642168,176.104114,158.697832,14.159303,196.675303,1.064819,48.917724,48.121858,162.114934,201.711115,160.727889,196.218164,95.163561,192.309051,-0.000481,0.037955,109.672803,65.888499,196.375094,21.052621,57.621254,0.684644,724334.483886,0.860231,8.931642,27.162190,3.994079,0.069513,0.063980,151.290406,98.369442,72.244428,32.000000,32.000000,32.000000,32.000000,32.000000,71.487719,60.092945,108.255854,100.000000,22.904803,35.949367,43.037975,59.254989,33.443038,27.582278,36.457289,158.697832,58.466988,0.673474,160.118948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.955348,49.078251,199.271189,163.795983,182.659362,176.110195,158.906286,14.157305,196.773329,1.065104,48.677615,48.384958,162.159512,201.709607,160.752616,196.269298,95.139814,191.528395,-0.000481,0.037948,109.684658,66.139375,196.404585,21.052477,57.615430,0.683945,724317.627780,0.860575,8.897573,27.163451,3.991382,0.070433,0.062935,151.293467,98.391554,72.277210,32.000000,32.000000,32.000000,32.000000,32.000000,71.538148,60.100818,108.265412,100.000000,22.886105,35.949367,43.037975,59.330120,33.443038,27.582278,36.453110,158.906286,58.602162,0.675182,160.044951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.943174,49.114255,199.252439,163.804675,182.667108,176.114436,158.710383,14.169292,196.763742,1.066107,48.856349,48.217777,162.141458,201.661412,160.727008,196.281285,95.086117,192.283454,-0.000481,0.037925,109.695597,66.005160,196.444799,21.051818,57.573780,0.685189,724820.995420,0.863726,9.068085,27.271182,4.004430,0.067331,0.059491,151.268321,98.327201,72.263275,32.000000,32.000000,32.000000,32.000000,32.000000,71.512016,60.073067,108.250219,100.000000,22.911891,35.949367,43.037975,59.214042,33.443038,27.582278,36.484331,158.710383,58.510135,0.675278,159.967217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.740927,49.114255,199.222249,163.804675,182.597588,176.115304,158.857183,14.154593,196.700013,1.065638,49.010330,48.151423,162.118012,201.509389,160.708784,196.286144,95.049153,191.821149,-0.000482,0.037904,109.655095,65.931000,196.438422,21.051102,57.567000,0.682896,724655.065202,0.858705,8.856900,27.003339,3.988986,0.067313,0.060358,151.248309,98.339359,72.240998,32.000000,32.000000,32.000000,32.000000,32.000000,71.484489,59.994351,108.223320,100.000000,22.913894,35.949367,43.037975,59.218251,33.443038,27.582278,36.482662,158.857183,58.465275,0.671397,160.177249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879204,49.166751,199.195381,163.811965,182.552684,176.115836,158.858454,14.159445,196.759943,1.062690,48.682524,48.257798,162.117661,201.555340,160.711064,196.299307,95.104599,192.243571,-0.000482,0.037939,109.710526,65.995803,196.401994,21.050367,57.582074,0.683591,724969.150751,0.860106,8.905478,27.339079,3.989583,0.070858,0.063654,151.253846,98.381359,72.256881,32.000000,32.000000,32.000000,32.000000,32.000000,71.509367,59.992278,108.279952,100.000000,22.901935,35.949367,43.037975,59.336396,33.443038,27.582278,36.480993,158.858454,58.531735,0.672652,160.074416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879483,49.108209,199.344657,163.812526,182.526985,176.132640,158.711887,14.156020,196.668752,1.060465,48.631078,48.281175,162.131398,201.619762,160.703390,196.285615,95.188950,192.373187,-0.000482,0.037947,109.695281,66.136621,196.438870,21.049420,57.550683,0.686073,725330.069351,0.863199,9.114710,27.203454,4.005198,0.070087,0.062954,151.244105,98.289932,72.249218,32.000000,32.000000,32.000000,32.000000,32.000000,71.511270,59.934996,108.322977,100.000000,22.890244,35.949367,43.037975,59.259087,33.443038,27.582278,36.535998,158.711887,58.468953,0.675532,160.178272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.808928,49.108209,199.204865,163.812526,182.537923,176.152723,158.750351,14.164012,196.724794,1.062657,48.771977,48.142161,162.115405,201.636072,160.705420,196.300126,95.220068,192.222345,-0.000482,0.037950,109.682755,66.219266,196.516530,21.048862,57.586924,0.684246,725110.233247,0.860663,9.024082,27.305720,3.993556,0.065629,0.058800,151.206995,98.153870,72.242972,32.000000,32.000000,32.000000,32.000000,32.000000,71.499009,59.897365,108.336969,100.000000,22.947779,35.949367,43.037975,59.257952,33.443038,27.582278,36.478304,158.750351,58.392234,0.673144,160.200931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876967,49.107934,199.299035,163.808600,182.547139,176.147324,158.879613,14.157733,196.679290,1.060377,48.749975,48.398706,162.143052,201.623106,160.698893,196.324649,95.229722,191.999282,-0.000481,0.037959,109.715070,66.268038,196.462445,21.048797,57.564314,0.684928,724767.433223,0.861393,8.965252,27.269710,3.996526,0.070266,0.063995,151.218368,98.225750,72.266742,32.000000,32.000000,32.000000,32.000000,32.000000,71.545253,59.914016,108.390962,100.000000,22.889424,35.949367,43.037975,59.298652,33.443038,27.582278,36.475755,158.879613,58.416809,0.674171,160.165132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899388,49.096665,199.258280,163.804114,182.575729,176.141993,158.535198,14.157305,196.696186,1.057995,48.706210,48.355069,162.132428,201.751848,160.714952,196.344920,95.192449,192.020892,-0.000481,0.037958,109.695945,66.181358,196.535765,21.048604,57.565684,0.685094,724828.978459,0.862638,9.038240,27.182333,3.999381,0.067676,0.060118,151.203751,98.170520,72.248996,32.000000,32.000000,32.000000,32.000000,32.000000,71.508265,59.894571,108.421734,100.000000,22.933149,35.949367,43.037975,59.259746,33.443038,27.582278,36.473456,158.535198,58.340432,0.675646,160.107737,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924902,49.094191,199.282182,163.794862,182.506504,176.123731,158.673077,14.159445,196.742292,1.055219,48.815720,48.227585,162.103292,201.592362,160.718106,196.294744,95.180366,192.256303,-0.000481,0.037971,109.705413,66.107538,196.407215,21.048233,57.575997,0.684741,724685.313608,0.860603,8.967578,27.089423,3.995813,0.068135,0.062332,151.173770,98.244428,72.245909,32.000000,32.000000,32.000000,32.000000,32.000000,71.476945,59.908592,108.456287,100.000000,22.930514,35.949367,43.037975,59.245101,33.443038,27.582278,36.457852,158.673077,58.305417,0.674749,160.197036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.942597,49.142289,199.208881,163.801871,182.498263,176.135115,158.827245,14.160159,196.759022,1.050124,48.987752,48.260298,162.096895,201.643472,160.698534,196.447028,95.208153,192.196128,-0.000480,0.037956,109.694753,66.033435,196.407929,21.047906,57.592928,0.684303,724734.999845,0.861988,8.933130,27.134764,3.993201,0.068182,0.061575,151.172996,98.241200,72.239355,32.000000,32.000000,32.000000,32.000000,32.000000,71.479413,59.912775,108.503920,100.000000,22.867083,35.949367,43.037975,59.229422,33.443038,27.582278,36.451760,158.827245,58.591037,0.675216,160.049869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.752447,49.142289,199.187189,163.801871,182.460319,176.152524,158.711775,14.162442,196.676154,1.046713,48.951363,48.121748,162.109268,201.643635,160.695134,196.251944,95.245185,192.086428,-0.000480,0.037942,109.724287,65.986712,196.435991,21.047952,57.567902,0.683856,724669.724745,0.860655,8.904290,27.234703,3.991639,0.068264,0.062961,151.169166,98.249999,72.250951,32.000000,32.000000,32.000000,32.000000,32.000000,71.471112,59.929556,108.541604,100.000000,22.907757,35.949367,43.037975,59.218390,33.443038,27.582278,36.498419,158.711775,58.462841,0.675301,160.128586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.796659,49.164277,199.385952,163.809161,182.421013,176.157639,158.892482,14.155021,196.739992,1.046900,48.900533,48.311852,162.113992,201.529714,160.672788,196.349807,95.222522,192.191807,-0.000480,0.037957,109.720247,66.247194,196.453371,21.047701,57.601114,0.683400,724710.807161,0.859653,8.934108,27.184467,3.988757,0.068547,0.060851,151.170590,98.203712,72.247994,32.000000,32.000000,32.000000,32.000000,32.000000,71.475082,59.891164,108.548256,100.000000,22.886935,35.949367,43.037975,59.327344,33.443038,27.582278,36.521821,158.892482,58.499280,0.671759,160.110294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.927710,49.138991,199.170124,163.819255,182.436706,176.146212,158.824611,14.161729,196.709109,1.046403,48.672704,48.297117,162.123678,201.604595,160.681364,196.321800,95.217735,192.317680,-0.000479,0.037976,109.721082,66.164546,196.488141,21.047350,57.527514,0.686041,724888.272035,0.864018,9.130808,27.106496,4.003566,0.070703,0.062791,151.164941,98.224243,72.252073,32.000000,32.000000,32.000000,32.000000,32.000000,71.456360,59.863362,108.578478,100.000000,22.975898,35.949367,43.037975,59.305651,33.443038,27.582278,36.525137,158.824611,58.581806,0.675540,160.069145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.920298,49.087595,199.295871,163.800189,182.398762,176.146848,158.723062,14.163298,196.846659,1.046287,48.635966,48.349530,162.141740,201.649547,160.703221,196.334941,95.201666,192.334594,-0.000477,0.037972,109.762525,66.262005,196.401932,21.046953,57.568659,0.685660,724983.965220,0.862262,9.107009,27.168485,4.004003,0.066291,0.059739,151.172199,98.212643,72.258134,32.000000,32.000000,32.000000,32.000000,32.000000,71.495344,59.855010,108.626564,100.000000,22.917919,35.949367,43.037975,59.230825,33.443038,27.582278,36.501155,158.723062,58.476670,0.675132,160.194637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
