OSU 80 Ton Compressor Load Stand
49.910705,49.087595,199.192044,163.800189,182.355643,176.129462,158.668617,14.146887,196.748039,1.044041,48.754898,48.218275,162.149311,201.700983,160.703284,196.283490,95.169945,192.409761,-0.000474,0.037970,109.761845,66.183519,196.505442,21.046930,57.574140,0.684302,724738.044493,0.859998,8.946189,27.220227,3.989170,0.069906,0.062881,151.179895,98.241270,72.282880,32.000000,32.000000,32.000000,32.000000,32.000000,71.480502,59.875660,108.650494,100.000000,22.943795,35.949367,43.037975,59.232524,33.443038,27.582278,36.448173,158.668617,58.633751,0.671987,160.002898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.878149,49.086496,199.256398,163.789815,182.354363,176.124922,158.735864,14.160587,196.921580,1.042379,48.865827,48.217681,162.113477,201.764263,160.711010,196.343475,95.180578,192.183660,-0.000473,0.038008,109.767517,66.015894,196.480147,21.046992,57.617503,0.684109,724685.972503,0.860569,8.902452,27.242603,3.992281,0.068626,0.061780,151.199021,98.318936,72.261699,32.000000,32.000000,32.000000,32.000000,32.000000,71.462915,59.940144,108.680025,100.000000,22.968052,35.949367,43.037975,59.319593,33.443038,27.582278,36.441255,158.735864,58.863567,0.673487,159.861592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804706,49.153833,199.406278,163.816731,182.322125,176.138741,158.601624,14.163298,196.786514,1.041163,48.770998,48.281306,162.100991,201.651178,160.681200,196.275291,95.190930,192.507956,-0.000472,0.037997,109.779224,66.082804,196.428037,21.046760,57.572662,0.683834,724733.295397,0.860963,8.912364,27.302350,3.990968,0.068792,0.061333,151.196247,98.337687,72.247285,32.000000,32.000000,32.000000,32.000000,32.000000,71.478548,59.947174,108.702531,100.000000,22.938891,35.949367,43.037975,59.256251,33.443038,27.582278,36.436820,158.601624,58.426257,0.671476,160.109035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830290,49.124424,199.352203,163.811404,182.280357,176.143259,158.742596,14.159017,196.727644,1.041243,48.686441,48.127258,162.086413,201.678537,160.656440,196.297576,95.144598,192.297828,-0.000471,0.038014,109.778835,65.908960,196.455898,21.046696,57.600627,0.683856,724710.180093,0.861198,8.944918,27.207389,3.994864,0.071201,0.063942,151.181449,98.256570,72.229952,32.000000,32.000000,32.000000,32.000000,32.000000,71.479032,59.908188,108.731118,100.000000,22.992762,35.949367,43.037975,59.297782,33.443038,27.582278,36.505081,158.742596,58.425139,0.669379,160.164346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.730318,49.098314,199.235706,163.801871,182.233121,176.161465,158.632329,14.147886,196.715206,1.038797,48.719825,48.283437,162.124708,201.584555,160.680139,196.270962,95.144983,191.910591,-0.000469,0.038005,109.790644,66.032270,196.428125,21.046664,57.572031,0.685853,724985.856456,0.863571,9.088235,27.317966,4.003764,0.069436,0.060311,151.200031,98.290689,72.267246,32.000000,32.000000,32.000000,32.000000,32.000000,71.495605,59.905673,108.793421,100.000000,22.956416,35.949367,43.037975,59.284645,33.443038,27.582278,36.475607,158.632329,58.509323,0.675832,160.135549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918336,49.098314,199.149438,163.801871,182.188595,176.165693,158.628126,14.159731,196.704986,1.036741,48.548481,48.210002,162.101359,201.577969,160.705263,196.322573,95.140872,192.105101,-0.000469,0.038015,109.824862,66.186071,196.453348,21.046629,57.571959,0.685035,725054.542173,0.862262,9.032348,27.285960,4.000623,0.066971,0.059632,151.217794,98.320326,72.265661,32.000000,32.000000,32.000000,32.000000,32.000000,71.499251,59.906010,108.815172,100.000000,22.945689,35.949367,43.037975,59.340091,33.443038,27.582278,36.447632,158.628126,58.376439,0.675367,160.181930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.875065,49.078525,199.235528,163.799067,182.171069,176.154285,158.787840,14.162585,196.706370,1.036086,48.457999,48.316329,162.079507,201.549020,160.699920,196.291038,95.122360,192.248832,-0.000468,0.038074,109.813847,66.209834,196.598151,21.046500,57.552522,0.686321,725180.191705,0.864815,9.109761,27.141039,4.006323,0.067676,0.060899,151.219715,98.319145,72.259048,32.000000,32.000000,32.000000,32.000000,32.000000,71.477626,59.885344,108.814799,100.000000,22.953126,35.949367,43.037975,59.233938,33.443038,27.582278,36.444374,158.787840,58.752211,0.675327,159.926305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839359,49.038398,199.287054,163.781403,182.256132,176.152330,158.761910,14.156448,196.745505,1.035046,48.544861,48.258700,162.088322,201.692930,160.661738,196.427834,95.031439,192.320725,-0.000467,0.038304,109.834102,66.186056,196.358697,21.047179,57.558382,0.683825,724987.198145,0.861240,8.915197,27.217778,3.989505,0.070944,0.062645,151.215684,98.292390,72.249754,32.000000,32.000000,32.000000,32.000000,32.000000,71.467883,59.880505,108.845909,100.000000,22.945033,35.949367,43.037975,59.261087,33.443038,27.582278,36.419754,158.761910,58.581192,0.674401,159.986258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.863533,49.034001,199.249667,163.771871,182.317037,176.132423,158.747100,14.154593,196.752639,1.032086,48.683121,48.074590,162.072524,201.821061,160.664716,196.344327,94.943159,192.132122,-0.000466,0.038601,109.823835,65.938351,196.466648,21.047056,57.518066,0.684709,725011.892412,0.861100,8.940135,27.289921,3.994692,0.070283,0.061797,151.230090,98.302011,72.242527,32.000000,32.000000,32.000000,32.000000,32.000000,71.450038,59.848131,108.857402,100.000000,23.010359,35.949367,43.037975,59.254107,33.443038,27.582278,36.368128,158.747100,58.631551,0.670727,159.991411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.929272,49.079625,199.375337,163.772431,182.352404,176.133662,158.839185,14.159160,196.683005,1.032465,48.904461,48.253289,162.074600,201.862487,160.673566,196.209058,94.924029,192.235123,-0.000466,0.038817,109.846910,66.253293,196.398119,21.047540,57.638437,0.685110,725260.387584,0.861819,8.936938,27.407658,3.998588,0.070066,0.062174,151.235987,98.241583,72.241161,32.000000,32.000000,32.000000,32.000000,32.000000,71.461028,59.837854,108.889367,100.000000,22.971257,35.949367,43.037975,59.267121,33.443038,27.582278,36.354153,158.839185,58.592696,0.673148,160.167375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.842956,49.079625,199.176161,163.772431,182.477752,176.153469,158.764090,14.159160,196.857557,1.029566,48.922196,48.152741,162.104833,201.648018,160.663236,196.477483,94.986482,191.849059,-0.000465,0.038904,109.881582,66.094674,196.465993,21.047425,57.556759,0.685116,725427.549654,0.861327,8.907537,27.425576,3.995899,0.066870,0.059938,151.261021,98.277309,72.276232,32.000000,32.000000,32.000000,32.000000,32.000000,71.469118,59.897297,108.915940,100.000000,23.009622,35.949367,43.037975,59.229747,33.443038,27.582278,36.392226,158.764090,58.698643,0.672105,160.005140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.838065,49.118103,199.347283,163.793460,182.578570,176.157500,158.756435,14.155450,196.795336,1.032955,49.005533,48.152604,162.083888,201.762062,160.662938,196.262879,95.057071,192.449502,-0.000466,0.038873,109.912390,66.253666,196.577963,21.046752,57.553640,0.683294,725524.096634,0.859685,8.885209,27.483138,3.993155,0.068031,0.059848,151.237548,98.262512,72.254190,32.000000,32.000000,32.000000,32.000000,32.000000,71.469204,59.947360,108.906081,100.000000,22.950863,35.949367,43.037975,59.277965,33.443038,27.582278,36.426090,158.756435,58.473533,0.672166,160.132324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862145,49.164827,199.242015,163.805516,182.578701,176.167412,158.840306,14.164155,196.760893,1.034442,48.973658,48.184375,162.093043,201.584187,160.679632,196.221876,95.102039,192.291865,-0.000466,0.038881,109.905527,66.222676,196.577694,21.047108,57.624139,0.684910,725492.697807,0.861844,8.974444,27.276552,3.996074,0.066970,0.058960,151.213859,98.294476,72.245418,32.000000,32.000000,32.000000,32.000000,32.000000,71.462323,59.987837,108.876151,100.000000,23.000737,35.949367,43.037975,59.280615,33.443038,27.582278,36.424804,158.840306,58.427177,0.671586,160.208523,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774885,49.182142,199.215312,163.818414,182.593156,176.181182,158.748114,14.148885,196.610788,1.034120,48.992880,48.124760,162.093117,201.540703,160.671808,196.190634,95.135275,191.828500,-0.000467,0.038853,109.929366,66.051402,196.487698,21.046652,57.597165,0.685527,725384.183602,0.862092,9.017982,27.430039,3.999900,0.067592,0.060745,151.236435,98.329205,72.270535,32.000000,32.000000,32.000000,32.000000,32.000000,71.495127,59.989600,108.851335,100.000000,22.967692,35.949367,43.037975,59.267250,33.443038,27.582278,36.473961,158.748114,58.510459,0.674742,160.095817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867363,49.182142,199.261382,163.818414,182.575548,176.188818,158.698670,14.155735,196.704096,1.033353,48.634420,48.369094,162.074624,201.534994,160.643125,196.225190,95.064397,191.724836,-0.000467,0.038857,109.916402,66.022477,196.288641,21.045654,57.529822,0.684268,725349.045462,0.861336,9.039798,27.326294,3.995857,0.068020,0.060633,151.221674,98.154140,72.261412,32.000000,32.000000,32.000000,32.000000,32.000000,71.464782,59.922719,108.799383,100.000000,22.961159,35.949367,43.037975,59.318648,33.443038,27.582278,36.495450,158.698670,58.426077,0.674864,160.103213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882040,49.139816,199.180915,163.810002,182.524749,176.193081,158.960446,14.163298,196.573064,1.031947,48.576265,48.044472,162.097251,201.597194,160.670307,196.195595,95.028723,191.841281,-0.000465,0.038832,109.944970,66.183921,196.270752,21.044998,57.574483,0.685680,725429.534204,0.863625,9.147419,27.120079,4.002326,0.069963,0.061558,151.246147,98.135855,72.281452,32.000000,32.000000,32.000000,32.000000,32.000000,71.471522,59.917373,108.803939,100.000000,22.923647,35.949367,43.037975,59.241014,33.443038,27.582278,36.457957,158.960446,58.477085,0.674977,160.137359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.937113,49.073853,199.125865,163.776076,182.503828,176.205439,158.775800,14.165296,196.530117,1.032987,48.500986,48.223689,162.076169,201.490735,160.658589,196.137617,94.980361,192.220038,-0.000465,0.038810,109.911466,66.521288,196.346661,21.044448,57.586203,0.685495,725580.259587,0.862151,9.051717,27.152213,3.995828,0.071171,0.063902,151.210089,98.041859,72.278882,32.000000,32.000000,32.000000,32.000000,32.000000,71.462759,59.886229,108.747573,100.000000,22.935542,35.949367,43.037975,59.257133,33.443038,27.582278,36.392006,158.775800,58.670263,0.674980,159.991332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810352,49.001020,199.154940,163.732618,182.451694,176.213342,158.748036,14.157733,196.505883,1.034682,48.392642,48.161872,162.055955,201.476647,160.649621,196.034222,94.993597,192.249694,-0.000465,0.038774,109.951215,66.044731,196.307934,21.043757,57.593541,0.684510,725605.119704,0.860368,8.994215,27.231406,3.993039,0.068912,0.060866,151.231664,98.145031,72.311509,32.000000,32.000000,32.000000,32.000000,32.000000,71.460338,59.869495,108.717341,100.000000,22.927446,35.949367,43.037975,59.227170,33.443038,27.582278,36.386311,158.748036,58.596464,0.673944,160.070325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879846,49.012563,199.040601,163.716075,182.399035,176.224899,158.966196,14.161300,196.550310,1.033845,48.641858,48.283044,162.061825,201.567307,160.634816,196.099395,94.976779,191.827366,-0.000464,0.038761,109.950533,66.160034,196.353107,21.042941,57.577927,0.683467,725609.027832,0.860214,8.871336,27.421180,3.987533,0.067398,0.059327,151.208992,98.184903,72.307806,32.000000,32.000000,32.000000,32.000000,32.000000,71.419592,59.845402,108.682911,100.000000,22.902363,35.949367,43.037975,59.299010,33.443038,27.582278,36.301988,158.966196,58.331093,0.670839,160.199829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779784,49.012563,199.060288,163.716075,182.414472,176.222957,158.719698,14.154308,196.608366,1.029890,48.739554,48.249737,162.065579,201.604350,160.630303,196.150097,94.973978,192.029812,-0.000463,0.038764,109.965925,66.037059,196.251156,21.042292,57.543471,0.684879,725584.769109,0.862660,8.929577,27.419006,3.998264,0.069436,0.061157,151.218122,98.251194,72.294283,32.000000,32.000000,32.000000,32.000000,32.000000,71.419178,59.862622,108.640454,100.000000,22.894091,35.949367,43.037975,59.259230,33.443038,27.582278,36.301113,158.719698,58.590550,0.673157,160.103881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.806153,49.051041,199.042135,163.732337,182.457952,176.226155,158.765131,14.161729,196.488305,1.028096,48.811472,48.298254,162.064453,201.552731,160.638577,196.012630,94.999411,192.225775,-0.000462,0.038765,109.960054,66.158991,196.276198,21.041774,57.530885,0.684000,725619.506122,0.860227,8.869230,27.278150,3.990401,0.068694,0.063031,151.229548,98.230753,72.288619,32.000000,32.000000,32.000000,32.000000,32.000000,71.401365,59.865982,108.608337,100.000000,22.881933,35.949367,43.037975,59.317264,33.443038,27.582278,36.328294,158.765131,58.264795,0.675168,160.255297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807122,49.088695,199.105776,163.752524,182.464869,176.226551,158.794129,14.158732,196.449189,1.028010,49.000829,48.099520,162.053566,201.493793,160.652117,196.127304,95.049363,191.260964,-0.000461,0.038741,109.971858,65.867672,196.193743,21.041146,57.502343,0.685680,725747.411257,0.863478,8.972768,27.356565,3.998818,0.070387,0.063144,151.217762,98.211855,72.310963,32.000000,32.000000,32.000000,32.000000,32.000000,71.388109,59.886982,108.553130,100.000000,22.888968,35.949367,43.037975,59.301419,33.443038,27.582278,36.320326,158.794129,58.208107,0.673426,160.284015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855621,49.138716,198.922540,163.762898,182.411423,176.219935,158.694695,14.159303,196.494705,1.030372,48.589286,48.216071,162.043132,201.358506,160.614208,195.971741,95.223670,192.014238,-0.000461,0.038715,109.973267,66.265360,196.300367,21.039592,57.505535,0.685558,725737.276757,0.862832,8.983945,27.404270,3.996336,0.067812,0.060924,151.218360,98.194012,72.301180,32.000000,32.000000,32.000000,32.000000,32.000000,71.390680,59.901768,108.465608,100.000000,22.809558,35.949367,43.037975,59.360947,33.443038,27.582278,36.351602,158.694695,58.627404,0.676923,160.058917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.829742,49.069181,198.992976,163.736543,182.402499,176.188068,158.863689,14.153880,196.483888,1.028524,48.950192,48.130080,162.058051,201.436914,160.623137,196.014723,95.301279,192.015018,-0.000462,0.038722,110.016082,65.959853,196.216628,21.038407,57.529677,0.686125,725632.450587,0.862749,9.020594,26.993693,3.997536,0.067101,0.059328,151.192787,98.168558,72.308628,32.000000,32.000000,32.000000,32.000000,32.000000,71.378145,59.951215,108.431707,100.000000,22.879699,35.949367,43.037975,59.278694,33.443038,27.582278,36.401388,158.863689,58.351088,0.677805,160.186297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737386,49.069181,199.065548,163.736543,182.436183,176.159150,158.743230,14.159445,196.520507,1.027408,49.177190,48.132884,162.050836,201.500867,160.638099,196.047180,95.310182,192.081636,-0.000461,0.038715,109.995625,65.913308,196.233614,21.037263,57.491309,0.685115,725100.921241,0.862446,9.020436,27.101059,3.989972,0.066637,0.060119,151.159800,98.207156,72.290177,32.000000,32.000000,32.000000,32.000000,32.000000,71.378882,59.977579,108.376548,100.000000,22.860847,35.949367,43.037975,59.292511,33.443038,27.582278,36.329398,158.743230,58.175887,0.672005,160.281261,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.788074,49.158780,198.919655,163.753646,182.412030,176.139980,158.794478,14.170434,196.402380,1.024238,49.191867,48.092704,162.050855,201.303258,160.638495,196.002592,95.241985,191.523567,-0.000461,0.038707,110.007343,65.909431,196.134471,21.036051,57.511034,0.685050,724583.326061,0.861701,8.977671,27.023741,3.993458,0.068970,0.062272,151.162356,98.333556,72.301110,32.000000,32.000000,32.000000,32.000000,32.000000,71.368133,59.971302,108.340303,100.000000,22.865168,35.949367,43.037975,59.347517,33.443038,27.582278,36.414015,158.794478,58.471063,0.675406,160.114818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722295,49.239586,198.817141,163.787291,182.439715,176.145292,158.779191,14.161729,196.279759,1.024162,49.137997,48.234904,162.052079,201.216920,160.603237,195.891537,95.176520,191.820612,-0.000461,0.038705,110.011491,66.154254,196.139471,21.034472,57.500666,0.686706,724549.452461,0.863993,9.073303,27.039709,4.002332,0.070961,0.063223,151.159897,98.464271,72.291240,32.000000,32.000000,32.000000,32.000000,32.000000,71.354984,59.978130,108.291265,100.000000,22.821433,35.949367,43.037975,59.323813,33.443038,27.582278,36.416783,158.779191,58.430891,0.678625,160.195935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697000,49.263498,198.807909,163.808040,182.440582,176.123927,158.784900,14.159873,196.327916,1.027183,49.084722,48.245069,162.052314,201.232190,160.576766,195.932708,95.143454,191.893194,-0.000460,0.038680,110.025262,66.002602,196.028299,21.032504,57.459719,0.685607,724827.220599,0.862860,9.110401,26.899362,3.995327,0.069839,0.063427,151.156078,98.400403,72.278823,32.000000,32.000000,32.000000,32.000000,32.000000,71.346129,59.956136,108.262249,100.000000,22.765825,35.949367,43.037975,59.306868,33.443038,27.582278,36.510394,158.784900,58.315460,0.674350,160.198138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.700866,49.243159,198.798539,163.795983,182.410128,176.101928,158.774723,14.157019,196.340425,1.028896,48.971936,48.039655,162.050257,201.226074,160.593136,195.995860,95.195897,191.348055,-0.000459,0.038671,110.013497,65.847337,196.010435,21.030808,57.466463,0.686475,725340.227028,0.864433,9.259347,27.075885,3.998551,0.070026,0.062539,151.154237,98.293643,72.288489,32.000000,32.000000,32.000000,32.000000,32.000000,71.332673,59.936196,108.208292,100.000000,22.784188,35.949367,43.037975,59.383450,33.443038,27.582278,36.547030,158.774723,58.435903,0.675547,160.137162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702484,49.243159,198.826066,163.795983,182.414380,176.090570,158.766608,14.159588,196.310796,1.028936,48.682944,48.061554,162.056376,201.223913,160.625220,195.879292,95.155771,191.890460,-0.000459,0.038675,110.010903,65.986144,196.025567,21.028902,57.448108,0.687216,725448.793984,0.864844,9.309482,27.136070,4.000401,0.070120,0.063463,151.128204,98.255658,72.261326,32.000000,32.000000,32.000000,32.000000,32.000000,71.296754,59.917004,108.174696,100.000000,22.754675,35.949367,43.037975,59.387341,33.443038,27.582278,36.538951,158.766608,58.394578,0.677132,160.122921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.871669,49.200282,198.801388,163.795983,182.383247,176.089049,158.691001,14.160730,196.322561,1.029055,48.490105,48.180950,162.053451,201.178899,160.597089,195.991422,95.035683,191.987914,-0.000460,0.038658,110.040459,66.109476,196.025240,21.027131,57.531949,0.686940,725117.857840,0.864667,9.285134,26.879768,3.999901,0.070391,0.063832,151.122887,98.280153,72.275937,32.000000,32.000000,32.000000,32.000000,32.000000,71.329155,59.909532,108.140136,100.000000,22.755118,35.949367,43.037975,59.391515,33.443038,27.582278,36.506689,158.691001,58.539326,0.675544,160.094951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.832072,49.115629,198.803171,163.760095,182.506366,176.083168,158.795249,14.156734,196.239135,1.028870,48.658189,48.071857,162.033808,201.268356,160.625177,195.929406,94.949623,191.625768,-0.000461,0.038652,110.029212,66.101560,196.058444,21.024818,57.551873,0.687159,725217.781310,0.864625,9.283456,27.122730,4.000324,0.068580,0.062978,151.106360,98.278733,72.285779,32.000000,32.000000,32.000000,32.000000,32.000000,71.305406,59.946773,108.143895,100.000000,22.737236,35.949367,43.037975,59.297794,33.443038,27.582278,36.513593,158.795249,58.511541,0.676022,160.156950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.749902,49.127997,198.799096,163.735702,182.523644,176.089070,158.839019,14.160159,196.284727,1.028615,48.766918,48.272481,162.053740,201.261506,160.621074,195.839770,94.946862,192.005300,-0.000462,0.038661,110.056071,66.117563,195.980779,21.022436,57.439327,0.683926,725309.094522,0.861666,9.065404,27.279217,3.986259,0.070927,0.064026,151.109833,98.327788,72.279894,32.000000,32.000000,32.000000,32.000000,32.000000,71.314145,59.935893,108.140776,100.000000,22.737614,35.949367,43.037975,59.320539,33.443038,27.582278,36.429108,158.839019,58.227075,0.672156,160.285431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814319,49.140366,198.689952,163.732057,182.580595,176.070931,158.771133,14.157733,196.125237,1.032068,48.835738,48.147253,162.037968,201.187156,160.599631,195.758462,94.972569,191.805352,-0.000463,0.038662,110.043769,65.954559,195.860716,21.019189,57.493508,0.683977,725414.915137,0.861627,9.021710,27.229949,3.989462,0.068705,0.062332,151.083937,98.336135,72.278060,32.000000,32.000000,32.000000,32.000000,32.000000,71.292182,59.927069,108.116857,100.000000,22.725975,35.949367,43.037975,59.376040,33.443038,27.582278,36.440418,158.771133,58.184920,0.672759,160.203921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741860,49.140366,198.676032,163.732057,182.612304,176.062538,158.765121,14.162870,196.276815,1.032889,48.866770,48.330909,162.027076,201.137167,160.603388,195.700364,95.029557,191.249595,-0.000463,0.038650,110.051810,65.918694,195.904196,21.016367,57.468230,0.686367,725586.561983,0.863029,9.119153,27.374530,3.995970,0.068948,0.063042,151.100034,98.300153,72.268929,32.000000,32.000000,32.000000,32.000000,32.000000,71.287206,59.930005,108.101525,100.000000,22.669057,35.949367,43.037975,59.339110,33.443038,27.582278,36.453060,158.765121,58.501859,0.677082,160.190742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818004,49.153283,198.726054,163.723926,182.651122,176.040814,158.930525,14.158304,196.254433,1.032237,48.801908,48.232616,162.005257,201.139614,160.581905,195.761152,94.979412,191.739811,-0.000464,0.038643,110.058343,66.057226,195.864387,21.013453,57.446287,0.684614,725371.019270,0.862099,9.064817,27.274135,3.988611,0.070122,0.062994,151.093040,98.330905,72.286347,32.000000,32.000000,32.000000,32.000000,32.000000,71.304559,59.901398,108.081494,100.000000,22.670997,35.949367,43.037975,59.383090,33.443038,27.582278,36.467081,158.930525,58.188490,0.676478,160.248452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699960,49.148336,198.703700,163.720842,182.648202,176.014156,158.627022,14.162014,196.221861,1.033330,49.118477,48.186458,162.001061,201.037313,160.565288,195.666912,94.907241,191.853056,-0.000464,0.038650,110.062652,66.158460,195.918187,21.010828,57.443258,0.685737,725220.595583,0.863486,9.139852,27.009242,3.994142,0.069982,0.062961,151.093774,98.315217,72.258835,32.000000,32.000000,32.000000,32.000000,32.000000,71.289570,59.900063,108.068756,100.000000,22.657110,35.949367,43.037975,59.341689,33.443038,27.582278,36.469301,158.627022,58.227706,0.673621,160.195423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.695183,49.243159,198.639548,163.744954,182.620686,176.000000,158.801888,14.156877,196.200706,1.031257,49.209614,48.044386,162.017990,201.052236,160.606697,195.809596,94.872442,191.666395,-0.000466,0.038650,110.095230,65.942104,195.931813,21.008033,57.430258,0.685129,725248.132756,0.861048,9.073920,27.242796,3.989041,0.069830,0.062400,151.103896,98.346004,72.290626,32.000000,32.000000,32.000000,32.000000,32.000000,71.302452,59.923201,108.049554,100.000000,22.660220,35.949367,43.037975,59.412240,33.443038,27.582278,36.466181,158.801888,58.460623,0.676390,160.033779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737672,49.243159,198.726375,163.744954,182.472868,175.982239,158.766565,14.159731,196.146848,1.030159,49.009244,48.103605,162.034227,201.043837,160.601525,195.818317,94.808303,191.858934,-0.000466,0.038665,110.095183,65.873899,195.880824,21.005615,57.448234,0.686444,725513.737729,0.864829,9.191251,27.357287,3.998066,0.066425,0.059507,151.100055,98.345555,72.268256,32.000000,32.000000,32.000000,32.000000,32.000000,71.299655,59.918266,108.025671,100.000000,22.605252,35.949367,43.037975,59.420783,33.443038,27.582278,36.567127,158.766565,58.523964,0.677196,160.075715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.658006,49.237937,198.640316,163.755889,182.418276,175.948553,158.725034,14.158874,196.171815,1.025762,49.042811,48.102749,162.017426,201.150297,160.595225,195.757811,94.790332,191.828532,-0.000466,0.038628,110.092195,65.658066,195.796757,21.002826,57.435108,0.686649,725789.240536,0.864129,9.291025,27.322322,3.997159,0.067848,0.059413,151.107047,98.348936,72.280292,32.000000,32.000000,32.000000,32.000000,32.000000,71.292301,59.950287,108.027426,100.000000,22.625562,35.949367,43.037975,59.401307,33.443038,27.582278,36.573013,158.725034,58.360464,0.674547,160.219302,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.602787,49.233264,198.638630,163.763740,182.319615,175.919050,158.845783,14.168008,196.075531,1.028126,48.808239,47.903313,162.026741,201.065651,160.594401,195.692789,94.968520,191.784938,-0.000466,0.038664,110.127300,65.713429,195.751885,20.999149,57.401391,0.686061,725882.162756,0.863414,9.246985,27.458421,3.995490,0.067076,0.060634,151.095688,98.435301,72.287424,32.000000,32.000000,32.000000,32.000000,32.000000,71.290979,59.991362,108.086251,100.000000,22.627068,35.949367,43.037975,59.452831,33.443038,27.582278,36.582488,158.845783,58.412464,0.673451,160.198020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.832438,49.197259,198.642566,163.763459,182.306131,175.905315,158.794786,14.155592,196.075210,1.028610,48.320097,48.153071,162.029482,201.050626,160.573075,195.720140,94.979291,191.751138,-0.000467,0.038686,110.137831,66.097478,195.775038,20.996083,57.480617,0.686840,725887.257082,0.865001,9.324363,27.465033,4.000167,0.069015,0.061879,151.071667,98.544804,72.267077,32.000000,32.000000,32.000000,32.000000,32.000000,71.270388,59.964192,108.107195,100.000000,22.561752,35.949367,43.037975,59.489496,33.443038,27.582278,36.592679,158.794786,58.434713,0.675950,160.136061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.650665,49.077151,198.507748,163.725328,182.264776,175.885680,158.778029,14.156877,195.980393,1.029212,48.521758,47.945786,162.034495,200.942474,160.590134,195.590716,94.908263,191.290451,-0.000467,0.038688,110.138923,65.914007,195.834896,20.993021,57.423136,0.687793,725229.292198,0.865255,9.377002,27.270554,4.004586,0.069628,0.063686,151.083728,98.552340,72.275759,32.000000,32.000000,32.000000,32.000000,32.000000,71.262663,59.950482,108.162715,100.000000,22.584515,35.949367,43.037975,59.363334,33.443038,27.582278,36.564000,158.778029,58.138474,0.675888,160.291411,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711908,49.077151,198.554891,163.725328,182.227305,175.878020,158.810052,14.158161,195.914504,1.025503,48.363653,48.189752,162.022493,200.896788,160.608951,195.494539,94.843849,191.570387,-0.000468,0.038714,110.162644,65.888338,195.742364,20.989811,57.472809,0.683903,724774.352268,0.860949,9.102961,27.247151,3.986210,0.069562,0.060604,151.091014,98.580120,72.274772,32.000000,32.000000,32.000000,32.000000,32.000000,71.248174,59.968133,108.211251,100.000000,22.496258,35.949367,43.037975,59.470650,33.443038,27.582278,36.444927,158.810052,58.426456,0.672736,160.216116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693309,49.051041,198.489709,163.685234,182.227286,175.876464,158.889768,14.158018,195.965354,1.022520,48.381615,48.162807,162.005257,201.037232,160.587547,195.549646,94.722698,191.784906,-0.000468,0.038575,110.163615,65.907798,195.719053,20.986176,57.407431,0.686153,724862.320093,0.864155,9.171193,27.145836,3.998088,0.067407,0.060165,151.075246,98.524500,72.269344,32.000000,32.000000,32.000000,32.000000,32.000000,71.247798,59.921557,108.234472,100.000000,22.503329,35.949367,43.037975,59.441451,33.443038,27.582278,36.439561,158.889768,58.136545,0.677710,160.374023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.766632,48.995798,198.656923,163.658879,182.152575,175.862720,158.760731,14.165154,196.177603,1.019337,48.456520,48.114551,161.970434,200.974400,160.565072,195.598015,94.643312,191.619496,-0.000467,0.038576,110.173108,65.848774,195.664351,20.983490,57.401301,0.684898,724977.666703,0.862761,9.107678,27.315011,3.994111,0.069546,0.062476,151.075281,98.575123,72.280750,32.000000,32.000000,32.000000,32.000000,32.000000,71.219726,59.898143,108.284154,100.000000,22.457858,35.949367,43.037975,59.455777,33.443038,27.582278,36.406007,158.760731,58.265011,0.673719,160.387713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.675148,48.981506,198.559880,163.644860,182.072710,175.842658,158.869804,14.160444,196.028088,1.017116,48.813721,48.035933,161.971376,200.978008,160.571658,195.620197,94.597641,191.775252,-0.000467,0.038579,110.198613,65.841778,195.844174,20.980551,57.405340,0.685683,725341.793560,0.862616,9.100851,27.516365,3.994294,0.068207,0.059821,151.047084,98.586254,72.274775,32.000000,32.000000,32.000000,32.000000,32.000000,71.222009,59.874418,108.316611,100.000000,22.486026,35.949367,43.037975,59.431152,33.443038,27.582278,36.333909,158.869804,58.075944,0.677084,160.391450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701401,48.981506,198.544144,163.644860,182.061273,175.829760,158.975307,14.164012,196.027243,1.017753,48.849470,47.967703,161.979671,200.915197,160.573198,195.814287,94.641411,191.546529,-0.000468,0.038590,110.211050,65.980604,195.713626,20.978178,57.480022,0.685098,725328.688358,0.861703,8.969621,27.533914,3.991769,0.067291,0.060370,151.049954,98.604545,72.272417,32.000000,32.000000,32.000000,32.000000,32.000000,71.212932,59.853457,108.374417,100.000000,22.484019,35.949367,43.037975,59.476249,33.443038,27.582278,36.305482,158.975307,58.472487,0.674942,160.173905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.696036,49.068356,198.601737,163.664206,182.073978,175.800515,158.815939,14.161729,196.091152,1.015530,48.764332,48.053948,161.980199,201.069973,160.557928,195.693029,94.718666,191.722504,-0.000468,0.038634,110.217599,65.935521,195.829143,20.976323,57.529371,0.685823,725480.425171,0.862740,9.050150,27.637814,3.997167,0.070223,0.063713,151.042217,98.533733,72.277705,32.000000,32.000000,32.000000,32.000000,32.000000,71.231331,59.844387,108.420728,100.000000,22.426679,35.949367,43.037975,59.468177,33.443038,27.582278,36.378575,158.815939,58.426528,0.677904,160.340939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.614085,49.099414,198.554981,163.690281,182.090809,175.785843,158.967099,14.160587,196.140186,1.014585,48.679918,48.074411,161.999382,200.975215,160.553826,195.660759,94.814751,191.645945,-0.000469,0.038684,110.232317,66.100185,195.671369,20.974527,57.457447,0.684519,725244.348649,0.861599,9.022927,27.508525,3.994739,0.068164,0.060746,150.993377,98.525442,72.288370,32.000000,32.000000,32.000000,32.000000,32.000000,71.216039,59.842746,108.453429,100.000000,22.461924,35.949367,43.037975,59.476612,33.443038,27.582278,36.403798,158.967099,58.517076,0.672901,160.281301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693674,49.051041,198.719773,163.684673,182.142499,175.765197,158.740784,14.156448,196.019026,1.015203,48.371582,47.926353,162.002342,201.205932,160.572590,195.775268,94.979174,191.417514,-0.000470,0.038716,110.262631,65.769663,195.828431,20.972503,57.428419,0.684214,725077.458468,0.862634,9.115339,27.497073,3.996330,0.068864,0.061394,151.014612,98.509356,72.288538,32.000000,32.000000,32.000000,32.000000,32.000000,71.243337,59.846478,108.521302,100.000000,22.406522,35.949367,43.037975,59.530514,33.443038,27.582278,36.400650,158.740784,58.431360,0.673708,160.271072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.784396,48.928737,198.574528,163.661963,182.106485,175.749586,158.841719,14.157019,196.250697,1.019142,48.029430,48.140204,162.004942,201.188889,160.557140,195.635026,95.046194,191.869119,-0.000472,0.038733,110.262355,65.793103,195.880723,20.970272,57.447783,0.685971,724866.965258,0.863398,9.231421,27.372367,4.001988,0.070561,0.062437,151.008651,98.466112,72.299292,32.000000,32.000000,32.000000,32.000000,32.000000,71.233777,59.836786,108.512686,100.000000,22.440596,35.949367,43.037975,59.491798,33.443038,27.582278,36.345281,158.841719,58.393586,0.673549,160.355415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.718372,48.928737,198.776285,163.661963,182.080791,175.734888,158.874324,14.157019,196.069445,1.017753,48.160021,48.241240,162.002525,201.192640,160.586690,195.757749,95.017025,191.815903,-0.000472,0.038767,110.278360,65.999911,195.902424,20.967832,57.485918,0.685564,724022.340761,0.862872,9.100473,27.122490,3.998895,0.070117,0.062865,150.993701,98.480816,72.301943,32.000000,32.000000,32.000000,32.000000,32.000000,71.260112,59.849622,108.541917,100.000000,22.387482,35.949367,43.037975,59.445215,33.443038,27.582278,36.209340,158.874324,58.402060,0.673797,160.302662,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.788834,48.846562,198.634447,163.629440,182.087471,175.720578,158.734425,14.164440,196.292440,1.018216,48.237731,48.057472,161.982149,201.184240,160.587716,195.777556,94.941124,191.513166,-0.000473,0.038793,110.292022,65.989690,195.922244,20.966259,57.457285,0.683536,723356.455337,0.860206,8.884165,27.224335,3.988690,0.071594,0.064397,150.987123,98.490723,72.284470,32.000000,32.000000,32.000000,32.000000,32.000000,71.254614,59.818428,108.555286,100.000000,22.436011,35.949367,43.037975,59.486356,33.443038,27.582278,36.105928,158.734425,58.336105,0.672465,160.228232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.710969,48.837217,198.697899,163.619346,182.086784,175.711151,158.850603,14.158304,196.245935,1.015772,48.461453,48.074889,161.962421,201.033114,160.550650,195.795377,94.838295,191.552084,-0.000474,0.038811,110.291581,65.682979,195.832897,20.964908,57.454491,0.684339,723471.930197,0.861227,8.952565,27.233621,3.998045,0.067842,0.060886,151.006060,98.399527,72.278888,32.000000,32.000000,32.000000,32.000000,32.000000,71.274690,59.828280,108.542137,100.000000,22.437947,35.949367,43.037975,59.452655,33.443038,27.582278,36.068135,158.850603,58.400095,0.673604,160.353802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760444,48.890810,198.672873,163.642898,182.066567,175.724164,158.817092,14.159588,196.136572,1.015785,48.469796,48.052782,161.987670,201.052338,160.555258,195.767162,94.777718,191.960001,-0.000474,0.038795,110.302111,66.055080,195.863876,20.963368,57.520680,0.683233,723383.099862,0.860361,8.797395,27.196331,3.989538,0.068093,0.061271,151.046957,98.401424,72.291668,32.000000,32.000000,32.000000,32.000000,32.000000,71.285566,59.837625,108.577364,100.000000,22.393497,35.949367,43.037975,59.500333,33.443038,27.582278,36.029702,158.817092,58.390160,0.672940,160.312850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.765786,48.885313,198.699124,163.637851,182.054828,175.737120,158.835279,14.159160,196.183867,1.018522,48.449602,48.171096,161.971264,201.115191,160.535435,195.766734,94.687114,191.734627,-0.000475,0.038821,110.293543,65.971341,195.837180,20.961773,57.431141,0.684321,723759.676135,0.861160,8.868718,27.313719,3.997063,0.067699,0.061012,151.019719,98.405943,72.270774,32.000000,32.000000,32.000000,32.000000,32.000000,71.273676,59.825151,108.563569,100.000000,22.389487,35.949367,43.037975,59.476183,33.443038,27.582278,36.058283,158.835279,58.591452,0.673241,160.046289,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.717967,48.885313,198.706521,163.637851,182.105306,175.740623,158.703409,14.159303,196.228302,1.019196,48.553505,48.149310,161.986043,201.077496,160.538957,195.826364,94.612798,191.676819,-0.000476,0.038825,110.313114,65.863506,195.949902,20.960315,57.502127,0.683026,724088.196015,0.860583,8.871043,27.526757,3.992586,0.068710,0.060923,151.062494,98.453595,72.282443,32.000000,32.000000,32.000000,32.000000,32.000000,71.297028,59.819424,108.592819,100.000000,22.371895,35.949367,43.037975,59.477024,33.443038,27.582278,36.028596,158.703409,58.329470,0.672855,160.197469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.662756,48.913896,198.656361,163.631963,182.069647,175.716658,158.863818,14.162870,196.171071,1.017270,48.861182,48.020328,161.986152,201.095579,160.562764,195.758221,94.553798,191.654595,-0.000476,0.038844,110.311015,65.939113,195.901911,20.959369,57.467004,0.684131,724416.757021,0.860432,8.860015,27.533157,3.992685,0.067029,0.060350,151.050981,98.474343,72.268957,32.000000,32.000000,32.000000,32.000000,32.000000,71.271461,59.819966,108.613731,100.000000,22.348568,35.949367,43.037975,59.507988,33.443038,27.582278,36.033071,158.863818,58.554850,0.670583,160.079648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.672830,49.007066,198.688263,163.654954,182.101166,175.704794,158.731729,14.155307,196.115457,1.017041,48.921715,48.128583,161.963089,201.119492,160.571631,195.676829,94.563554,191.926989,-0.000477,0.038707,110.336308,65.982517,195.899732,20.958211,57.460963,0.683906,724734.524327,0.862085,8.909560,27.585863,3.996674,0.067294,0.060102,151.086739,98.524610,72.288529,32.000000,32.000000,32.000000,32.000000,32.000000,71.315615,59.853807,108.659861,100.000000,22.331100,35.949367,43.037975,59.546526,33.443038,27.582278,36.011436,158.731729,58.515021,0.674206,160.104353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
