OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 4, 2020
4:05:39 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.888049,48.858654,198.639545,162.869679,187.757443,188.782995,168.852273,14.153309,195.401198,-0.000373,48.029587,48.180677,161.332124,200.980985,159.922956,195.247827,95.842707,190.740354,-0.000474,0.035891,97.476483,65.408611,195.394553,20.805779,60.986467,0.693740,775269.222465,0.871945,9.061850,26.081072,3.991197,0.071748,0.063162,150.289481,99.602252,72.385672,32.000000,32.000000,32.000000,32.000000,32.000000,71.520666,59.827766,108.579933,100.000000,24.945861,35.949367,43.037975,72.958839,32.443038,27.582278,82.367532,168.852273,63.116200,0.673213,169.241599,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888074,48.746523,198.818599,162.806323,187.679786,188.752287,168.602165,14.149171,195.614922,-0.000757,48.498022,48.077939,161.312033,201.169949,159.874222,195.396237,95.703895,191.135012,-0.000472,0.035873,97.457404,65.395652,195.507236,20.801326,61.022077,0.693931,775025.398494,0.870326,9.174923,25.880887,3.998043,0.070782,0.064286,150.278185,99.630831,72.381013,32.000000,32.000000,32.000000,32.000000,32.000000,71.510942,59.801944,108.619344,100.000000,24.919055,35.949367,43.037975,72.899308,32.443038,27.582278,82.086006,168.602165,62.950699,0.673689,169.202417,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846760,48.766036,198.955751,162.818097,187.634874,188.704481,168.654750,14.152310,195.517384,-0.000931,48.626048,48.165546,161.300190,201.182385,159.872520,195.515906,95.711842,191.121011,-0.000473,0.035911,97.425720,65.455312,195.594728,20.800980,60.981075,0.690358,773820.666258,0.867040,8.706841,26.005190,3.981706,0.070191,0.063167,150.243130,99.658392,72.371238,32.000000,32.000000,32.000000,32.000000,32.000000,71.503270,59.811386,108.654174,100.000000,24.952759,35.949367,43.037975,72.886681,32.443038,27.582278,82.040118,168.654750,62.787974,0.667063,169.115163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837857,48.831446,199.024804,162.837720,187.615642,188.683836,168.924466,14.152881,195.544595,-0.000658,48.436540,48.000593,161.295067,201.296143,159.872281,195.570422,95.771800,190.724091,-0.000472,0.035892,97.427279,65.171318,195.587794,20.800880,61.005939,0.690048,773924.256940,0.867910,8.594685,26.291983,3.985293,0.071253,0.064176,150.222575,99.714489,72.371522,32.000000,32.000000,32.000000,32.000000,32.000000,71.511291,59.819099,108.690658,100.000000,24.975222,35.949367,43.037975,72.908678,32.443038,27.582278,82.014647,168.924466,63.120708,0.668907,169.269569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.897290,48.831446,198.871642,162.837720,187.712389,188.702205,168.991182,14.154879,195.407998,-0.000621,48.422114,48.079911,161.312451,201.171907,159.859585,195.377661,95.815647,189.979589,-0.000473,0.035905,97.440828,65.212194,195.505276,20.800136,61.030389,0.691235,773802.106348,0.868267,8.656921,26.278791,3.991348,0.073567,0.065602,150.236213,99.709234,72.389990,32.000000,32.000000,32.000000,32.000000,32.000000,71.510160,59.846933,108.711259,100.000000,25.013346,35.949367,43.037975,72.914226,32.443038,27.582278,82.039146,168.991182,63.039643,0.671343,169.373188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898341,48.814131,198.862201,162.840804,187.816859,188.719316,169.032112,14.157733,195.536536,-0.000650,48.350476,48.121912,161.299242,201.223200,159.866301,195.472761,95.730137,190.603901,-0.000474,0.035907,97.433088,65.308651,195.522814,20.799349,61.039999,0.691302,773664.417929,0.867118,8.731541,26.069994,3.993446,0.070741,0.064105,150.228097,99.664180,72.370544,32.000000,32.000000,32.000000,32.000000,32.000000,71.512581,59.856948,108.683327,100.000000,24.923613,35.949367,43.037975,72.893364,32.443038,27.582278,81.971129,169.032112,62.988617,0.668141,169.239357,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774291,48.791595,199.061967,162.834076,187.871205,188.698339,168.835978,14.150455,195.561291,-0.000420,48.579224,48.050309,161.281918,201.189500,159.854213,195.488626,95.680137,190.929471,-0.000473,0.035998,97.413437,65.227536,195.630400,20.798685,61.029631,0.689969,773484.763779,0.865712,8.670080,25.746344,3.985620,0.071821,0.065290,150.239813,99.649679,72.398724,32.000000,32.000000,32.000000,32.000000,32.000000,71.497622,59.884200,108.670162,100.000000,24.941469,35.949367,43.037975,72.875857,32.443038,27.582278,81.909146,168.835978,63.195119,0.667978,169.514848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866156,48.828148,198.946265,162.835758,187.866351,188.672492,168.666504,14.152167,195.590625,-0.000386,48.733586,48.059818,161.290461,201.234270,159.862020,195.591548,95.688615,191.004152,-0.000474,0.036210,97.423851,65.392114,195.513985,20.799054,61.003938,0.689851,773833.771463,0.865518,8.651679,26.066542,3.985347,0.072762,0.065129,150.237554,99.641280,72.396895,32.000000,32.000000,32.000000,32.000000,32.000000,71.504556,59.895850,108.637629,100.000000,25.011395,35.949367,43.037975,72.944856,32.443038,27.582278,81.867750,168.666504,63.074838,0.668510,169.383928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747076,48.902628,198.819885,162.874164,187.868589,188.631800,169.143899,14.154023,195.509944,-0.000532,48.761157,48.092049,161.269379,201.141857,159.851061,195.527234,95.664537,189.912784,-0.000474,0.036447,97.399551,65.219179,195.604273,20.800145,61.010447,0.691874,774042.955752,0.868773,8.757488,26.238699,3.999293,0.071219,0.064883,150.201538,99.632542,72.357216,32.000000,32.000000,32.000000,32.000000,32.000000,71.484627,59.874803,108.592056,100.000000,24.957109,35.949367,43.037975,72.892482,32.443038,27.582278,81.864601,169.143899,62.874989,0.668165,169.314691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760301,48.902628,198.775916,162.874164,187.849682,188.627835,168.877986,14.157019,195.581421,-0.000481,48.718810,47.965259,161.305623,201.220529,159.860272,195.562175,95.655614,190.450394,-0.000473,0.036728,97.415078,65.422450,195.655564,20.800767,61.016884,0.690722,773877.806770,0.867836,8.698972,26.258220,3.989605,0.071911,0.065350,150.223136,99.732322,72.384287,32.000000,32.000000,32.000000,32.000000,32.000000,71.509674,59.875840,108.579288,100.000000,24.911101,35.949367,43.037975,72.960061,32.443038,27.582278,81.904780,168.877986,62.988725,0.668044,169.282551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841237,48.918019,198.805305,162.889302,187.973128,188.622685,168.738786,14.156163,195.567000,-0.000410,48.573122,48.081357,161.290376,201.191947,159.832951,195.452938,95.668286,190.994272,-0.000473,0.036968,97.402074,65.333872,195.527934,20.802011,61.004497,0.691822,774104.135356,0.867684,8.896710,25.872307,3.996614,0.070516,0.063829,150.186838,99.692413,72.380039,32.000000,32.000000,32.000000,32.000000,32.000000,71.478781,59.848296,108.530241,100.000000,24.934350,35.949367,43.037975,72.954901,32.443038,27.582278,81.890041,168.738786,62.917216,0.671306,169.218428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865294,48.897681,198.946607,162.889022,188.020208,188.620379,168.878320,14.157305,195.583831,-0.000380,48.639179,48.033443,161.300062,201.216574,159.851690,195.585114,95.772667,190.918690,-0.000473,0.037205,97.402157,65.258726,195.649813,20.803263,61.027936,0.691461,774117.745947,0.868775,8.883010,26.083413,3.994669,0.071020,0.063419,150.173998,99.724574,72.383610,32.000000,32.000000,32.000000,32.000000,32.000000,71.508100,59.851984,108.482280,100.000000,24.889901,35.949367,43.037975,72.908942,32.443038,27.582278,81.861243,168.878320,62.837017,0.669815,169.298995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865206,48.897681,198.798596,162.889022,188.014108,188.627371,168.736249,14.161871,195.564699,-0.000570,48.599740,47.969623,161.286932,201.221467,159.858861,195.485537,95.844634,190.992145,-0.000474,0.037423,97.395655,65.198114,195.595316,20.804292,61.000025,0.690684,773998.576591,0.867936,8.814617,26.274846,3.988771,0.072790,0.063676,150.177697,99.714042,72.360176,32.000000,32.000000,32.000000,32.000000,32.000000,71.490725,59.843606,108.452393,100.000000,24.912422,35.949367,43.037975,72.894305,32.443038,27.582278,81.810489,168.736249,63.112900,0.669687,169.307728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697621,48.915820,199.016780,162.890424,188.018661,188.617021,168.875551,14.147315,195.654090,-0.000661,48.700733,48.142845,161.301542,201.167931,159.858066,195.483857,95.870337,190.916700,-0.000475,0.037719,97.402386,65.423364,195.537033,20.806228,61.034518,0.690427,773533.663660,0.866694,8.769396,26.142128,3.989681,0.070879,0.067106,150.185615,99.726808,72.386176,32.000000,32.000000,32.000000,32.000000,32.000000,71.500205,59.835159,108.426121,100.000000,24.953277,35.949367,43.037975,72.897254,32.443038,27.582278,81.774279,168.875551,63.070313,0.670549,169.453558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867658,48.915820,198.976143,162.890424,188.042581,188.620063,168.977720,14.155735,195.585203,-0.000515,48.602317,48.290961,161.286550,201.202120,159.822343,195.505477,95.860777,190.565174,-0.000473,0.037855,97.369710,65.593179,195.591301,20.808260,61.029054,0.690397,773308.650823,0.867458,8.769487,26.097701,3.986720,0.072313,0.065223,150.168994,99.760591,72.365268,32.000000,32.000000,32.000000,32.000000,32.000000,71.513913,59.808738,108.378570,100.000000,24.950103,35.949367,43.037975,72.989547,32.443038,27.582278,81.758011,168.977720,62.995414,0.667285,169.222441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.854736,48.913621,198.943417,162.908926,187.976069,188.632294,169.190505,14.152025,195.620718,0.008040,48.436552,48.087777,161.292342,201.256145,159.851107,195.575922,95.927227,190.574523,-0.000474,0.037837,97.400909,65.491782,195.625117,20.810384,61.003469,0.692630,773436.363380,0.869988,8.961159,26.043712,4.004553,0.070387,0.064400,150.197509,99.765421,72.373323,32.000000,32.000000,32.000000,32.000000,32.000000,71.523198,59.820253,108.359131,100.000000,24.875972,35.949367,43.037975,72.893956,32.443038,27.582278,81.726767,169.190505,63.160519,0.670273,169.461622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853791,48.884764,198.817574,162.898834,187.988805,188.623754,169.000005,14.153309,195.684762,0.007929,48.614887,48.196920,161.302784,201.274554,159.838983,195.607032,95.941590,190.610740,-0.000473,0.037861,97.381193,65.516589,195.676817,20.812866,61.085634,0.690493,773249.849503,0.866181,8.785090,25.921361,3.990084,0.071585,0.063459,150.152170,99.733216,72.400759,32.000000,32.000000,32.000000,32.000000,32.000000,71.510686,59.868047,108.333586,100.000000,24.912340,35.949367,43.037975,72.899408,32.443038,27.582278,81.697531,169.000005,63.237779,0.668940,169.422480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757624,48.884764,199.028626,162.898834,188.007465,188.604447,168.694167,14.154736,195.641081,0.007572,48.502573,48.083666,161.307031,201.302402,159.839098,195.547668,95.899889,190.824544,-0.000472,0.038005,97.397750,65.317252,195.663397,20.814712,61.032120,0.690905,773075.299222,0.865392,8.796255,25.858422,3.990462,0.070815,0.066108,150.164109,99.754233,72.378392,32.000000,32.000000,32.000000,32.000000,32.000000,71.514540,59.901353,108.297612,100.000000,24.934389,35.949367,43.037975,72.898935,32.443038,27.582278,81.637141,168.694167,62.914295,0.667309,169.366382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.838040,48.881466,198.943145,162.888181,188.024464,188.577766,168.959689,14.157162,195.626019,0.015762,48.520376,48.243819,161.300941,201.270089,159.852947,195.529070,95.905966,190.510772,-0.000473,0.038279,97.405782,65.435987,195.605780,20.816440,61.062843,0.689576,772920.682932,0.866276,8.768375,25.857658,3.988013,0.073871,0.065535,150.153126,99.773517,72.371595,32.000000,32.000000,32.000000,32.000000,32.000000,71.512382,59.930243,108.280175,100.000000,24.931407,35.949367,43.037975,72.953611,32.443038,27.582278,81.601687,168.959689,62.955549,0.666108,169.392779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847271,48.869098,198.862355,162.876687,187.952626,188.591081,169.172623,14.151739,195.662109,0.015927,48.455822,47.969562,161.292316,201.240528,159.841294,195.520876,95.861827,190.777309,-0.000474,0.038510,97.410726,65.305434,195.657626,20.817604,61.006679,0.691832,773121.748283,0.869622,8.867918,25.979596,3.999962,0.071818,0.065876,150.136926,99.777272,72.368194,32.000000,32.000000,32.000000,32.000000,32.000000,71.486719,59.943700,108.266023,100.000000,24.902131,35.949367,43.037975,72.908728,32.443038,27.582278,81.556717,169.172623,62.934994,0.671135,169.296005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821491,48.860303,198.729918,162.868838,187.948784,188.607134,168.766487,14.156020,195.679465,0.016061,48.611472,48.262170,161.267716,201.257857,159.807237,195.521083,95.811112,190.965562,-0.000473,0.038732,97.395154,65.341243,195.714445,20.818891,61.023880,0.690170,772868.981334,0.866568,8.781372,25.855741,3.991793,0.075500,0.066330,150.125543,99.721558,72.362028,32.000000,32.000000,32.000000,32.000000,32.000000,71.495220,59.896043,108.223145,100.000000,24.863523,35.949367,43.037975,72.901446,32.443038,27.582278,81.523044,168.766487,62.841525,0.669421,169.319844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818706,48.850134,199.001701,162.874164,188.032243,188.622698,168.567110,14.146745,195.613967,0.016202,48.351446,48.221057,161.286181,201.170785,159.827242,195.456720,95.778576,190.961836,-0.000474,0.038805,97.421614,65.133164,195.571705,20.820588,61.057416,0.690509,773045.706480,0.865330,8.759454,25.999937,3.989433,0.072658,0.064045,150.128278,99.739279,72.362021,32.000000,32.000000,32.000000,32.000000,32.000000,71.516405,59.852426,108.194228,100.000000,24.930272,35.949367,43.037975,72.927438,32.443038,27.582278,81.468360,168.567110,62.960345,0.669352,169.354738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843495,48.807535,199.077795,162.861549,188.085900,188.612011,168.816873,14.152881,195.633342,0.017042,48.613046,48.178949,161.278902,201.346866,159.839147,195.598781,95.763888,191.152925,-0.000473,0.038802,97.394642,65.439057,195.760416,20.822468,61.013873,0.690341,773310.019086,0.867964,8.777333,26.121257,3.988839,0.070814,0.064112,150.090098,99.732673,72.383274,32.000000,32.000000,32.000000,32.000000,32.000000,71.512523,59.811528,108.176165,100.000000,24.832117,35.949367,43.037975,72.917880,32.443038,27.582278,81.423171,168.816873,63.115136,0.670374,169.282826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862980,48.807535,198.814616,162.861549,188.142282,188.595434,168.612126,14.150598,195.700683,0.018061,48.665746,48.216788,161.299108,201.192905,159.871060,195.585089,95.800381,191.152600,-0.000473,0.038801,97.415679,65.425666,195.693685,20.825157,60.974404,0.690713,773467.241891,0.869091,8.770046,26.152396,3.994518,0.073873,0.066870,150.113896,99.874450,72.394182,32.000000,32.000000,32.000000,32.000000,32.000000,71.555923,59.826977,108.156554,100.000000,24.922674,35.949367,43.037975,72.902654,32.443038,27.582278,81.343034,168.612126,62.843851,0.669837,169.023818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826800,48.865525,199.038827,162.870520,188.128787,188.584000,168.772995,14.155592,195.654031,0.017761,48.703755,48.065842,161.277079,201.236390,159.836568,195.520329,95.838588,190.964644,-0.000473,0.038767,97.404843,65.437848,195.677958,20.827813,61.000584,0.690958,773344.255143,0.867173,8.701797,26.238700,3.994058,0.073814,0.066089,150.086115,99.843136,72.352866,32.000000,32.000000,32.000000,32.000000,32.000000,71.523767,59.792689,108.156511,100.000000,24.901721,35.949367,43.037975,72.890642,32.443038,27.582278,81.361978,168.772995,63.152657,0.667955,169.303912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879219,48.906750,198.972648,162.881453,188.132299,188.585648,169.010721,14.158018,195.557251,0.017793,48.622121,48.128370,161.271878,201.213699,159.820064,195.484292,95.903387,190.914507,-0.000473,0.038765,97.390430,65.507903,195.636821,20.830376,61.013007,0.690441,773121.131347,0.867772,8.681644,26.202087,3.987219,0.073454,0.066263,150.091414,99.849528,72.363011,32.000000,32.000000,32.000000,32.000000,32.000000,71.530459,59.792755,108.181115,100.000000,24.898536,35.949367,43.037975,72.910039,32.443038,27.582278,81.327949,169.010721,63.078715,0.669902,169.310324,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775859,48.900704,198.968496,162.873884,188.182433,188.597791,168.888905,14.156448,195.527897,0.017818,48.785197,48.131999,161.280045,201.251272,159.797381,195.538135,95.937882,191.003536,-0.000471,0.038763,97.405092,65.420409,195.687625,20.832595,60.975540,0.691238,773122.506205,0.867734,8.777061,26.093437,3.994614,0.072071,0.065726,150.085212,99.926771,72.373092,32.000000,32.000000,32.000000,32.000000,32.000000,71.522896,59.810706,108.193302,100.000000,24.908344,35.949367,43.037975,72.879339,32.443038,27.582278,81.338426,168.888905,62.876341,0.667683,169.294431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867959,48.900704,198.932192,162.873884,188.185866,188.617114,168.880935,14.147315,195.544260,0.017804,48.658727,48.159901,161.268532,201.200713,159.823865,195.531446,95.935420,190.676573,-0.000470,0.038761,97.417838,65.256088,195.562813,20.834325,61.017064,0.690376,772929.590312,0.865609,8.764067,26.009839,3.989089,0.073049,0.065366,150.065029,99.950376,72.380972,32.000000,32.000000,32.000000,32.000000,32.000000,71.527599,59.822616,108.200009,100.000000,24.865075,35.949367,43.037975,72.936249,32.443038,27.582278,81.302179,168.880935,63.032701,0.667768,169.246280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.919036,48.933684,198.788147,162.878930,188.254402,188.639679,168.746170,14.157447,195.526444,0.017588,48.516748,48.141769,161.263906,201.275430,159.819983,195.566677,95.918214,190.345042,-0.000469,0.038792,97.409948,65.370767,195.627440,20.837377,61.066341,0.692102,772980.112689,0.868274,8.864971,26.008723,3.997289,0.072245,0.064800,150.071969,99.941662,72.390639,32.000000,32.000000,32.000000,32.000000,32.000000,71.538653,59.841806,108.223944,100.000000,24.885644,35.949367,43.037975,72.901882,32.443038,27.582278,81.294895,168.746170,63.115695,0.671179,169.400293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905837,48.896307,199.079020,162.870800,188.187722,188.660351,169.102222,14.169720,195.710326,0.017618,48.777781,48.075422,161.274919,201.245788,159.827629,195.563141,95.874052,190.835447,-0.000467,0.038809,97.398880,65.422409,195.788513,20.839191,61.041099,0.690470,772936.986629,0.866622,8.769663,25.888540,3.989179,0.072639,0.064248,150.085387,99.954213,72.399260,32.000000,32.000000,32.000000,32.000000,32.000000,71.556178,59.834377,108.245515,100.000000,24.800709,35.949367,43.037975,72.852885,32.443038,27.582278,81.229789,169.102222,62.840353,0.668390,169.211583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.761790,48.940006,199.009629,162.876126,188.144743,188.685745,169.222683,14.155164,195.692992,0.017617,49.098591,47.931241,161.261648,201.318813,159.821109,195.589981,95.867589,191.098074,-0.000467,0.038815,97.404055,65.412590,195.683078,20.840693,61.052187,0.689079,773096.107960,0.866511,8.749844,25.781227,3.982211,0.071717,0.064554,150.117666,99.948981,72.391308,32.000000,32.000000,32.000000,32.000000,32.000000,71.553560,59.826682,108.256218,100.000000,24.885182,35.949367,43.037975,72.858258,32.443038,27.582278,81.198828,169.222683,62.917811,0.666705,169.361976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821022,49.058737,199.115186,162.923223,188.178271,188.678314,168.649698,14.153880,195.665721,0.017789,49.171431,47.993145,161.267421,201.258815,159.809953,195.611840,95.893100,190.964564,-0.000466,0.038800,97.403001,65.344820,195.709694,20.841898,61.077971,0.690248,773277.775338,0.864945,8.726107,26.009522,3.989093,0.072370,0.066931,150.132623,99.998430,72.396358,32.000000,32.000000,32.000000,32.000000,32.000000,71.555368,59.836075,108.243652,100.000000,24.873591,35.949367,43.037975,72.940198,32.443038,27.582278,81.215043,168.649698,63.081960,0.670485,169.357059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792403,49.058737,198.797096,162.923223,188.159080,188.670433,169.211951,14.146602,195.604018,0.017560,49.219069,48.139045,161.261132,201.292963,159.798759,195.498300,95.979549,190.003307,-0.000465,0.038799,97.411289,65.503021,195.700621,20.842606,61.054874,0.691915,773708.127801,0.867334,8.918846,26.114449,3.999246,0.073310,0.065026,150.143541,100.009547,72.385272,32.000000,32.000000,32.000000,32.000000,32.000000,71.562103,59.813924,108.232426,100.000000,24.896465,35.949367,43.037975,72.906175,32.443038,27.582278,81.312670,169.211951,62.966061,0.671399,169.331410,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.748069,49.058737,199.104101,162.923223,188.187808,188.655603,169.141848,14.153737,195.555585,0.017623,49.284672,47.913570,161.294391,201.158044,159.791050,195.598659,95.996963,190.369899,-0.000464,0.038785,97.417388,65.335529,195.693398,20.842867,61.091800,0.691387,773797.124486,0.869387,8.976251,26.038894,3.996610,0.073373,0.064876,150.163398,100.040112,72.387883,32.000000,32.000000,32.000000,32.000000,32.000000,71.582613,59.833044,108.201150,100.000000,24.785454,35.949367,43.037975,72.923095,32.443038,27.582278,81.297896,169.141848,63.117192,0.669423,169.517287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817850,49.206054,199.029606,162.994990,188.147015,188.661590,168.932977,14.155592,195.662203,0.018062,49.088040,48.087609,161.303208,201.181427,159.816824,195.612901,95.987979,191.019167,-0.000464,0.038766,97.431650,65.210457,195.633906,20.842964,61.027468,0.691179,773467.533255,0.867015,9.005875,25.591368,3.992519,0.072787,0.063664,150.132879,100.009522,72.391060,32.000000,32.000000,32.000000,32.000000,32.000000,71.577424,59.823161,108.185930,100.000000,24.772745,35.949367,43.037975,72.952796,32.443038,27.582278,81.427449,168.932977,63.155614,0.670200,169.429404,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.725129,49.174721,199.038249,163.004522,188.070507,188.653646,168.805002,14.160302,195.465884,0.017787,48.947515,47.998754,161.326123,201.121388,159.854086,195.459521,96.001474,190.882509,-0.000464,0.038786,97.430261,65.326902,195.520814,20.843139,61.040414,0.692022,773412.302874,0.868165,9.051789,25.711818,4.002248,0.073407,0.066829,150.154356,100.010935,72.419848,32.000000,32.000000,32.000000,32.000000,32.000000,71.609310,59.846258,108.222680,100.000000,24.845966,35.949367,43.037975,72.912446,32.443038,27.582278,81.427354,168.805002,63.041500,0.669815,169.468861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.778842,49.174721,198.838762,163.004522,187.948145,188.623135,169.090509,14.149171,195.582725,0.017475,48.621392,48.102304,161.318018,201.361096,159.848976,195.503802,95.935705,190.491844,-0.000463,0.038763,97.445301,65.267091,195.674637,20.843450,61.021698,0.692039,773758.465435,0.868272,9.126851,25.964485,3.995146,0.072776,0.065133,150.129137,99.979120,72.398047,32.000000,32.000000,32.000000,32.000000,32.000000,71.600790,59.837616,108.237625,100.000000,24.815525,35.949367,43.037975,72.967257,32.443038,27.582278,81.393434,169.090509,63.053003,0.668720,169.399191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860350,49.084022,198.853165,162.994430,187.879425,188.609222,168.780379,14.153737,195.621613,0.017796,48.554507,48.134323,161.341862,201.233556,159.854046,195.509021,95.856326,190.854071,-0.000462,0.038741,97.471218,65.437463,195.699761,20.843855,61.036321,0.692966,773717.926339,0.870618,9.191545,25.899753,4.002770,0.072075,0.064409,150.129455,99.985468,72.414706,32.000000,32.000000,32.000000,32.000000,32.000000,71.598085,59.823953,108.266157,100.000000,24.774319,35.949367,43.037975,72.938626,32.443038,27.582278,81.298327,168.780379,63.113045,0.670969,169.358751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811673,49.000195,199.061583,162.959948,187.798172,188.637797,168.718269,14.157447,195.596068,0.017715,48.635435,47.979656,161.332866,201.250966,159.846538,195.561788,95.771517,190.733881,-0.000463,0.038699,97.442587,65.257562,195.585018,20.844432,60.999665,0.691902,773746.362092,0.867965,9.135900,25.818894,3.994443,0.071824,0.065678,150.121617,99.913062,72.420694,32.000000,32.000000,32.000000,32.000000,32.000000,71.602248,59.816415,108.269482,100.000000,24.731158,35.949367,43.037975,72.892347,32.443038,27.582278,81.201144,168.718269,62.851514,0.669612,169.131371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.977759,48.979308,198.818140,162.942286,187.780341,188.659011,169.066081,14.154736,195.676383,0.017267,48.601424,48.054915,161.305241,201.283157,159.834293,195.627853,95.752822,190.679912,-0.000463,0.038702,97.452809,65.446957,195.556691,20.844706,61.063997,0.690513,773652.539923,0.867696,8.960851,26.034234,3.988202,0.071552,0.064601,150.107775,99.863582,72.367338,32.000000,32.000000,32.000000,32.000000,32.000000,71.589604,59.817452,108.251440,100.000000,24.835963,35.949367,43.037975,72.921268,32.443038,27.582278,81.180535,169.066081,62.927566,0.667792,169.313157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780786,48.969688,199.060365,162.934156,187.767250,188.674570,168.966338,14.151311,195.722153,0.017352,48.758142,48.126536,161.334901,201.178288,159.862504,195.595744,95.837635,190.966240,-0.000463,0.038623,97.495430,65.265474,195.667477,20.844567,61.018254,0.691980,773925.977337,0.868885,8.927386,26.073951,3.996284,0.072706,0.064856,150.133854,99.884281,72.408802,32.000000,32.000000,32.000000,32.000000,32.000000,71.619401,59.845991,108.296968,100.000000,24.734098,35.949367,43.037975,72.824366,32.443038,27.582278,81.137376,168.966338,62.917036,0.671592,169.262999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737189,48.969688,198.807334,162.934156,187.794815,188.668370,169.003421,14.152167,195.605498,0.017578,48.890801,48.010275,161.304329,201.149298,159.835262,195.579651,95.804534,190.731376,-0.000464,0.038347,97.467367,65.396525,195.586754,20.845493,61.041261,0.688625,773808.722778,0.863941,8.734816,26.072392,3.978132,0.072366,0.066501,150.102996,99.812837,72.383735,32.000000,32.000000,32.000000,32.000000,32.000000,71.570790,59.801312,108.249622,100.000000,24.827866,35.949367,43.037975,72.935761,32.443038,27.582278,81.104621,169.003421,62.831987,0.668232,169.145139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846486,49.029603,198.815415,162.947613,187.735202,188.664582,169.225523,14.154593,195.647802,0.017417,49.013470,48.032518,161.303222,201.287581,159.842433,195.603427,95.786094,190.867497,-0.000464,0.038092,97.474244,65.356642,195.634865,20.845976,61.011583,0.692217,773814.243633,0.868302,8.928854,26.094988,3.998739,0.072548,0.065395,150.123213,99.841784,72.395603,32.000000,32.000000,32.000000,32.000000,32.000000,71.593176,59.824855,108.266782,100.000000,24.732959,35.949367,43.037975,72.962583,32.443038,27.582278,81.141675,169.225523,63.131382,0.671326,169.394431,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850968,49.068356,198.866265,162.968358,187.668279,188.674515,168.667608,14.152453,195.611667,0.017354,48.877159,48.118906,161.321944,201.275165,159.867214,195.591507,95.810867,190.882333,-0.000463,0.038010,97.504430,65.247503,195.645940,20.846705,61.033760,0.691842,773956.755438,0.868929,8.974014,26.039995,3.997157,0.071467,0.063789,150.150011,99.777046,72.399696,32.000000,32.000000,32.000000,32.000000,32.000000,71.582754,59.822266,108.293202,100.000000,24.660175,35.949367,43.037975,72.900652,32.443038,27.582278,81.157366,168.667608,63.114054,0.672125,169.293644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.802321,49.059836,198.784163,162.970601,187.688678,188.672910,168.939225,14.155307,195.551107,0.017550,48.903409,48.102430,161.331271,201.159124,159.844564,195.479951,95.830635,190.883555,-0.000463,0.038021,97.508466,65.370424,195.630683,20.847010,61.032751,0.690962,774015.217844,0.865803,8.920771,26.109502,3.988554,0.071623,0.064195,150.128008,99.817177,72.399696,32.000000,32.000000,32.000000,32.000000,32.000000,71.566943,59.826813,108.296418,100.000000,24.731233,35.949367,43.037975,72.898162,32.443038,27.582278,81.143549,168.939225,62.956469,0.667761,169.188648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.729191,49.082648,199.009517,162.964994,187.696511,188.689708,168.697156,14.157019,195.547426,0.017455,49.031461,48.023086,161.322431,201.300934,159.861303,195.481500,95.818535,190.957746,-0.000463,0.038048,97.533624,65.339792,195.586222,20.846772,61.008319,0.690897,774057.550903,0.868720,8.954889,26.090293,3.989216,0.072036,0.064895,150.132548,99.792298,72.403897,32.000000,32.000000,32.000000,32.000000,32.000000,71.546429,59.833730,108.336508,100.000000,24.748254,35.949367,43.037975,72.925669,32.443038,27.582278,81.120535,168.697156,63.152423,0.668124,169.437586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865375,49.082648,198.974352,162.964994,187.658829,188.682378,169.027112,14.153452,195.460669,0.017246,48.917089,48.108047,161.317266,201.179613,159.851988,195.514114,95.729713,190.849868,-0.000463,0.038098,97.517403,65.325769,195.653139,20.846575,61.008157,0.691287,774022.277614,0.868237,8.996707,26.070982,3.991464,0.072937,0.064896,150.117506,99.705860,72.375846,32.000000,32.000000,32.000000,32.000000,32.000000,71.558545,59.839717,108.329128,100.000000,24.762072,35.949367,43.037975,72.966988,32.443038,27.582278,81.129739,169.027112,63.088199,0.670164,169.375312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707884,49.115904,198.750255,162.974245,187.693107,188.653442,169.065763,14.150169,195.461636,0.008889,49.012949,48.185172,161.298341,201.209112,159.842813,195.497793,95.696606,190.874826,-0.000460,0.037829,97.505327,65.136752,195.483108,20.845709,61.007075,0.693144,774289.096138,0.871037,9.095263,26.110904,4.001865,0.071466,0.065013,150.118945,99.663672,72.377978,32.000000,32.000000,32.000000,32.000000,32.000000,71.538509,59.853840,108.313157,100.000000,24.735906,35.949367,43.037975,72.890474,32.443038,27.582278,81.151040,169.065763,62.838730,0.669610,169.105722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793251,49.126898,198.718807,162.974525,187.695823,188.650603,168.585796,14.153024,195.522184,0.017360,48.929477,48.087477,161.325345,201.192885,159.856694,195.505700,95.714534,190.915225,-0.000460,0.037582,97.539907,65.258039,195.605068,20.845076,61.030028,0.691339,774393.682023,0.866665,8.954280,26.159270,3.990231,0.073043,0.064832,150.151441,99.655460,72.376667,32.000000,32.000000,32.000000,32.000000,32.000000,71.550884,59.890328,108.324086,100.000000,24.665322,35.949367,43.037975,72.980004,32.443038,27.582278,81.141962,168.585796,62.896085,0.668545,169.372716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867089,49.115629,198.779350,162.972563,187.649491,188.646285,168.864647,14.150740,195.497019,0.017562,49.029830,47.958005,161.320419,201.209520,159.846865,195.390472,95.746515,190.945427,-0.000461,0.037427,97.538876,65.105632,195.554490,20.845250,60.997411,0.692712,774681.827581,0.869465,9.150604,26.201739,3.998365,0.071287,0.065261,150.158820,99.664449,72.368650,32.000000,32.000000,32.000000,32.000000,32.000000,71.545867,59.902040,108.287715,100.000000,24.705521,35.949367,43.037975,72.933770,32.443038,27.582278,81.144753,168.864647,62.945596,0.672521,169.371260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.723309,49.115629,198.654710,162.972563,187.584024,188.643122,168.864209,14.149171,195.433997,0.018703,49.103411,48.075340,161.307995,201.034582,159.844957,195.344409,95.694608,190.709933,-0.000461,0.037419,97.530922,65.137387,195.401509,20.845115,60.990199,0.691328,774523.197533,0.870294,9.073158,26.198962,3.990878,0.072070,0.063838,150.180136,99.626395,72.364162,32.000000,32.000000,32.000000,32.000000,32.000000,71.532999,59.860432,108.269486,100.000000,24.661372,35.949367,43.037975,72.892738,32.443038,27.582278,81.124980,168.864209,62.831229,0.670817,169.319451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822347,49.159605,198.671883,162.982095,187.594513,188.638944,168.750711,14.156877,195.384990,0.018753,48.689158,48.168163,161.329583,201.066752,159.862069,195.313164,95.734492,190.800892,-0.000460,0.037440,97.568908,65.310408,195.479700,20.844611,61.003884,0.690895,774267.635728,0.867380,8.985488,26.178305,3.986183,0.072377,0.066053,150.210549,99.667314,72.406537,32.000000,32.000000,32.000000,32.000000,32.000000,71.566738,59.872385,108.278638,100.000000,24.644816,35.949367,43.037975,72.990194,32.443038,27.582278,81.158853,168.750711,62.831482,0.669512,169.267877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781554,49.121126,198.902915,162.975647,187.512808,188.624967,169.095435,14.154308,195.418868,0.018618,48.539081,48.105817,161.340095,201.152580,159.860180,195.387684,95.808220,190.685687,-0.000460,0.037454,97.580937,65.272065,195.453310,20.844283,61.017984,0.692429,774621.252226,0.870155,9.134339,26.141872,3.995203,0.072405,0.064449,150.242883,99.666953,72.397388,32.000000,32.000000,32.000000,32.000000,32.000000,71.575429,59.889598,108.241741,100.000000,24.577260,35.949367,43.037975,72.922438,32.443038,27.582278,81.115146,169.095435,63.040328,0.672140,169.406430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814514,49.021908,198.625444,162.944809,187.410619,188.606770,168.695761,14.150027,195.374218,0.018769,48.598440,48.004723,161.335505,201.126607,159.854076,195.182613,95.848630,190.809387,-0.000460,0.037459,97.597867,65.343254,195.435813,20.843891,60.974188,0.691168,774441.955252,0.868905,9.075749,26.136118,3.987606,0.072411,0.064124,150.247200,99.665495,72.406227,32.000000,32.000000,32.000000,32.000000,32.000000,71.577410,59.843727,108.216068,100.000000,24.667376,35.949367,43.037975,72.946128,32.443038,27.582278,81.106588,168.695761,62.887502,0.671064,169.319962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739747,49.021908,198.924929,162.944809,187.360605,188.622876,168.874038,14.157019,195.412427,0.017927,48.677513,47.935208,161.324130,201.143059,159.846443,195.385506,95.871176,190.584741,-0.000461,0.037449,97.591871,65.344366,195.402995,20.842786,60.959277,0.691960,774077.604545,0.867765,9.079497,26.019161,3.995514,0.072889,0.063628,150.256697,99.690354,72.412016,32.000000,32.000000,32.000000,32.000000,32.000000,71.563627,59.830170,108.212094,100.000000,24.621930,35.949367,43.037975,72.928175,32.443038,27.582278,80.990917,168.874038,63.034811,0.669761,169.332590,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.815071,48.996622,198.795660,162.923784,187.299917,188.629761,169.096807,14.154879,195.409633,0.017110,48.913933,48.089332,161.319442,201.090197,159.842875,195.360548,95.888973,189.809982,-0.000460,0.037434,97.578765,65.418839,195.568255,20.841585,60.990289,0.691076,773575.648796,0.868856,8.946157,26.025168,3.987301,0.073014,0.065958,150.252215,99.735344,72.397335,32.000000,32.000000,32.000000,32.000000,32.000000,71.547690,59.842989,108.228063,100.000000,24.655074,35.949367,43.037975,72.970646,32.443038,27.582278,80.946855,169.096807,63.074532,0.670050,169.237980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.750244,49.042246,198.581503,162.931353,187.305422,188.623658,168.883359,14.151454,195.453441,0.017379,49.051034,48.068364,161.323369,201.054642,159.855091,195.324365,95.938236,190.998867,-0.000461,0.037451,97.596094,65.322955,195.498751,20.840160,60.955328,0.692982,773653.438569,0.869463,9.023584,25.918309,3.999315,0.070095,0.065135,150.258432,99.707021,72.403234,32.000000,32.000000,32.000000,32.000000,32.000000,71.542907,59.880559,108.240123,100.000000,24.553383,35.949367,43.037975,72.929364,32.443038,27.582278,80.972113,168.883359,62.905028,0.670164,169.338806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803778,49.106560,198.532849,162.949295,187.298746,188.623470,168.491136,14.149028,195.420616,0.017507,48.884715,48.075684,161.311716,201.065590,159.837393,195.311019,95.968237,190.842179,-0.000462,0.037475,97.585512,65.328860,195.429756,20.839104,60.956230,0.691338,773435.664020,0.866828,8.920296,25.609162,3.990673,0.072034,0.063915,150.236213,99.782207,72.386681,32.000000,32.000000,32.000000,32.000000,32.000000,71.539586,59.915830,108.263365,100.000000,24.518145,35.949367,43.037975,72.967335,32.443038,27.582278,80.955695,168.491136,62.873457,0.668494,169.068664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.668917,49.092542,198.555157,162.943688,187.249445,188.621788,169.079532,14.150312,195.513098,0.017133,48.878640,47.979181,161.308430,201.050728,159.845769,195.368042,95.992241,190.427526,-0.000464,0.037487,97.600949,65.151433,195.458451,20.838620,60.945682,0.692081,773466.077869,0.869264,9.033045,26.006619,3.991568,0.070140,0.064739,150.221254,99.780855,72.381974,32.000000,32.000000,32.000000,32.000000,32.000000,71.549217,59.954992,108.281487,100.000000,24.595764,35.949367,43.037975,72.938282,32.443038,27.582278,81.008708,169.079532,62.813469,0.670631,169.085777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
