OSU 80 Ton Compressor Load Stand
49.902377,49.037849,198.669514,162.932194,187.248382,188.576844,168.650229,14.151311,195.512626,0.017502,48.602410,48.097135,161.329642,201.078637,159.848201,195.352580,96.011434,190.921512,-0.000464,0.037416,97.621202,65.474733,195.568929,20.837384,60.975288,0.691422,773440.983722,0.870403,9.041922,25.917863,3.986301,0.071002,0.065280,150.238609,99.891376,72.420821,32.000000,32.000000,32.000000,32.000000,32.000000,71.578814,60.001379,108.314719,100.000000,24.496104,35.949367,43.037975,73.017504,32.443038,27.582278,80.980230,168.650229,62.749786,0.670338,169.210285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865373,49.037849,198.951400,162.932194,187.264851,188.539561,168.808187,14.145746,195.490880,0.017692,48.515647,48.030980,161.319511,201.250844,159.835040,195.445454,96.033107,190.842978,-0.000465,0.037176,97.617141,65.315123,195.470200,20.836201,60.964073,0.693236,773479.540898,0.869949,9.167650,25.738194,3.997574,0.073381,0.065237,150.234748,99.812735,72.393729,32.000000,32.000000,32.000000,32.000000,32.000000,71.578829,59.999294,108.302344,100.000000,24.504132,35.949367,43.037975,72.888494,32.443038,27.582278,80.911595,168.808187,62.719693,0.672623,169.069372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.802211,48.962817,198.707948,162.904440,187.321282,188.537844,168.879038,14.152738,195.580736,0.017211,48.582911,48.012470,161.341674,201.228806,159.869290,195.488302,96.059696,190.715297,-0.000465,0.037163,97.629151,65.236190,195.629420,20.835956,61.026801,0.690013,772800.526660,0.867291,8.871225,25.904418,3.981163,0.073813,0.065212,150.269342,99.832000,72.410102,32.000000,32.000000,32.000000,32.000000,32.000000,71.595806,59.986273,108.331356,100.000000,24.574202,35.949367,43.037975,72.907766,32.443038,27.582278,80.818721,168.879038,63.036506,0.670500,169.246910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818943,48.952648,198.962037,162.895750,187.360445,188.533068,169.177274,14.153309,195.717123,0.017302,48.651149,48.156961,161.317525,201.288906,159.853376,195.583563,96.026835,191.016394,-0.000464,0.037173,97.644483,65.377247,195.584633,20.835782,61.005939,0.691162,772616.662669,0.867023,8.909482,25.853291,3.989771,0.072550,0.064831,150.265682,99.867025,72.408554,32.000000,32.000000,32.000000,32.000000,32.000000,71.602732,59.973138,108.323956,100.000000,24.504982,35.949367,43.037975,72.943035,32.443038,27.582278,80.794388,169.177274,62.952195,0.671816,169.227437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.856649,48.966115,198.875693,162.896030,187.293333,188.532997,169.156513,14.152167,195.748342,0.017440,48.733911,47.987046,161.313327,201.325439,159.858581,195.524401,95.981239,191.079242,-0.000465,0.037203,97.621997,65.241827,195.696723,20.835689,61.026927,0.690456,772409.799105,0.867690,8.899802,25.778798,3.989942,0.071719,0.064110,150.254943,99.818008,72.402977,32.000000,32.000000,32.000000,32.000000,32.000000,71.610943,59.914691,108.261100,100.000000,24.638158,35.949367,43.037975,72.933971,32.443038,27.582278,80.759076,169.156513,63.155759,0.668443,169.322008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.745871,48.966115,199.030396,162.896030,187.281268,188.530400,168.469021,14.153309,195.771711,0.017664,48.998769,48.158910,161.330802,201.372736,159.898296,195.555042,95.947633,191.055898,-0.000466,0.037214,97.666165,65.510382,195.655933,20.835804,61.027774,0.691087,772468.756602,0.865790,8.872315,25.924590,3.993702,0.071423,0.064350,150.259321,99.794163,72.418351,32.000000,32.000000,32.000000,32.000000,32.000000,71.632277,59.923726,108.244627,100.000000,24.557834,35.949367,43.037975,72.911697,32.443038,27.582278,80.747820,168.469021,63.148492,0.669721,169.355053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782670,49.043345,199.094011,162.919859,187.327681,188.536598,168.727245,14.147458,195.692967,0.017761,49.005197,48.036104,161.306754,201.270171,159.876085,195.579994,95.891756,191.030785,-0.000466,0.037223,97.655060,65.428570,195.734761,20.836561,61.023249,0.690189,772616.648000,0.865201,8.846771,25.993741,3.988950,0.070635,0.065864,150.230146,99.774200,72.395941,32.000000,32.000000,32.000000,32.000000,32.000000,71.616122,59.891384,108.197048,100.000000,24.538770,35.949367,43.037975,72.975466,32.443038,27.582278,80.802060,168.727245,62.859808,0.666924,169.229915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818550,49.109858,198.686511,162.949855,187.375624,188.542428,168.727019,14.153309,195.635241,0.017805,49.149182,48.026686,161.309339,201.294941,159.878674,195.523424,95.823586,190.964157,-0.000465,0.037237,97.666923,65.451247,195.602906,20.837564,61.019300,0.691931,772870.143795,0.870870,8.961447,26.018599,4.000943,0.070760,0.063712,150.224327,99.721550,72.393784,32.000000,32.000000,32.000000,32.000000,32.000000,71.582939,59.876214,108.141711,100.000000,24.625074,35.949367,43.037975,72.953598,32.443038,27.582278,80.785752,168.727019,63.042149,0.668694,169.271851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819624,49.193686,198.698962,162.976208,187.457891,188.551221,168.774334,14.158874,195.635740,0.017787,49.262982,48.043297,161.316980,201.277021,159.830622,195.590921,95.665056,190.880429,-0.000466,0.037249,97.647066,65.267974,195.666556,20.838313,61.050258,0.691876,773235.175877,0.869040,9.000560,26.065063,3.999263,0.072170,0.065722,150.231284,99.692805,72.383372,32.000000,32.000000,32.000000,32.000000,32.000000,71.606273,59.836457,108.058414,100.000000,24.502999,35.949367,43.037975,72.962508,32.443038,27.582278,80.838021,168.774334,63.077849,0.671662,169.431528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855351,49.245633,198.910140,162.998635,187.498956,188.521832,168.946587,14.147886,195.711373,0.018051,49.369921,48.014441,161.302700,201.459462,159.850569,195.621492,95.551929,190.102863,-0.000466,0.037279,97.664291,65.241303,195.724584,20.838944,61.073157,0.690616,773616.867477,0.868535,9.029931,26.108257,3.988203,0.072961,0.064802,150.245761,99.709688,72.387792,32.000000,32.000000,32.000000,32.000000,32.000000,71.600057,59.822593,108.008003,100.000000,24.450493,35.949367,43.037975,72.934639,32.443038,27.582278,80.916055,168.946587,62.762732,0.668456,169.136800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.799789,49.245633,198.676280,162.998635,187.552019,188.492511,169.148362,14.158446,195.812314,0.018067,49.361004,48.058301,161.322354,201.242180,159.875153,195.646884,95.476969,191.025775,-0.000465,0.037303,97.670243,65.301033,195.720134,20.839568,61.083578,0.690499,774418.694226,0.868516,9.112647,26.235389,3.988367,0.072638,0.066398,150.246102,99.754152,72.378972,32.000000,32.000000,32.000000,32.000000,32.000000,71.615096,59.820624,107.993659,100.000000,24.530735,35.949367,43.037975,72.914782,32.443038,27.582278,80.969082,169.148362,62.947526,0.668304,169.420316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728776,49.306650,198.860959,163.034519,187.583777,188.464336,168.452635,14.152310,195.749956,0.017907,49.364918,47.910681,161.332237,201.255451,159.882419,195.581912,95.464185,190.678792,-0.000465,0.037334,97.672746,65.158332,195.625565,20.839974,61.025358,0.690332,774760.618944,0.866931,9.127631,26.056449,3.989745,0.072738,0.067227,150.252660,99.741827,72.385788,32.000000,32.000000,32.000000,32.000000,32.000000,71.597828,59.803531,107.936552,100.000000,24.581409,35.949367,43.037975,72.946327,32.443038,27.582278,80.972932,168.452635,63.068383,0.671748,169.338137,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764804,49.334136,198.606334,163.060030,187.670083,188.448793,168.904647,14.152310,195.620350,0.018291,49.026150,48.043880,161.342776,201.211090,159.891848,195.457885,95.569840,190.847094,-0.000465,0.037335,97.682462,65.263369,195.564544,20.839674,61.054640,0.690208,775005.427044,0.866835,9.185125,26.477973,3.989500,0.071025,0.064716,150.243661,99.813320,72.393323,32.000000,32.000000,32.000000,32.000000,32.000000,71.628496,59.833794,107.921579,100.000000,24.498396,35.949367,43.037975,72.987963,32.443038,27.582278,81.042655,168.904647,62.909445,0.669770,169.339199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736169,49.334136,198.609605,163.060030,187.645758,188.457108,169.084441,14.153737,195.572255,0.018338,48.850774,48.102972,161.357757,201.254432,159.882016,195.540150,95.697146,190.773920,-0.000465,0.037416,97.674513,65.438607,195.557487,20.839176,61.062068,0.692236,775167.115250,0.871815,9.319695,26.360609,3.998911,0.072365,0.064701,150.247502,99.792515,72.405757,32.000000,32.000000,32.000000,32.000000,32.000000,71.632173,59.845084,107.877917,100.000000,24.507743,35.949367,43.037975,72.969910,32.443038,27.582278,81.082258,169.084441,63.125774,0.669812,169.549506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.881697,49.265972,198.917923,163.054704,187.595281,188.455270,168.850509,14.152595,195.616876,0.026210,48.544490,47.997383,161.331005,201.313472,159.879680,195.608111,95.811357,190.359126,-0.000463,0.037680,97.692748,65.366079,195.579351,20.838645,61.084300,0.690818,774752.744563,0.868778,9.309854,26.318103,3.990900,0.071618,0.064754,150.254961,99.794774,72.371786,32.000000,32.000000,32.000000,32.000000,32.000000,71.618006,59.850456,107.851546,100.000000,24.388143,35.949367,43.037975,72.987642,32.443038,27.582278,81.025868,168.850509,63.164936,0.670450,169.560403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826867,49.149985,198.811163,163.019380,187.617227,188.421568,168.791427,14.148742,195.793785,0.026320,48.501463,48.102201,161.366199,201.375998,159.900637,195.665212,95.816295,191.049536,-0.000463,0.037948,97.723622,65.454848,195.778304,20.839489,61.085183,0.691128,774368.575212,0.868447,9.339518,26.163345,3.993263,0.071572,0.064494,150.218966,99.774833,72.385527,32.000000,32.000000,32.000000,32.000000,32.000000,71.658458,59.883921,107.859597,100.000000,24.414464,35.949367,43.037975,72.905228,32.443038,27.582278,80.914234,168.791427,62.920011,0.668534,169.325391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865471,49.032352,198.886688,162.979291,187.657677,188.389203,168.874717,14.157876,195.702404,0.026524,48.540306,48.109385,161.352240,201.515117,159.909235,195.689176,95.708316,191.064382,-0.000464,0.038062,97.693590,65.384101,195.846174,20.840053,61.076510,0.689696,773585.389769,0.866658,9.120725,25.893376,3.987794,0.072000,0.066180,150.232965,99.727458,72.369478,32.000000,32.000000,32.000000,32.000000,32.000000,71.631889,59.880495,107.800329,100.000000,24.431021,35.949367,43.037975,72.936077,32.443038,27.582278,80.787480,168.874717,63.119824,0.666978,169.532629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811743,48.986453,199.121061,162.959948,187.673221,188.393717,168.940550,14.151026,195.791328,0.026267,48.657488,48.046656,161.340809,201.428841,159.897783,195.672873,95.693861,190.983258,-0.000463,0.038067,97.693232,65.222716,195.833124,20.841078,61.098219,0.689724,773236.849801,0.867584,9.061451,26.147552,3.990039,0.072005,0.066742,150.214007,99.700635,72.373269,32.000000,32.000000,32.000000,32.000000,32.000000,71.645793,59.856376,107.798384,100.000000,24.456284,35.949367,43.037975,72.913614,32.443038,27.582278,80.770076,168.940550,63.153162,0.669610,169.629836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944429,49.000470,198.919164,162.969760,187.638626,188.376247,168.872639,14.154451,195.793773,0.026371,48.658758,48.153879,161.338454,201.436832,159.917630,195.673528,95.856136,191.083321,-0.000464,0.038050,97.708418,65.306022,195.809954,20.841909,61.054207,0.689166,773149.121442,0.865975,8.903883,26.261095,3.988465,0.072104,0.064725,150.206030,99.700236,72.384965,32.000000,32.000000,32.000000,32.000000,32.000000,71.622076,59.839043,107.794412,100.000000,24.567223,35.949367,43.037975,72.943841,32.443038,27.582278,80.703121,168.872639,62.963825,0.666856,169.255879,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.880983,49.000470,198.847342,162.969760,187.618372,188.381405,168.486518,14.154308,195.796572,0.026565,48.766779,48.162670,161.335785,201.490347,159.897642,195.727494,95.977913,191.136395,-0.000465,0.038015,97.687430,65.474789,195.757275,20.842370,61.098814,0.690086,773175.244294,0.866584,8.913572,26.245142,3.997472,0.071336,0.063473,150.229007,99.708847,72.368589,32.000000,32.000000,32.000000,32.000000,32.000000,71.602153,59.828499,107.752876,100.000000,24.466885,35.949367,43.037975,72.867697,32.443038,27.582278,80.695810,168.486518,62.965159,0.667631,169.403164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.871199,49.006792,198.941349,162.979572,187.564933,188.408081,168.778458,14.155735,195.901455,0.026401,48.907778,48.096523,161.309486,201.520153,159.861131,195.612717,96.045350,190.950748,-0.000466,0.038281,97.650076,65.319231,195.743038,20.843836,61.085309,0.688414,772388.516028,0.864327,8.790397,26.120372,3.982810,0.072918,0.063663,150.224647,99.725898,72.363300,32.000000,32.000000,32.000000,32.000000,32.000000,71.554110,59.799097,107.702614,100.000000,24.570722,35.949367,43.037975,72.901062,32.443038,27.582278,80.675228,168.778458,63.070331,0.667535,169.215792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803694,49.073303,199.166255,162.997233,187.573350,188.420992,168.897777,14.156877,195.796526,0.017667,49.054272,48.086782,161.372523,201.392613,159.900951,195.698119,95.972721,190.979314,-0.000466,0.038530,97.646711,65.290479,195.795412,20.845071,61.093621,0.688527,772061.305010,0.867556,8.855962,26.018484,3.986436,0.072228,0.064064,150.250324,99.765424,72.379611,32.000000,32.000000,32.000000,32.000000,32.000000,71.591298,59.843952,107.673833,100.000000,24.464868,35.949367,43.037975,72.905814,32.443038,27.582278,80.661471,168.897777,62.915738,0.668119,169.307767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879527,49.115904,198.816158,163.012652,187.568550,188.423244,169.087991,14.153737,195.819699,0.017739,48.850355,48.224638,161.377525,201.498094,159.907467,195.747132,95.837680,190.793672,-0.000466,0.038715,97.629760,65.419494,195.845462,20.845938,61.064682,0.689145,771953.554436,0.866383,8.872401,25.881465,3.989103,0.072413,0.064710,150.252444,99.720750,72.370661,32.000000,32.000000,32.000000,32.000000,32.000000,71.588943,59.860043,107.630346,100.000000,24.451102,35.949367,43.037975,72.944050,32.443038,27.582278,80.713324,169.087991,63.166397,0.667456,169.574604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795583,49.063959,199.180816,162.997514,187.609000,188.423143,168.898877,14.146602,195.850155,0.008699,48.742033,48.106720,161.362178,201.481173,159.878917,195.689474,95.774781,190.759438,-0.000464,0.038710,97.616486,65.386222,195.841916,20.847842,61.112229,0.690641,772517.107735,0.867296,9.008753,25.964804,3.999026,0.070576,0.066830,150.227667,99.681770,72.378371,32.000000,32.000000,32.000000,32.000000,32.000000,71.581964,59.875225,107.574617,100.000000,24.436668,35.949367,43.037975,72.898812,32.443038,27.582278,80.741551,168.898877,63.165693,0.670639,169.373975,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876791,49.063959,198.913271,162.997514,187.667985,188.400950,168.911079,14.152738,195.849917,0.008268,48.714840,48.130075,161.347921,201.512100,159.897757,195.682735,95.800424,191.077854,-0.000464,0.038710,97.597178,65.365241,195.780505,20.850126,61.093693,0.689257,773007.547920,0.864971,8.972900,26.030223,3.985927,0.072953,0.064518,150.212350,99.677635,72.353283,32.000000,32.000000,32.000000,32.000000,32.000000,71.558792,59.851307,107.516460,100.000000,24.541140,35.949367,43.037975,72.947921,32.443038,27.582278,80.678119,168.911079,63.112666,0.666323,169.186445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.904995,49.040047,199.170662,162.984057,187.751618,188.403295,168.570823,14.140751,195.911150,0.008505,48.781756,48.116788,161.368068,201.488859,159.912671,195.805368,95.887097,191.085946,-0.000462,0.038699,97.622462,65.315192,195.893171,20.852069,61.077610,0.690551,773212.073118,0.867435,9.007805,26.080278,3.999970,0.071559,0.065822,150.211311,99.705008,72.381878,32.000000,32.000000,32.000000,32.000000,32.000000,71.590528,59.861650,107.545582,100.000000,24.435424,35.949367,43.037975,72.901197,32.443038,27.582278,80.639639,168.570823,63.197679,0.668102,169.250647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.809180,49.073303,198.959789,162.976768,187.769073,188.409650,169.025005,14.152167,195.869286,0.008539,49.116553,48.050397,161.341241,201.529143,159.891063,195.765772,95.877051,191.248360,-0.000462,0.038719,97.587313,65.361730,195.809629,20.854715,61.080044,0.689013,772932.425476,0.865701,8.923784,26.174036,3.988093,0.073557,0.064379,150.207530,99.721466,72.335600,32.000000,32.000000,32.000000,32.000000,32.000000,71.571721,59.802677,107.547191,100.000000,24.531740,35.949367,43.037975,72.881400,32.443038,27.582278,80.623002,169.025005,63.117120,0.666972,169.347854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901669,49.148611,199.245480,162.994990,187.814687,188.405456,168.695124,14.151882,195.889920,0.008398,48.951740,48.121259,161.351538,201.618886,159.915682,195.797593,95.840434,191.299822,-0.000462,0.038732,97.590131,65.434628,195.820928,20.857752,61.101663,0.689444,772538.976441,0.866856,8.870717,26.090395,3.990997,0.070667,0.066048,150.190072,99.759979,72.377283,32.000000,32.000000,32.000000,32.000000,32.000000,71.594255,59.786047,107.598088,100.000000,24.560389,35.949367,43.037975,72.934910,32.443038,27.582278,80.642267,168.695124,62.912691,0.666315,169.140694,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.890197,49.148611,199.052265,162.994990,187.888199,188.411886,168.756820,14.152310,195.917642,0.007929,48.924377,48.165546,161.365085,201.646714,159.914953,195.832084,95.845372,190.955975,-0.000462,0.038748,97.603825,65.406632,195.847461,20.860381,61.136245,0.690167,772812.617232,0.866485,9.003074,26.161285,3.994440,0.074158,0.065741,150.214870,99.817819,72.377131,32.000000,32.000000,32.000000,32.000000,32.000000,71.594281,59.747429,107.628798,100.000000,24.556043,35.949367,43.037975,72.882189,32.443038,27.582278,80.707742,168.756820,63.042257,0.667892,169.401394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.863651,49.123875,198.917416,162.989664,187.939785,188.404100,169.341286,14.151597,195.874108,0.007937,49.008246,48.088974,161.351361,201.593647,159.914753,195.825829,95.850373,190.426362,-0.000461,0.038768,97.588807,65.507689,195.822600,20.862778,61.087437,0.689639,772989.908596,0.866556,8.982718,26.217174,3.992762,0.073956,0.065092,150.233646,99.868902,72.351083,32.000000,32.000000,32.000000,32.000000,32.000000,71.604001,59.706460,107.672682,100.000000,24.588145,35.949367,43.037975,72.886275,32.443038,27.582278,80.676862,169.341286,62.985624,0.669787,169.329050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.863838,49.151359,199.253783,163.004802,187.992665,188.422035,168.503194,14.147030,195.844045,0.016165,48.916857,48.205423,161.361485,201.521886,159.922637,195.854021,95.874446,190.303119,-0.000461,0.038760,97.589122,65.269198,195.810692,20.865443,61.061022,0.688937,773004.333082,0.866490,8.994577,26.083402,3.989807,0.072537,0.063924,150.253324,99.930553,72.367220,32.000000,32.000000,32.000000,32.000000,32.000000,71.570432,59.695516,107.706777,100.000000,24.442160,35.949367,43.037975,72.900015,32.443038,27.582278,80.668579,168.503194,62.872249,0.668108,169.217445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.871683,49.126074,199.170352,163.001999,187.958404,188.427018,168.577732,14.149171,195.949642,0.016444,48.917145,48.077289,161.348849,201.583719,159.899815,195.726920,95.924241,190.430628,-0.000461,0.038814,97.559421,65.245855,195.843506,20.868375,61.101969,0.689396,772914.065326,0.863914,8.997289,25.879625,3.989227,0.071948,0.064122,150.245224,99.905571,72.348836,32.000000,32.000000,32.000000,32.000000,32.000000,71.537863,59.677605,107.714996,100.000000,24.539969,35.949367,43.037975,72.878173,32.443038,27.582278,80.688119,168.577732,62.878938,0.668620,169.185895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905493,49.132120,199.152815,162.995832,187.926241,188.449313,168.737316,14.156591,195.979127,0.016482,48.923662,48.215472,161.354720,201.487738,159.895534,195.840929,95.938903,190.743146,-0.000462,0.038904,97.560388,65.393598,195.836242,20.870668,61.071191,0.690651,772964.499228,0.868357,9.024581,25.809238,3.995958,0.072500,0.066423,150.262100,99.900929,72.349378,32.000000,32.000000,32.000000,32.000000,32.000000,71.523626,59.713155,107.729469,100.000000,24.569702,35.949367,43.037975,72.891535,32.443038,27.582278,80.656116,168.737316,63.158409,0.670754,169.062134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872277,49.132120,199.217092,162.995832,187.834767,188.475966,168.958809,14.157305,195.869356,0.016192,48.924081,47.958072,161.353096,201.439849,159.905576,195.796008,95.953392,190.997372,-0.000463,0.039153,97.537204,65.454426,195.926530,20.872798,61.047409,0.689854,772739.994631,0.867783,8.991182,25.807361,3.993656,0.072058,0.065659,150.257158,99.938607,72.363904,32.000000,32.000000,32.000000,32.000000,32.000000,71.533433,59.753346,107.742977,100.000000,24.527365,35.949367,43.037975,72.867506,32.443038,27.582278,80.654378,168.958809,63.024029,0.670358,169.353046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.010195,49.137892,198.930995,162.989664,187.817205,188.479244,168.819521,14.152881,195.942892,0.016297,48.918140,48.168391,161.387557,201.583515,159.912249,195.744157,95.958603,190.724091,-0.000463,0.039167,97.553967,65.441181,195.909869,20.874732,61.063312,0.689835,772758.821343,0.866427,8.962275,25.910043,3.990599,0.072115,0.064485,150.273853,99.894890,72.384240,32.000000,32.000000,32.000000,32.000000,32.000000,71.554859,59.788097,107.769182,100.000000,24.466078,35.949367,43.037975,72.884437,32.443038,27.582278,80.652764,168.819521,63.141911,0.667038,169.416854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905753,49.124150,199.253270,162.986020,187.806503,188.478824,168.679832,14.151311,195.987739,0.016464,48.987438,48.164709,161.360329,201.559764,159.907929,195.800608,95.954152,190.913839,-0.000464,0.039156,97.507982,65.512958,195.945500,20.876591,61.030641,0.690768,772867.115499,0.866054,8.996613,25.990903,3.994546,0.071363,0.065043,150.270032,99.845557,72.356406,32.000000,32.000000,32.000000,32.000000,32.000000,71.555489,59.774035,107.759225,100.000000,24.446132,35.949367,43.037975,72.801411,32.443038,27.582278,80.645877,168.679832,63.119716,0.669103,169.330387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.989474,49.152734,198.849511,162.986580,187.830593,188.481149,169.111099,14.154879,195.914981,0.016315,49.027922,48.213272,161.357954,201.559907,159.894634,195.747785,96.020487,190.917570,-0.000462,0.039150,97.526680,65.390578,196.049084,20.877522,61.071065,0.688200,772687.122485,0.864141,8.859922,25.883191,3.977809,0.071586,0.064550,150.293505,99.737620,72.380338,32.000000,32.000000,32.000000,32.000000,32.000000,71.565711,59.763398,107.771855,100.000000,24.575263,35.949367,43.037975,72.856742,32.443038,27.582278,80.624154,169.111099,62.836765,0.665544,168.960561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879556,49.152734,198.854342,162.986580,187.859786,188.498448,168.884706,14.148029,195.855504,0.015895,49.212799,48.117569,161.360839,201.461561,159.912580,195.815090,96.069383,191.290255,-0.000462,0.039146,97.507682,65.433879,195.889844,20.878991,61.043533,0.690630,772810.009892,0.866833,8.954036,25.958824,3.992591,0.070124,0.065260,150.344590,99.643178,72.394251,32.000000,32.000000,32.000000,32.000000,32.000000,71.597882,59.784685,107.797075,100.000000,24.417177,35.949367,43.037975,72.805836,32.443038,27.582278,80.645807,168.884706,62.958272,0.667772,168.889042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902834,49.186265,198.758223,162.987421,187.761168,188.514331,168.898554,14.150883,195.896276,0.015828,49.192913,48.162169,161.368091,201.495729,159.899898,195.799691,96.081837,191.213121,-0.000462,0.038938,97.506059,65.595188,195.940993,20.879952,61.069929,0.688199,772543.973671,0.863093,8.896148,25.893887,3.977828,0.071299,0.066194,150.349126,99.564154,72.384032,32.000000,32.000000,32.000000,32.000000,32.000000,71.548722,59.771372,107.794269,100.000000,24.568243,35.949367,43.037975,72.864908,32.443038,27.582278,80.674371,168.898554,62.909517,0.668861,169.007453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926879,49.239586,199.242808,163.012091,187.702599,188.522898,168.491114,14.149456,195.885043,0.016108,49.147717,48.278672,161.359192,201.516646,159.912436,195.825970,96.054484,191.369385,-0.000463,0.038874,97.477700,65.374047,195.920966,20.880327,61.051394,0.689946,772595.647726,0.866447,9.009701,25.984642,3.986690,0.071515,0.065435,150.343826,99.585428,72.351429,32.000000,32.000000,32.000000,32.000000,32.000000,71.554651,59.765623,107.803031,100.000000,24.436837,35.949367,43.037975,72.845159,32.443038,27.582278,80.725638,168.491114,62.915738,0.668963,169.177240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907094,49.246182,199.196685,163.015456,187.752128,188.533761,168.774465,14.152881,195.946651,0.016445,49.057740,48.288757,161.380482,201.583352,159.894245,195.753773,96.017891,191.279599,-0.000463,0.038881,97.465748,65.582320,195.903017,20.881205,61.085850,0.689246,772665.349428,0.866081,9.019168,25.943302,3.982905,0.073722,0.065230,150.378813,99.604715,72.385443,32.000000,32.000000,32.000000,32.000000,32.000000,71.554928,59.745742,107.857110,100.000000,24.545712,35.949367,43.037975,72.831995,32.443038,27.582278,80.728885,168.774465,62.955838,0.669091,169.326060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.922175,49.221446,199.273407,163.007045,187.743642,188.577926,168.390374,14.148457,195.985211,0.016436,49.060296,48.101591,161.370633,201.522660,159.893034,195.868976,96.009457,191.243180,-0.000463,0.038875,97.471762,65.387424,195.912951,20.882207,61.102727,0.690514,772902.453385,0.867880,9.047642,26.029165,3.990692,0.074237,0.064965,150.403903,99.688141,72.374399,32.000000,32.000000,32.000000,32.000000,32.000000,71.562707,59.746071,107.866665,100.000000,24.578311,35.949367,43.037975,72.840300,32.443038,27.582278,80.739253,168.390374,63.103489,0.670052,169.357334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891582,49.221446,199.251342,163.007045,187.736634,188.604094,168.683736,14.151597,195.941771,0.016402,49.026947,48.097258,161.384530,201.566573,159.896042,195.824199,96.061022,191.181676,-0.000463,0.038897,97.469403,65.325384,195.914296,20.883539,61.109019,0.690309,773117.299865,0.866871,9.074683,26.032143,3.991350,0.072036,0.064093,150.412297,99.809265,72.368298,32.000000,32.000000,32.000000,32.000000,32.000000,71.558976,59.741867,107.859948,100.000000,24.564348,35.949367,43.037975,72.828212,32.443038,27.582278,80.717275,168.683736,63.003366,0.669805,169.136288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924239,49.213750,198.952478,163.004242,187.707050,188.624899,168.655174,14.155307,195.968690,0.016265,49.005547,48.217923,161.368532,201.655745,159.919912,195.823835,96.083711,190.835888,-0.000462,0.038897,97.455959,65.623625,195.993385,20.884990,61.115492,0.690234,773246.230388,0.868700,9.034362,26.026939,3.991681,0.072032,0.066871,150.397241,99.796583,72.385653,32.000000,32.000000,32.000000,32.000000,32.000000,71.559563,59.729440,107.827114,100.000000,24.470292,35.949367,43.037975,72.842995,32.443038,27.582278,80.710918,168.655174,63.162881,0.668349,169.413943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.057351,49.200282,199.332959,163.016857,187.610914,188.661690,168.456703,14.151454,195.998505,0.016139,48.789867,48.201400,161.385791,201.654991,159.913114,195.779238,96.102946,191.156231,-0.000461,0.038919,97.474260,65.682500,196.077964,20.886833,61.109380,0.690582,773208.684523,0.867900,9.065981,25.952338,3.993687,0.072151,0.064070,150.380825,99.843805,72.391989,32.000000,32.000000,32.000000,32.000000,32.000000,71.554568,59.694129,107.825837,100.000000,24.446585,35.949367,43.037975,72.821592,32.443038,27.582278,80.711590,168.456703,63.203864,0.669818,169.186996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830089,49.151634,198.891555,163.004242,187.558052,188.655272,168.995185,14.155735,195.989874,0.016120,48.996420,48.117478,161.361055,201.550977,159.911291,195.888151,96.069786,191.356238,-0.000460,0.038909,97.434138,65.316618,195.900323,20.888660,61.075302,0.689419,773140.448648,0.867493,9.024535,25.800029,3.985088,0.071300,0.063911,150.348390,99.815188,72.388981,32.000000,32.000000,32.000000,32.000000,32.000000,71.507415,59.631180,107.812176,100.000000,24.585895,35.949367,43.037975,72.740395,32.443038,27.582278,80.697724,168.995185,62.920768,0.667072,169.247106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.986692,49.217323,199.073305,163.014895,187.485485,188.660744,168.852745,14.153309,196.003138,0.008266,49.100858,48.097996,161.363087,201.765303,159.905799,195.857693,96.050104,191.385318,-0.000459,0.038896,97.417791,65.343269,195.956471,20.891266,61.106441,0.688906,773024.208242,0.866085,8.873671,25.900883,3.982092,0.072037,0.064200,150.337033,99.838483,72.374627,32.000000,32.000000,32.000000,32.000000,32.000000,71.499301,59.594801,107.823344,100.000000,24.460526,35.949367,43.037975,72.867156,32.443038,27.582278,80.644312,168.852745,63.093067,0.666076,169.408239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.994191,49.217323,198.921932,163.014895,187.443460,188.679397,168.700701,14.154023,196.023955,0.007993,49.006494,48.257411,161.366942,201.723775,159.902510,195.931421,96.013766,190.335087,-0.000457,0.038893,97.418083,65.378287,196.013148,20.892523,61.144900,0.690863,773300.631443,0.867554,9.059767,26.008942,3.991395,0.071870,0.064329,150.352506,99.792670,72.382184,32.000000,32.000000,32.000000,32.000000,32.000000,71.498166,59.540292,107.857806,100.000000,24.491690,35.949367,43.037975,72.774186,32.443038,27.582278,80.707528,168.700701,63.287345,0.670600,169.562016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.983192,49.213200,199.110795,163.027510,187.373279,188.687661,168.591989,14.155021,196.025771,0.007974,48.988874,48.267669,161.369568,201.657906,159.898743,196.007227,95.982895,191.393560,-0.000456,0.038821,97.427802,65.474522,196.038295,20.894242,61.075212,0.689192,773350.679535,0.865448,8.963610,26.039509,3.982526,0.073652,0.064415,150.326792,99.800815,72.382748,32.000000,32.000000,32.000000,32.000000,32.000000,71.519701,59.529364,107.887334,100.000000,24.619174,35.949367,43.037975,72.764478,32.443038,27.582278,80.708557,168.591989,62.902305,0.667492,169.313196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870215,49.209627,199.328667,163.034519,187.348989,188.667025,168.703089,14.153309,196.036807,0.008244,49.108037,48.110666,161.377693,201.739371,159.922315,195.988727,96.001793,191.242645,-0.000455,0.038603,97.418186,65.393583,195.963324,20.895677,61.103772,0.688356,773515.912472,0.866169,8.955870,25.681933,3.978901,0.072597,0.065773,150.350324,99.840483,72.385164,32.000000,32.000000,32.000000,32.000000,32.000000,71.521203,59.499795,107.919495,100.000000,24.504168,35.949367,43.037975,72.767508,32.443038,27.582278,80.705135,168.703089,62.990744,0.665053,169.240065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.974197,49.265972,198.985926,163.038724,187.432758,188.674349,168.568375,14.150027,196.107562,0.008161,49.225381,48.268035,161.385700,201.790073,159.932595,195.925795,95.954161,191.577435,-0.000454,0.038382,97.398872,65.510203,196.073274,20.896984,61.096182,0.689771,773694.552151,0.866968,8.963100,26.109803,3.983555,0.070916,0.063568,150.330069,99.770996,72.374798,32.000000,32.000000,32.000000,32.000000,32.000000,71.503522,59.460428,107.950755,100.000000,24.443051,35.949367,43.037975,72.828591,32.443038,27.582278,80.701895,168.568375,63.116867,0.669735,169.248955,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.985363,49.265972,199.061148,163.038724,187.504720,188.672204,168.729316,14.154308,196.041565,0.007990,49.160524,48.106467,161.379545,201.713134,159.930193,195.938714,95.983356,191.372768,-0.000453,0.038150,97.407074,65.265204,196.073150,20.898651,61.100094,0.691301,773677.653935,0.868475,9.076254,26.034403,3.996948,0.072324,0.065309,150.343943,99.748751,72.413342,32.000000,32.000000,32.000000,32.000000,32.000000,71.505849,59.442619,107.967649,100.000000,24.457161,35.949367,43.037975,72.766078,32.443038,27.582278,80.761114,168.729316,62.903603,0.670592,169.061347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.984944,49.275866,198.984888,163.046574,187.537320,188.657356,168.719429,14.148742,196.083559,0.008330,49.099155,48.230039,161.392635,201.772479,159.944436,195.936734,95.982463,190.755049,-0.000452,0.038184,97.375408,65.579652,196.133337,20.900496,61.094956,0.689394,773889.529374,0.867330,9.025158,26.207335,3.981773,0.073090,0.064053,150.310048,99.768711,72.383832,32.000000,32.000000,32.000000,32.000000,32.000000,71.495843,59.393808,108.031524,100.000000,24.530894,35.949367,43.037975,72.761625,32.443038,27.582278,80.779303,168.719429,62.952466,0.667323,169.147421,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.929112,49.262124,199.364399,163.053863,187.577498,188.647410,168.699903,14.150312,196.082841,0.008492,49.235114,48.134147,161.401194,201.665102,159.928547,196.032342,95.929215,191.451535,-0.000453,0.038178,97.361710,65.383888,196.042070,20.901668,61.070542,0.689398,773756.704466,0.866278,9.013631,26.101561,3.982389,0.072970,0.064479,150.318685,99.812305,72.374358,32.000000,32.000000,32.000000,32.000000,32.000000,71.504866,59.361358,108.053665,100.000000,24.591411,35.949367,43.037975,72.748283,32.443038,27.582278,80.772242,168.699903,63.206911,0.669632,169.287311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.030383,49.289334,198.915203,163.059189,187.622085,188.645280,168.713332,14.151597,196.112073,0.008318,49.384369,48.091248,161.390675,201.885911,159.928923,196.087736,95.930124,191.540316,-0.000454,0.038200,97.371407,65.412126,196.121507,20.903081,61.073932,0.689233,773705.821898,0.866293,9.023957,25.870948,3.980896,0.073849,0.063609,150.349175,99.781938,72.391171,32.000000,32.000000,32.000000,32.000000,32.000000,71.509008,59.378168,108.066877,100.000000,24.593220,35.949367,43.037975,72.775980,32.443038,27.582278,80.777735,168.713332,63.085206,0.668896,169.277240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.956125,49.349802,199.371161,163.073207,187.652460,188.647603,168.754699,14.150312,195.981183,0.008400,49.152778,48.234046,161.389012,201.752521,159.908814,195.984753,95.961484,189.467834,-0.000456,0.038196,97.356574,65.579751,195.889516,20.904092,61.088843,0.691081,773913.689744,0.867391,9.067874,26.185180,3.992949,0.071999,0.065709,150.341917,99.735387,72.395112,32.000000,32.000000,32.000000,32.000000,32.000000,71.493092,59.358657,108.079945,100.000000,24.482809,35.949367,43.037975,72.713252,32.443038,27.582278,80.812604,168.754699,63.115479,0.667723,169.137036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.910636,49.349802,198.796337,163.073207,187.625803,188.674235,168.732816,14.150883,195.812759,0.008833,48.935734,48.147875,161.389822,201.615277,159.924305,195.915895,95.959257,191.214264,-0.000457,0.038200,97.363557,65.443104,195.880787,20.904539,61.071985,0.688722,773839.259375,0.865427,8.990537,26.217488,3.975888,0.072173,0.065731,150.339815,99.699488,72.372049,32.000000,32.000000,32.000000,32.000000,32.000000,71.516352,59.364607,108.084103,100.000000,24.596748,35.949367,43.037975,72.752979,32.443038,27.582278,80.884080,168.732816,63.176494,0.666764,169.026847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.004880,49.294007,198.954441,163.064516,187.642696,188.694766,169.070253,14.164155,196.037029,0.008459,48.969459,48.401716,161.397728,201.700799,159.919805,195.916454,95.906834,191.259204,-0.000458,0.038193,97.321097,65.407695,196.055912,20.904863,61.097822,0.690743,773923.082265,0.866802,9.127649,25.407699,3.990925,0.071894,0.065800,150.320739,99.720653,72.404147,32.000000,32.000000,32.000000,32.000000,32.000000,71.547849,59.358321,108.093155,100.000000,24.452445,35.949367,43.037975,72.775339,32.443038,27.582278,80.841782,169.070253,62.914620,0.668563,169.153322,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.959925,49.237662,199.368889,163.042088,187.671824,188.712581,168.949833,14.149884,196.033545,0.008264,49.131975,48.152724,161.411389,201.690769,159.940643,195.904954,95.897380,190.735296,-0.000459,0.038188,97.332898,65.381826,196.077210,20.905073,61.113401,0.690159,774149.977198,0.867915,9.174643,26.066311,3.983046,0.072465,0.064846,150.324735,99.836732,72.399791,32.000000,32.000000,32.000000,32.000000,32.000000,71.548000,59.350910,108.093361,100.000000,24.434102,35.949367,43.037975,72.716200,32.443038,27.582278,80.850453,168.949833,63.033891,0.667169,169.131489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905669,49.255802,199.276274,163.044892,187.639572,188.722638,168.534524,14.156734,195.943150,0.008442,49.121031,48.174518,161.398989,201.699903,159.964728,195.867148,95.934059,189.975404,-0.000458,0.038205,97.339336,65.489467,195.955328,20.905514,61.136768,0.689053,774161.423556,0.864327,9.021522,26.135564,3.978700,0.072044,0.063939,150.330094,99.847999,72.417342,32.000000,32.000000,32.000000,32.000000,32.000000,71.564978,59.351327,108.078308,100.000000,24.450867,35.949367,43.037975,72.736873,32.443038,27.582278,80.798295,168.534524,63.061225,0.669155,169.044274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
