OSU 80 Ton Compressor Load Stand
49.876407,49.256352,198.929583,163.051900,187.580070,188.745140,168.727971,14.152453,195.855842,0.008536,49.006628,48.216369,161.397245,201.686977,159.923461,195.834834,95.937002,191.011130,-0.000458,0.038226,97.306280,65.565883,195.986289,20.906252,61.124219,0.690414,774173.749406,0.865753,9.011585,25.948619,3.990576,0.071987,0.063927,150.317295,99.798811,72.417361,32.000000,32.000000,32.000000,32.000000,32.000000,71.564711,59.344333,108.060157,100.000000,24.554688,35.949367,43.037975,72.768407,32.443038,27.582278,80.821953,168.727971,62.921994,0.669379,168.957335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934392,49.256352,198.851397,163.051900,187.533054,188.769778,168.991171,14.150740,195.958893,0.008385,48.847886,48.253804,161.379350,201.591975,159.910425,195.916078,95.950878,191.215917,-0.000458,0.038215,97.288077,65.432179,196.018677,20.906995,61.096272,0.690660,774178.047628,0.869026,9.085777,25.626357,3.993059,0.070820,0.063734,150.314053,99.773339,72.383322,32.000000,32.000000,32.000000,32.000000,32.000000,71.554923,59.336081,108.037699,100.000000,24.432814,35.949367,43.037975,72.779239,32.443038,27.582278,80.827391,168.991171,62.971254,0.669583,169.225627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.999893,49.215949,199.440589,163.046854,187.480687,188.756928,169.045866,14.153594,196.061117,0.000169,48.744193,48.200617,161.412425,201.686977,159.935283,195.979560,96.086029,191.234279,-0.000458,0.038231,97.292768,65.418208,195.996731,20.907386,61.159252,0.690380,774328.973678,0.868701,9.116576,26.012450,3.988451,0.071463,0.066394,150.345105,99.814528,72.408234,32.000000,32.000000,32.000000,32.000000,32.000000,71.568608,59.347446,108.056265,100.000000,24.597749,35.949367,43.037975,72.743570,32.443038,27.582278,80.791375,169.045866,63.238789,0.670655,169.304109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.908232,49.156307,198.879699,163.034239,187.518627,188.748399,168.816145,14.158018,196.025499,0.000177,48.845435,48.076878,161.402220,201.661229,159.938984,195.940958,96.219844,191.138800,-0.000456,0.038198,97.275764,65.377219,195.977823,20.908100,61.136786,0.689874,774310.805007,0.866341,9.056646,26.075308,3.982253,0.071635,0.064109,150.310711,99.819927,72.406619,32.000000,32.000000,32.000000,32.000000,32.000000,71.575581,59.328465,108.050492,100.000000,24.614910,35.949367,43.037975,72.702007,32.443038,27.582278,80.792267,168.816145,63.027526,0.669333,169.433141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.952216,49.159880,199.323991,163.032837,187.529452,188.742861,168.717702,14.146174,195.991917,-0.000140,48.927153,48.143490,161.393616,201.684613,159.952946,195.999031,96.232445,190.973509,-0.000456,0.038188,97.272290,65.581167,195.997142,20.909048,61.135398,0.689695,773591.834502,0.864643,8.948610,25.947034,3.988820,0.074932,0.066098,150.317667,99.742672,72.389980,32.000000,32.000000,32.000000,32.000000,32.000000,71.559882,59.354982,108.039492,100.000000,24.643433,35.949367,43.037975,72.750208,32.443038,27.582278,80.728771,168.717702,63.218847,0.667015,169.467248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.985791,49.159880,199.066740,163.032837,187.531050,188.732959,168.728167,14.154736,196.011103,0.006504,48.994002,48.149616,161.385250,201.749442,159.940801,195.928386,96.187027,191.242603,-0.000455,0.038178,97.245164,65.397297,196.233637,20.909692,61.140608,0.689521,773049.518391,0.867403,8.983632,25.777452,3.984908,0.071834,0.064581,150.327221,99.719075,72.383008,32.000000,32.000000,32.000000,32.000000,32.000000,71.579237,59.399415,108.039551,100.000000,24.582075,35.949367,43.037975,72.722087,32.443038,27.582278,80.727458,168.728167,63.194650,0.668836,169.440576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872535,49.187914,199.394174,163.040967,187.453731,188.734493,168.636188,14.154023,196.104203,0.006537,49.265134,48.162872,161.433452,201.667508,159.975168,195.988463,96.252457,191.649828,-0.000454,0.038173,97.284974,65.617930,196.085101,20.910560,61.109903,0.690090,772929.214926,0.867043,8.941764,25.702902,3.990293,0.071313,0.065171,150.342637,99.749779,72.446529,32.000000,32.000000,32.000000,32.000000,32.000000,71.614570,59.409632,108.080300,100.000000,24.456418,35.949367,43.037975,72.698267,32.443038,27.582278,80.722762,168.636188,62.906669,0.667348,169.178814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924033,49.264048,199.470988,163.069282,187.400559,188.749640,168.825662,14.155592,196.065894,0.006496,49.373471,47.984786,161.405592,201.761715,159.943492,195.970149,96.279990,191.506440,-0.000455,0.038190,97.255155,65.284621,196.109350,20.911437,61.100256,0.688941,773013.467517,0.866296,8.907096,25.849153,3.982467,0.071289,0.065202,150.315441,99.747138,72.408897,32.000000,32.000000,32.000000,32.000000,32.000000,71.614916,59.396115,108.032794,100.000000,24.608044,35.949367,43.037975,72.759053,32.443038,27.582278,80.748332,168.825662,62.950861,0.666548,169.297814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.967026,49.338258,198.993990,163.101522,187.507178,188.743553,169.119349,14.163869,196.109800,0.006428,49.342095,48.179216,161.439871,201.728240,159.938694,196.042966,96.256542,191.740969,-0.000455,0.038184,97.269841,65.593798,196.094622,20.912611,61.147857,0.691565,773015.842194,0.869032,9.052141,25.936111,3.998076,0.072026,0.064259,150.322558,99.847664,72.408938,32.000000,32.000000,32.000000,32.000000,32.000000,71.630344,59.418913,108.036264,100.000000,24.622880,35.949367,43.037975,72.760681,32.443038,27.582278,80.830516,169.119349,63.146635,0.671812,169.062527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862226,49.349253,198.928835,163.122548,187.501782,188.729338,168.781963,14.150598,196.113199,0.006721,49.289125,48.029822,161.434851,201.718067,159.971300,196.044851,96.208098,191.132521,-0.000455,0.038258,97.255700,65.517798,196.126708,20.913157,61.136245,0.691451,773096.101950,0.867317,9.075045,25.854949,3.995490,0.074442,0.066920,150.325077,99.752095,72.408676,32.000000,32.000000,32.000000,32.000000,32.000000,71.639718,59.426324,108.034527,100.000000,24.471081,35.949367,43.037975,72.699062,32.443038,27.582278,80.916317,168.781963,62.925492,0.671124,168.938767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.979076,49.349253,198.948217,163.122548,187.610362,188.732399,168.681127,14.151168,196.194671,0.006725,49.285743,48.172688,161.446140,201.807361,159.980729,196.026842,96.203266,190.969688,-0.000457,0.038476,97.276488,65.667186,196.194827,20.914100,61.147117,0.689332,773286.391996,0.865135,9.104848,25.966100,3.982506,0.072252,0.066173,150.328494,99.759311,72.425115,32.000000,32.000000,32.000000,32.000000,32.000000,71.645123,59.440633,108.045649,100.000000,24.446798,35.949367,43.037975,72.754655,32.443038,27.582278,80.940901,168.681127,62.963392,0.667513,169.276729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.941265,49.350902,198.904212,163.128996,187.637658,188.743064,169.202073,14.153024,196.042078,0.006119,49.258522,48.105345,161.420259,201.664552,159.948401,195.937593,96.159226,191.180818,-0.000457,0.038471,97.232341,65.615461,195.934323,20.915223,61.156115,0.690566,773548.010301,0.868851,9.224141,25.786848,3.989570,0.072478,0.064554,150.291862,99.730273,72.404862,32.000000,32.000000,32.000000,32.000000,32.000000,71.634813,59.429331,108.039522,100.000000,24.633506,35.949367,43.037975,72.684925,32.443038,27.582278,80.956748,169.202073,63.119103,0.670930,169.438412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870740,49.347054,198.831901,163.126473,187.637610,188.760353,168.290268,14.148457,196.068565,0.005768,49.230501,48.189307,161.436138,201.808564,159.956782,195.897660,96.101944,191.409686,-0.000457,0.038469,97.239811,65.523826,196.167479,20.915824,61.134208,0.689060,773420.809545,0.867126,9.103400,25.730650,3.980630,0.073106,0.064733,150.275025,99.744581,72.403141,32.000000,32.000000,32.000000,32.000000,32.000000,71.609247,59.479028,108.015561,100.000000,24.435588,35.949367,43.037975,72.702985,32.443038,27.582278,80.971088,168.290268,63.034360,0.669183,169.204817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.897037,49.346779,199.400958,163.123949,187.655327,188.736767,168.865869,14.149741,196.130484,0.005806,49.226809,48.087768,161.435641,201.790277,159.962307,196.068605,96.035632,191.577149,-0.000458,0.038463,97.223524,65.183370,196.036115,20.917082,61.146486,0.689356,773680.273957,0.865237,9.144097,25.853813,3.982763,0.072177,0.064223,150.253469,99.769945,72.420976,32.000000,32.000000,32.000000,32.000000,32.000000,71.614912,59.497802,108.015665,100.000000,24.637773,35.949367,43.037975,72.740550,32.443038,27.582278,80.981274,168.865869,63.201917,0.667917,169.584242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.967583,49.346779,199.460373,163.123949,187.662174,188.718283,168.798650,14.151739,196.063511,0.005782,49.188356,48.108284,161.456622,201.901058,159.958864,196.007041,96.003831,191.153905,-0.000458,0.038463,97.225523,65.647827,196.175819,20.918008,61.144755,0.690350,774044.928530,0.871362,9.213138,25.996790,3.986945,0.071469,0.064719,150.250049,99.845719,72.434738,32.000000,32.000000,32.000000,32.000000,32.000000,71.629346,59.561604,108.023213,100.000000,24.616001,35.949367,43.037975,72.723675,32.443038,27.582278,80.994943,168.798650,63.190305,0.669539,169.124093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.946111,49.332486,199.459725,163.128155,187.739747,188.705904,168.735731,14.154165,196.213685,0.005924,49.061439,48.157817,161.455573,201.861732,159.979266,196.012075,95.986392,191.433514,-0.000459,0.038466,97.218599,65.447856,196.089813,20.918430,61.146595,0.691216,774154.856869,0.867774,9.185674,26.125758,3.996248,0.071807,0.063983,150.208514,99.882073,72.408803,32.000000,32.000000,32.000000,32.000000,32.000000,71.604170,59.534802,107.974618,100.000000,24.643194,35.949367,43.037975,72.679995,32.443038,27.582278,80.994392,168.735731,63.038669,0.668737,169.106627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.927415,49.313247,199.451437,163.128996,187.800637,188.688366,168.703293,14.152025,196.061509,0.006084,49.168448,48.092326,161.474221,201.851437,159.996820,196.003415,96.025525,190.909493,-0.000461,0.038449,97.216684,65.401446,196.115246,20.918927,61.131124,0.690450,774087.943430,0.866673,9.112794,25.999125,3.991795,0.071973,0.066422,150.208974,99.925051,72.429600,32.000000,32.000000,32.000000,32.000000,32.000000,71.611476,59.561542,107.981455,100.000000,24.650004,35.949367,43.037975,72.687341,32.443038,27.582278,81.006897,168.703293,62.995360,0.668100,169.062842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847289,49.347878,199.291148,163.135163,187.949075,188.686284,168.771338,14.153166,195.915557,0.006111,49.161310,48.172412,161.440949,201.625389,159.938644,195.921438,96.162827,190.805181,-0.000462,0.038498,97.197536,65.471360,196.029098,20.919520,61.092666,0.690617,774100.391705,0.867319,9.120676,26.121259,3.993499,0.071953,0.065901,150.227253,99.823268,72.402575,32.000000,32.000000,32.000000,32.000000,32.000000,71.554084,59.588190,107.951304,100.000000,24.595635,35.949367,43.037975,72.758043,32.443038,27.582278,81.002161,168.771338,63.129344,0.669888,169.159380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.928277,49.347878,198.917313,163.135163,188.026109,188.711067,168.693958,14.151739,196.050110,0.005799,49.234747,48.095127,161.448563,201.631138,159.939122,195.964830,96.216270,191.317962,-0.000462,0.038501,97.213443,65.208238,196.020492,20.919046,61.081685,0.690894,773851.673836,0.867719,9.120750,25.885820,3.994828,0.072351,0.066790,150.235531,99.806745,72.443342,32.000000,32.000000,32.000000,32.000000,32.000000,71.562893,59.618552,107.952013,100.000000,24.620415,35.949367,43.037975,72.739407,32.443038,27.582278,81.048986,168.693958,63.047414,0.670448,169.123936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.884456,49.337984,198.860963,163.128155,188.066612,188.731400,168.772129,14.151454,196.086107,0.006070,49.298396,48.069988,161.446766,201.576216,159.970819,195.883381,96.135226,191.445494,-0.000463,0.038520,97.204102,65.501992,195.966853,20.918988,61.115672,0.691987,773540.349508,0.868993,9.238216,25.709393,3.998034,0.073583,0.064307,150.231593,99.804595,72.413356,32.000000,32.000000,32.000000,32.000000,32.000000,71.529020,59.578311,107.904986,100.000000,24.472864,35.949367,43.037975,72.689838,32.443038,27.582278,81.053000,168.772129,62.952231,0.669662,169.365910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.923659,49.364919,199.203399,163.122548,188.097712,188.745615,168.593290,14.162299,195.993497,0.006072,49.204459,48.093179,161.468831,201.713786,159.985399,195.905146,96.041312,191.355783,-0.000463,0.038614,97.232363,65.449293,196.079184,20.918329,61.076024,0.690264,773360.141500,0.867939,9.154491,25.848128,3.984061,0.071557,0.064486,150.259969,99.883848,72.407041,32.000000,32.000000,32.000000,32.000000,32.000000,71.541337,59.592486,107.871485,100.000000,24.636417,35.949367,43.037975,72.712218,32.443038,27.582278,81.093343,168.593290,63.217044,0.668743,169.144235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.000572,49.370417,199.409097,163.127874,188.079868,188.750396,168.841315,14.149028,196.003597,0.005802,49.224165,48.217492,161.474763,201.692360,159.978169,195.832876,95.999299,191.358999,-0.000464,0.038854,97.213825,65.302723,195.985475,20.917666,61.140825,0.690332,773768.399067,0.868453,9.189884,25.976909,3.986431,0.071913,0.064263,150.285665,99.884102,72.421611,32.000000,32.000000,32.000000,32.000000,32.000000,71.523441,59.563829,107.871340,100.000000,24.569531,35.949367,43.037975,72.687928,32.443038,27.582278,81.109080,168.841315,63.115262,0.670192,169.328735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886161,49.359147,199.347131,163.129556,188.086001,188.746014,168.933975,14.149028,196.033343,0.005918,49.328106,48.043197,161.454243,201.787769,159.971535,195.977275,96.082222,191.405033,-0.000465,0.039099,97.202231,65.331637,196.045354,20.917903,61.078313,0.691262,774173.845995,0.868747,9.176304,26.037246,3.990160,0.072044,0.065349,150.292504,99.811939,72.385288,32.000000,32.000000,32.000000,32.000000,32.000000,71.535607,59.550541,107.853062,100.000000,24.638783,35.949367,43.037975,72.639761,32.443038,27.582278,81.130751,168.933975,63.280187,0.667851,169.381331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.936048,49.359147,199.009706,163.129556,188.062745,188.753581,168.833904,14.152167,196.143043,0.006102,49.387411,48.038052,161.453809,201.598947,159.989165,195.914245,96.302525,191.450615,-0.000465,0.039364,97.189585,65.382313,195.971483,20.918000,61.122236,0.690126,774256.205302,0.866023,9.102378,26.080463,3.988136,0.071974,0.063568,150.255791,99.779212,72.411747,32.000000,32.000000,32.000000,32.000000,32.000000,71.524359,59.540812,107.857580,100.000000,24.635659,35.949367,43.037975,72.701994,32.443038,27.582278,81.135245,168.833904,63.235904,0.668536,169.466107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.916030,49.403674,199.317029,163.146658,188.131626,188.762267,168.826569,14.157162,196.004703,0.005758,49.282322,48.233586,161.482831,201.689566,160.005447,195.911254,96.468012,191.325180,-0.000466,0.039342,97.200886,65.468659,196.036356,20.916948,61.058606,0.692047,774065.884670,0.867707,9.209286,26.014771,3.996041,0.070380,0.064379,150.247154,99.784932,72.409527,32.000000,32.000000,32.000000,32.000000,32.000000,71.536479,59.544283,107.880732,100.000000,24.454178,35.949367,43.037975,72.700083,32.443038,27.582278,81.202052,168.826569,63.155182,0.667966,169.271142,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.937290,49.414669,199.330169,163.157872,188.146543,188.763301,168.862165,14.156163,195.963499,0.005834,49.139160,48.217967,161.492993,201.728199,160.013370,195.920034,96.431883,191.336914,-0.000466,0.039346,97.200968,65.537739,196.080226,20.916792,61.078530,0.690124,773247.889135,0.867292,9.157730,25.811527,3.985291,0.072479,0.066546,150.225955,99.746524,72.417105,32.000000,32.000000,32.000000,32.000000,32.000000,71.540228,59.566152,107.917765,100.000000,24.662198,35.949367,43.037975,72.678767,32.443038,27.582278,81.232789,168.862165,63.000535,0.667057,169.366461,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.952407,49.371241,199.468735,163.141892,188.158691,188.771024,168.635057,14.147315,196.042907,0.006007,49.088246,48.060814,161.505761,201.663084,160.009227,195.803131,96.345179,191.028356,-0.000466,0.039337,97.203977,65.332211,195.956352,20.916338,61.102402,0.691987,772824.730109,0.867865,9.222941,25.599090,3.993047,0.070926,0.064113,150.200318,99.799658,72.429671,32.000000,32.000000,32.000000,32.000000,32.000000,71.543952,59.559006,107.931879,100.000000,24.632622,35.949367,43.037975,72.663601,32.443038,27.582278,81.253484,168.635057,63.188286,0.669015,169.217956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.059430,49.337434,198.914279,163.121707,188.134105,188.771205,168.752324,14.152025,196.170522,0.005909,49.004873,48.194012,161.489906,201.758963,160.009148,195.963648,96.272638,190.824118,-0.000465,0.039133,97.175484,65.333817,196.085714,20.916372,61.128781,0.691554,772957.789702,0.867303,9.211970,25.639611,3.991610,0.071419,0.064736,150.197559,99.818797,72.400598,32.000000,32.000000,32.000000,32.000000,32.000000,71.553806,59.564381,107.944886,100.000000,24.651086,35.949367,43.037975,72.651070,32.443038,27.582278,81.227296,168.752324,62.957262,0.670457,169.222913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901594,49.337434,199.452998,163.121707,188.086165,188.741613,168.927647,14.147315,196.123319,0.005487,49.115895,48.218054,161.478197,201.731257,160.024513,195.994468,96.183971,191.013991,-0.000466,0.038905,97.170161,65.349527,196.075294,20.916499,61.142682,0.691384,773162.759370,0.868109,9.152927,25.610730,3.993176,0.072007,0.063357,150.173882,99.774970,72.411813,32.000000,32.000000,32.000000,32.000000,32.000000,71.543794,59.553804,107.958269,100.000000,24.495049,35.949367,43.037975,72.586424,32.443038,27.582278,81.208288,168.927647,63.080572,0.668561,169.363904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879897,49.311323,198.903477,163.104325,188.077290,188.704750,168.814579,14.148600,196.214167,0.013318,49.155549,48.073144,161.490018,201.795333,160.022056,195.935776,96.138423,191.203329,-0.000464,0.038698,97.178091,65.338233,196.081963,20.917145,61.088843,0.688303,773192.665343,0.865363,9.008679,25.606687,3.973563,0.073486,0.065160,150.174579,99.717969,72.429319,32.000000,32.000000,32.000000,32.000000,32.000000,71.541918,59.561564,107.963369,100.000000,24.478425,35.949367,43.037975,72.671317,32.443038,27.582278,81.194832,168.814579,63.178820,0.668312,169.364140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.993169,49.337434,199.000105,163.110212,188.064604,188.683082,168.959490,14.150312,196.128277,0.013484,49.156280,48.293335,161.487405,201.780899,160.039384,196.046847,96.182185,191.558294,-0.000463,0.038642,97.187979,65.714356,196.164113,20.917162,61.120342,0.691333,773601.373555,0.867368,9.171620,25.766555,3.996926,0.072236,0.064006,150.175236,99.732295,72.457866,32.000000,32.000000,32.000000,32.000000,32.000000,71.550634,59.568725,107.964056,100.000000,24.489740,35.949367,43.037975,72.682171,32.443038,27.582278,81.205228,168.959490,63.045503,0.670095,169.307020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.962226,49.337984,199.431032,163.113296,188.022721,188.669006,168.960022,14.151168,196.089744,0.013267,49.212391,48.072627,161.486768,201.745385,160.028585,195.881303,96.250919,191.109096,-0.000463,0.038642,97.170299,65.496316,195.954983,20.917138,61.105575,0.690643,773582.038511,0.868135,9.167937,25.883048,3.987648,0.071358,0.066292,150.170593,99.713363,72.423937,32.000000,32.000000,32.000000,32.000000,32.000000,71.547032,59.552047,107.929404,100.000000,24.697918,35.949367,43.037975,72.613929,32.443038,27.582278,81.243813,168.960022,63.285650,0.667796,169.337862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.942157,49.352826,199.292325,163.123389,188.036279,188.652573,169.114224,14.147458,196.074267,0.013479,49.193661,48.179861,161.477531,201.685081,159.991856,196.029488,96.212153,191.171661,-0.000462,0.038628,97.141382,65.456994,196.018331,20.916633,61.096957,0.689112,773263.032382,0.865171,9.077036,25.972152,3.980546,0.071727,0.066763,150.156412,99.763352,72.412174,32.000000,32.000000,32.000000,32.000000,32.000000,71.536847,59.534572,107.896298,100.000000,24.522941,35.949367,43.037975,72.622357,32.443038,27.582278,81.261738,169.114224,63.154623,0.668069,169.308436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.969193,49.352826,198.881899,163.123389,188.107838,188.644847,168.731153,14.152595,196.096892,0.013634,49.135007,48.254359,161.480451,201.604432,159.993277,195.906688,96.192513,191.033147,-0.000463,0.038621,97.151458,65.524207,196.045985,20.915962,61.096073,0.690682,772989.288152,0.865701,9.109530,25.735248,3.991636,0.072260,0.065337,150.167508,99.748197,72.417246,32.000000,32.000000,32.000000,32.000000,32.000000,71.557463,59.560947,107.897967,100.000000,24.635315,35.949367,43.037975,72.630713,32.443038,27.582278,81.290321,168.731153,63.070204,0.666889,169.331961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.041201,49.337709,199.285521,163.116380,188.185787,188.648791,168.661318,14.151597,196.120245,0.013458,48.979069,48.146477,161.457570,201.819369,159.977879,196.004617,96.129339,191.182003,-0.000464,0.038601,97.138279,65.627919,196.077781,20.915501,61.155069,0.690652,773123.840142,0.865258,9.145099,25.797455,3.990463,0.071761,0.063882,150.167523,99.781090,72.403501,32.000000,32.000000,32.000000,32.000000,32.000000,71.541346,59.559304,107.884474,100.000000,24.659258,35.949367,43.037975,72.610937,32.443038,27.582278,81.289537,168.661318,63.093950,0.668149,169.362684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.903306,49.275042,199.029614,163.093952,188.186007,188.655040,168.655581,14.153880,196.235790,0.013090,48.963113,48.248984,161.446353,201.740431,159.990728,195.965014,96.160834,191.515502,-0.000464,0.038614,97.149975,65.430582,196.070111,20.915213,61.104782,0.689276,773122.914374,0.866666,9.117178,25.765192,3.980090,0.075230,0.066030,150.191556,99.816071,72.435706,32.000000,32.000000,32.000000,32.000000,32.000000,71.537676,59.548439,107.870666,100.000000,24.633842,35.949367,43.037975,72.564710,32.443038,27.582278,81.302562,168.655581,63.197319,0.667702,169.103401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.024937,49.283837,199.405031,163.087504,188.155117,188.642909,168.577636,14.150740,196.200454,0.013369,49.094176,48.170148,161.454945,201.771868,160.023046,196.046787,96.204339,191.343571,-0.000464,0.038618,97.130019,65.359323,196.054409,20.915389,61.110534,0.688719,773237.180215,0.865619,9.027753,25.884143,3.982429,0.072083,0.065375,150.200330,99.844974,72.427166,32.000000,32.000000,32.000000,32.000000,32.000000,71.545492,59.582416,107.881829,100.000000,24.695232,35.949367,43.037975,72.638511,32.443038,27.582278,81.247935,168.577636,62.884888,0.667555,169.312567,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872132,49.283837,198.911677,163.087504,188.162642,188.643577,168.578920,14.151882,196.094054,0.007002,49.198286,48.109239,161.480227,201.648080,160.034074,196.008813,96.203276,191.279253,-0.000465,0.038628,97.156553,65.553877,196.119672,20.915702,61.098075,0.690233,773186.841760,0.868184,9.107457,25.977494,3.988305,0.073097,0.064263,150.242640,99.908859,72.448699,32.000000,32.000000,32.000000,32.000000,32.000000,71.573783,59.589266,107.892302,100.000000,24.682397,35.949367,43.037975,72.565153,32.443038,27.582278,81.263918,168.578920,62.926610,0.667379,169.222205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926322,49.322317,199.402574,163.100961,188.196738,188.634077,168.773566,14.154308,196.157769,0.006896,49.143478,48.224072,161.436506,201.771195,159.993658,196.002439,96.249680,191.549068,-0.000466,0.038647,97.135482,65.507460,196.290967,20.915018,61.166572,0.689582,772839.937615,0.866204,8.990658,25.869648,3.986113,0.073192,0.066913,150.228697,99.831207,72.428618,32.000000,32.000000,32.000000,32.000000,32.000000,71.553741,59.577339,107.870966,100.000000,24.495082,35.949367,43.037975,72.648204,32.443038,27.582278,81.310560,168.773566,63.128839,0.670124,169.203519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.948137,49.320118,198.990592,163.117221,188.255996,188.609046,168.946991,14.155307,196.274318,0.006965,49.136728,48.267467,161.488332,201.877553,160.016980,196.060154,96.464573,191.559208,-0.000466,0.038624,97.175078,65.417307,196.162091,20.915055,61.153843,0.690377,773044.395970,0.869151,9.148482,25.846629,3.988433,0.071979,0.065053,150.243146,99.950681,72.456264,32.000000,32.000000,32.000000,32.000000,32.000000,71.532189,59.614296,107.950044,100.000000,24.544118,35.949367,43.037975,72.614615,32.443038,27.582278,81.325882,168.946991,62.996514,0.670316,169.264809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.939602,49.319293,199.632671,163.129837,188.187587,188.620385,168.750941,14.150312,196.173876,0.007174,49.043434,48.244117,161.480297,201.922465,160.019843,196.099652,96.475134,191.032986,-0.000466,0.038634,97.167981,65.507548,196.209634,20.915524,61.127897,0.690202,772870.965019,0.867151,9.130949,25.901205,3.993937,0.074652,0.066986,150.215505,99.858981,72.444066,32.000000,32.000000,32.000000,32.000000,32.000000,71.485637,59.612032,107.977955,100.000000,24.529319,35.949367,43.037975,72.595531,32.443038,27.582278,81.335000,168.750941,62.955657,0.668748,169.207689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.027180,49.292083,199.416913,163.136846,188.234802,188.642147,169.050620,14.151311,196.107048,0.007056,48.961385,48.160973,161.490015,201.956082,160.025440,196.096414,96.422377,191.276071,-0.000465,0.038653,97.177129,65.359404,196.127748,20.915933,61.184170,0.688954,771968.902546,0.865720,9.106214,25.690107,3.983944,0.072766,0.064647,150.220779,99.841293,72.440860,32.000000,32.000000,32.000000,32.000000,32.000000,71.470672,59.607356,108.025581,100.000000,24.747838,35.949367,43.037975,72.596551,32.443038,27.582278,81.345383,169.050620,63.261615,0.668802,169.469018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.065055,49.292083,199.507020,163.136846,188.243710,188.639388,169.168447,14.153880,196.097032,0.007038,49.130574,48.187258,161.463496,201.838451,159.982687,196.087574,96.355302,191.430616,-0.000463,0.038668,97.190046,65.693094,196.087406,20.915959,61.151319,0.690996,771971.826938,0.866941,9.114206,25.482510,3.997482,0.072450,0.063675,150.171501,99.837006,72.432603,32.000000,32.000000,32.000000,32.000000,32.000000,71.477880,59.559209,108.067018,100.000000,24.697753,35.949367,43.037975,72.542036,32.443038,27.582278,81.328101,169.168447,63.156895,0.670935,169.325352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914668,49.265422,199.030855,163.121987,188.246878,188.628014,168.557321,14.155735,196.264940,0.007036,49.376865,48.103183,161.487648,201.912557,160.007262,196.174993,96.343586,191.270210,-0.000463,0.038667,97.198795,65.635978,196.341831,20.916275,61.191292,0.688769,772074.871846,0.863754,8.996590,25.626336,3.986171,0.071763,0.065505,150.172596,99.898697,72.454787,32.000000,32.000000,32.000000,32.000000,32.000000,71.483802,59.547149,108.115832,100.000000,24.746110,35.949367,43.037975,72.513357,32.443038,27.582278,81.309569,168.557321,63.122006,0.666150,169.221221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805182,49.347054,199.595119,163.140770,188.203147,188.596190,168.766403,14.152595,196.319984,0.007065,49.482405,48.153648,161.499067,201.929151,160.031499,196.094439,96.310520,191.335305,-0.000463,0.038653,97.234711,65.417209,196.147959,20.916977,61.198144,0.688881,772257.005082,0.862414,8.957528,25.751265,3.984956,0.072468,0.064355,150.190770,99.944729,72.461098,32.000000,32.000000,32.000000,32.000000,32.000000,71.513791,59.520427,108.176142,100.000000,24.575241,35.949367,43.037975,72.592658,32.443038,27.582278,81.315391,168.766403,63.328238,0.667005,169.590851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.971423,49.422914,198.850146,163.177777,188.162462,188.610262,169.272223,14.155021,196.216012,0.007071,49.244897,48.262633,161.478359,201.743367,160.018278,196.046993,96.176032,191.187060,-0.000463,0.038661,97.231443,65.493145,196.197864,20.916737,61.187794,0.688996,772380.027840,0.868322,9.086096,25.702934,3.987422,0.073189,0.064142,150.165627,99.945862,72.432283,32.000000,32.000000,32.000000,32.000000,32.000000,71.505039,59.532978,108.202686,100.000000,24.748623,35.949367,43.037975,72.654006,32.443038,27.582278,81.409340,169.272223,63.023073,0.667921,169.253873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925903,49.422914,199.481474,163.177777,188.107292,188.629604,169.015331,14.148742,196.129812,0.006825,49.247250,47.966078,161.479614,201.737577,160.006740,196.034684,96.085295,191.513139,-0.000463,0.038672,97.281246,65.319753,196.181796,20.916266,61.170954,0.691740,772712.676585,0.869417,9.280962,25.760371,4.007517,0.072418,0.066634,150.184461,99.876739,72.427683,32.000000,32.000000,32.000000,32.000000,32.000000,71.493997,59.514634,108.241836,100.000000,24.536690,35.949367,43.037975,72.556482,32.443038,27.582278,81.509846,169.015331,63.048766,0.668473,169.492543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781737,49.392955,198.991013,163.181702,188.054723,188.643318,168.758833,14.161015,196.111685,0.006829,49.263034,48.117235,161.514424,201.755558,160.030326,196.047609,96.179221,191.552510,-0.000462,0.038665,97.302576,65.398022,196.034499,20.915608,61.196395,0.688164,773213.924594,0.863864,9.184964,25.839346,3.979277,0.074085,0.064796,150.189916,99.966275,72.461498,32.000000,32.000000,32.000000,32.000000,32.000000,71.511257,59.516176,108.275736,100.000000,24.744620,35.949367,43.037975,72.577920,32.443038,27.582278,81.501009,168.758833,63.324920,0.668124,169.744706,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.904124,49.399277,199.414996,163.182543,188.048491,188.656438,168.598860,14.153452,196.180447,0.006848,49.112483,48.205023,161.476241,201.783712,159.981155,196.019184,96.249542,190.900799,-0.000463,0.038662,97.321256,65.437831,196.105578,20.915548,61.203300,0.690557,773686.338442,0.866143,9.231978,26.052149,3.995551,0.072911,0.065517,150.181833,99.882384,72.434839,32.000000,32.000000,32.000000,32.000000,32.000000,71.513058,59.512121,108.282777,100.000000,24.729741,35.949367,43.037975,72.659186,32.443038,27.582278,81.525945,168.598860,62.989374,0.669989,169.594510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.952448,49.363820,198.928084,163.194878,188.069077,188.660466,168.955230,14.161158,196.193220,0.006833,48.976629,48.136545,161.507690,201.788483,160.010030,196.113432,96.274721,191.347133,-0.000464,0.038659,97.350264,65.549921,196.245769,20.915700,61.203499,0.690808,773524.434291,0.870241,9.351136,25.972953,3.997269,0.071306,0.065084,150.174828,99.899047,72.439081,32.000000,32.000000,32.000000,32.000000,32.000000,71.510458,59.529231,108.299284,100.000000,24.727756,35.949367,43.037975,72.587528,32.443038,27.582278,81.545106,168.955230,62.999832,0.667588,169.518270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.921148,49.316820,199.615550,163.175534,188.068690,188.646014,169.156240,14.148314,196.267816,0.006844,48.987704,48.151641,161.499534,201.844954,160.028956,196.084942,96.194714,190.950020,-0.000466,0.038659,97.381126,65.383687,196.234557,20.916314,61.245023,0.690342,773163.244420,0.868769,9.230848,25.658543,3.995962,0.071339,0.064573,150.165786,99.877881,72.443171,32.000000,32.000000,32.000000,32.000000,32.000000,71.508921,59.526412,108.327562,100.000000,24.539901,35.949367,43.037975,72.556730,32.443038,27.582278,81.525989,169.156240,63.357014,0.670768,169.667248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822337,49.316820,199.502533,163.175534,188.077335,188.642851,168.669501,14.149884,196.228036,0.006850,49.077925,48.004256,161.491346,201.903281,160.010214,196.069562,96.203755,191.220774,-0.000468,0.038630,97.426880,65.322855,196.280996,20.916841,61.228038,0.688467,772952.293544,0.865937,9.145465,25.800598,3.982349,0.072320,0.064226,150.156463,99.844793,72.437395,32.000000,32.000000,32.000000,32.000000,32.000000,71.525986,59.516832,108.328541,100.000000,24.800973,35.949367,43.037975,72.571616,32.443038,27.582278,81.492437,168.669501,63.242900,0.668837,169.648089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.966445,49.302252,199.662246,163.172450,188.109003,188.652686,168.873960,14.149028,196.263462,0.006827,48.765981,48.249980,161.501165,201.918734,160.023063,196.055505,96.341003,191.680583,-0.000469,0.038435,97.479258,65.510348,196.242287,20.918149,61.223566,0.689950,773092.742611,0.865330,9.130798,25.731828,3.998617,0.070904,0.063890,150.153059,99.910956,72.451373,32.000000,32.000000,32.000000,32.000000,32.000000,71.525630,59.539160,108.306317,100.000000,24.773844,35.949367,43.037975,72.626293,32.443038,27.582278,81.503381,168.873960,63.310117,0.666951,169.534793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.961946,49.229966,199.004575,163.159834,188.109499,188.676199,169.104995,14.149741,196.290163,0.006807,48.877832,48.059179,161.512228,201.971311,160.045061,196.098919,96.490109,191.222754,-0.000471,0.038434,97.500270,65.157233,196.241042,20.919718,61.235863,0.691062,773185.075167,0.869726,9.232973,25.824249,4.004279,0.072831,0.066336,150.179493,99.852254,72.454003,32.000000,32.000000,32.000000,32.000000,32.000000,71.535759,59.558678,108.303366,100.000000,24.837300,35.949367,43.037975,72.541607,32.443038,27.582278,81.498599,169.104995,63.287615,0.669045,169.654187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.963825,49.233539,199.031920,163.149181,188.135485,188.683529,169.214317,14.151882,196.354736,0.006813,48.947955,48.118173,161.506888,201.955675,160.051754,196.142293,96.530297,191.073407,-0.000471,0.038414,97.545388,65.514835,196.282015,20.920253,61.247962,0.689736,772523.875305,0.865899,9.069441,25.859066,3.995927,0.071196,0.066134,150.149812,99.820537,72.449907,32.000000,32.000000,32.000000,32.000000,32.000000,71.521586,59.567409,108.278697,100.000000,24.615426,35.949367,43.037975,72.539542,32.443038,27.582278,81.430053,169.214317,63.043610,0.667004,169.423896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.976832,49.233539,198.915374,163.149181,188.069442,188.678319,168.787885,14.150169,196.252510,0.006820,49.121085,48.213273,161.506092,201.878613,160.036655,196.047520,96.533365,191.500038,-0.000473,0.038374,97.567220,65.625185,196.236086,20.921424,61.196395,0.687952,771904.075624,0.864735,9.001801,25.538637,3.983123,0.072409,0.064871,150.129911,99.776686,72.421661,32.000000,32.000000,32.000000,32.000000,32.000000,71.507454,59.544250,108.232874,100.000000,24.796518,35.949367,43.037975,72.533357,32.443038,27.582278,81.436962,168.787885,63.121357,0.665649,169.476138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918899,49.233539,198.943966,163.149181,187.973209,188.713251,168.772601,14.148885,196.208895,0.006826,49.108603,48.054749,161.522518,201.815516,160.050478,196.132614,96.518666,191.463820,-0.000474,0.038389,97.607370,65.294576,196.226970,20.922568,61.223530,0.687892,771793.155820,0.864182,9.003435,25.442496,3.983520,0.072022,0.065294,150.120588,99.742391,72.444762,32.000000,32.000000,32.000000,32.000000,32.000000,71.520182,59.571867,108.216774,100.000000,24.574031,35.949367,43.037975,72.522778,32.443038,27.582278,81.439606,168.772601,63.283937,0.668299,169.647145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.808314,49.292358,198.953194,163.175534,187.888602,188.739067,168.869142,14.151597,196.266031,0.006885,49.123145,48.094172,161.511246,201.915431,160.029776,196.139237,96.452848,191.618835,-0.000473,0.038371,97.638306,65.484166,196.296250,20.923391,61.245041,0.688006,771756.102444,0.866091,8.990005,25.599178,3.980152,0.073416,0.065218,150.110865,99.761000,72.435657,32.000000,32.000000,32.000000,32.000000,32.000000,71.505682,59.554218,108.189134,100.000000,24.562856,35.949367,43.037975,72.551799,32.443038,27.582278,81.501842,168.869142,63.040635,0.667025,169.453046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868030,49.304726,198.842339,163.183384,187.816617,188.723823,169.119837,14.151026,196.300273,0.006897,49.024536,48.192688,161.514683,201.921873,160.032090,196.210539,96.406446,191.562599,-0.000473,0.038357,97.680936,65.256204,196.286216,20.924714,61.211594,0.688606,772026.474526,0.867447,9.049841,25.600327,3.985344,0.072202,0.066198,150.081863,99.741625,72.416491,32.000000,32.000000,32.000000,32.000000,32.000000,71.499116,59.568145,108.140547,100.000000,24.578790,35.949367,43.037975,72.611546,32.443038,27.582278,81.510348,169.119837,63.084322,0.666187,169.344038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944591,49.272293,198.947079,163.185346,187.810234,188.725116,168.808957,14.149171,196.341728,0.006870,48.995527,48.153310,161.532037,201.893923,160.044585,196.153924,96.372793,191.690031,-0.000473,0.038574,97.715448,65.421952,196.367083,20.925689,61.225568,0.689972,772661.157749,0.869353,9.223024,25.724132,3.994377,0.071786,0.065172,150.073642,99.828374,72.455272,32.000000,32.000000,32.000000,32.000000,32.000000,71.529850,59.573271,108.126392,100.000000,24.610106,35.949367,43.037975,72.577002,32.443038,27.582278,81.532207,168.808957,63.410546,0.670320,169.728380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
