OSU 80 Ton Compressor Load Stand
49.832656,49.272293,199.642177,163.185346,187.864399,188.741066,168.553501,14.150598,196.319457,0.007118,49.057590,48.118026,161.529345,201.869418,160.064845,196.179960,96.315990,191.781730,-0.000473,0.038823,97.752944,65.413087,196.246141,20.926453,61.209413,0.689311,772714.094917,0.866869,9.173611,25.749501,3.987371,0.072641,0.064294,150.054581,99.771779,72.435455,32.000000,32.000000,32.000000,32.000000,32.000000,71.489604,59.557656,108.076276,100.000000,24.566655,35.949367,43.037975,72.529066,32.443038,27.582278,81.508010,168.553501,63.192973,0.668848,169.463117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924536,49.280264,199.576989,163.188710,187.891692,188.768227,168.962489,14.155735,196.240261,-0.000308,49.093577,48.194798,161.521477,201.861345,160.042285,196.082095,96.281844,191.459733,-0.000474,0.039037,97.770985,65.494839,196.244915,20.927032,61.238748,0.688403,772662.026188,0.866913,9.062052,25.830806,3.983356,0.071967,0.065063,150.035257,99.714503,72.436803,32.000000,32.000000,32.000000,32.000000,32.000000,71.441162,59.528688,108.062432,100.000000,24.611019,35.949367,43.037975,72.590782,32.443038,27.582278,81.514516,168.962489,63.417127,0.664682,169.773817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.947794,49.278340,199.590348,163.197121,187.971673,188.774416,169.165197,14.151882,196.367484,0.007229,48.962061,48.258844,161.526576,202.006886,160.035350,196.190371,96.455611,191.743673,-0.000477,0.039071,97.838442,65.490659,196.367836,20.927851,61.179608,0.691760,773079.689476,0.870468,9.177769,25.921886,4.006252,0.074220,0.067941,150.023793,99.775782,72.431379,32.000000,32.000000,32.000000,32.000000,32.000000,71.438500,59.574305,107.992447,100.000000,24.523973,35.949367,43.037975,72.539848,32.443038,27.582278,81.530112,169.165197,63.232081,0.670047,169.584635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.091656,49.251405,199.092274,163.190112,188.001015,188.761329,168.689824,14.154451,196.422353,0.007578,49.026841,48.163300,161.550276,201.977651,160.042161,196.188214,96.496354,191.795214,-0.000478,0.039048,97.892083,65.568534,196.415273,20.928661,61.223206,0.690248,773203.345780,0.866730,9.090741,25.835619,3.997573,0.073112,0.065223,150.036814,99.769472,72.455309,32.000000,32.000000,32.000000,32.000000,32.000000,71.451795,59.636105,107.982619,100.000000,24.806426,35.949367,43.037975,72.519421,32.443038,27.582278,81.537222,168.689824,63.283468,0.666538,169.454620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.950901,49.253054,199.677158,163.179739,187.990093,188.751735,168.868760,14.150169,196.360378,0.007441,49.078291,48.177700,161.521233,202.027354,160.036771,196.193059,96.394450,191.519627,-0.000481,0.039031,97.893974,65.427688,196.219607,20.930327,61.229048,0.690678,772581.296743,0.865267,9.064791,25.768040,3.995979,0.071089,0.066467,150.035953,99.798634,72.439848,32.000000,32.000000,32.000000,32.000000,32.000000,71.452076,59.659495,107.971786,100.000000,24.821003,35.949367,43.037975,72.431035,32.443038,27.582278,81.515252,168.868760,63.123592,0.668259,169.313314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.962488,49.253054,199.014027,163.179739,187.927063,188.774981,168.701981,14.148742,196.354702,0.007281,49.047326,48.155643,161.551677,201.965256,160.062758,196.243297,96.334789,191.835213,-0.000481,0.039045,97.921034,65.496831,196.330107,20.932050,61.209881,0.687070,772129.251108,0.864810,8.889431,25.746562,3.974560,0.073398,0.066230,150.054092,99.844632,72.457072,32.000000,32.000000,32.000000,32.000000,32.000000,71.435943,59.662038,107.934732,100.000000,24.853781,35.949367,43.037975,72.506642,32.443038,27.582278,81.521403,168.701981,63.244288,0.664702,169.301473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.943035,49.274217,199.739879,163.178057,187.876133,188.781861,168.845711,14.162728,196.393203,0.007436,48.986751,48.188308,161.539798,201.994899,160.060640,196.202358,96.328222,191.758110,-0.000481,0.039023,97.930495,65.436162,196.374440,20.933809,61.192338,0.690159,772634.334593,0.866560,9.036297,25.745423,3.997469,0.072162,0.064481,150.037631,99.852122,72.450996,32.000000,32.000000,32.000000,32.000000,32.000000,71.446868,59.678579,107.904806,100.000000,24.644400,35.949367,43.037975,72.495617,32.443038,27.582278,81.547434,168.845711,62.993305,0.669445,169.272087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926956,49.260200,199.673358,163.183103,187.976967,188.764895,169.034100,14.152025,196.273977,0.007839,48.883254,48.162011,161.527857,202.008497,160.055827,196.167697,96.364904,191.579759,-0.000481,0.039008,97.960119,65.365345,196.207920,20.934865,61.157287,0.688669,772935.885502,0.867300,9.024329,25.923072,3.983269,0.071922,0.063817,150.044911,99.896283,72.428849,32.000000,32.000000,32.000000,32.000000,32.000000,71.441984,59.699671,107.901690,100.000000,24.876813,35.949367,43.037975,72.502022,32.443038,27.582278,81.554132,169.034100,63.030898,0.666517,169.291520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.967192,49.219247,199.103581,163.173571,188.060601,188.783756,168.706247,14.147315,196.350170,0.007536,48.870795,48.243881,161.507654,202.044071,160.038973,196.192161,96.404550,191.623369,-0.000481,0.039008,97.969119,65.502755,196.320359,20.936002,61.201786,0.690986,773063.278662,0.867020,9.065584,25.900826,3.999354,0.072713,0.064802,150.043972,99.898499,72.420594,32.000000,32.000000,32.000000,32.000000,32.000000,71.430060,59.692620,107.862564,100.000000,24.579296,35.949367,43.037975,72.507744,32.443038,27.582278,81.545698,168.706247,63.314498,0.671231,169.329915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.988469,49.204955,199.058272,163.157311,188.121726,188.791458,168.362097,14.147743,196.387698,0.007263,48.841336,48.286868,161.520700,202.052165,160.058441,196.325580,96.368462,191.701989,-0.000481,0.038994,97.992813,65.734984,196.413461,20.937519,61.259753,0.691322,772843.984169,0.866252,9.068177,25.797461,3.999310,0.070743,0.062780,150.055871,99.888202,72.427541,32.000000,32.000000,32.000000,32.000000,32.000000,71.457288,59.756777,107.825735,100.000000,24.870040,35.949367,43.037975,72.471168,32.443038,27.582278,81.508555,168.362097,63.126585,0.670772,169.301198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.992116,49.204955,199.748057,163.157311,188.070904,188.793583,168.895385,14.154308,196.447870,0.007523,48.872376,48.224884,161.491045,202.111898,160.055074,196.351050,96.236638,191.651909,-0.000482,0.038979,97.976205,65.606127,196.389515,20.938926,61.241471,0.688889,772627.076231,0.867145,8.985665,25.774125,3.984686,0.070192,0.064705,150.066673,99.835854,72.411970,32.000000,32.000000,32.000000,32.000000,32.000000,71.441155,59.760160,107.793319,100.000000,24.657276,35.949367,43.037975,72.460042,32.443038,27.582278,81.494820,168.895385,63.005457,0.665902,169.079247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.989359,49.184616,199.778921,163.147499,188.008520,188.819531,168.628435,14.153452,196.378207,0.007498,48.978943,48.224028,161.514177,202.056079,160.065454,196.371543,96.214947,191.513115,-0.000483,0.038914,98.027777,65.732034,196.317521,20.940015,61.257464,0.687857,772726.570110,0.868507,8.949408,25.839609,3.982084,0.072574,0.065560,150.068232,99.820261,72.431155,32.000000,32.000000,32.000000,32.000000,32.000000,71.454237,59.803668,107.797335,100.000000,24.906170,35.949367,43.037975,72.452688,32.443038,27.582278,81.494617,168.628435,63.285181,0.667515,169.350725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.007613,49.199733,199.680107,163.138808,187.979557,188.833339,168.578791,14.154593,196.386866,0.007210,49.057825,48.217860,161.502451,202.131429,160.033760,196.314991,96.207957,191.413374,-0.000483,0.038652,98.021638,65.529308,196.304631,20.940796,61.197368,0.689741,773199.466768,0.865704,8.945642,25.952710,3.995591,0.074356,0.065635,150.057073,99.859803,72.434312,32.000000,32.000000,32.000000,32.000000,32.000000,71.463675,59.794756,107.766194,100.000000,24.936657,35.949367,43.037975,72.448991,32.443038,27.582278,81.472456,168.578791,63.204837,0.670430,169.355249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.970539,49.235738,199.710380,163.149461,187.985059,188.830340,168.894787,14.153024,196.399679,0.008047,49.177336,48.182178,161.489206,201.876574,160.064145,196.123388,96.252143,191.503545,-0.000484,0.038611,98.039530,65.417310,196.339772,20.941592,61.231139,0.689727,773332.309983,0.867198,8.928151,25.922488,3.996429,0.073181,0.065260,150.077893,99.902614,72.421312,32.000000,32.000000,32.000000,32.000000,32.000000,71.473922,59.791707,107.762534,100.000000,24.908592,35.949367,43.037975,72.432967,32.443038,27.582278,81.486545,168.894787,63.193208,0.667627,169.263550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.993624,49.235738,199.585766,163.149461,187.977304,188.830360,168.851426,14.154308,196.338367,0.008025,49.324870,48.130670,161.485411,201.951577,160.055074,196.253262,96.295671,191.678844,-0.000485,0.038571,98.063161,65.566431,196.304020,20.942497,61.219600,0.690013,773425.070894,0.867201,8.924429,25.892157,3.992994,0.072822,0.065180,150.070354,99.850162,72.422750,32.000000,32.000000,32.000000,32.000000,32.000000,71.475536,59.814764,107.722858,100.000000,24.940224,35.949367,43.037975,72.449450,32.443038,27.582278,81.523495,168.851426,63.273515,0.668098,169.322519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.966029,49.302527,199.715959,163.171048,188.015510,188.828077,169.100024,14.156020,196.291538,0.008310,49.458859,48.206129,161.511150,202.034673,160.050002,196.210808,96.292917,191.466711,-0.000486,0.038561,98.056433,65.482546,196.203268,20.943692,61.253280,0.690231,773394.595532,0.866367,8.998700,25.881712,3.996562,0.071804,0.063720,150.062054,99.824567,72.432244,32.000000,32.000000,32.000000,32.000000,32.000000,71.486108,59.774661,107.735240,100.000000,24.964291,35.949367,43.037975,72.466068,32.443038,27.582278,81.597198,169.100024,63.357555,0.668801,169.346988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925928,49.383060,199.633167,163.200766,188.082613,188.831102,169.028482,14.149456,196.125459,0.008286,49.399251,48.129717,161.510653,201.773682,160.050633,195.975910,96.267926,190.905455,-0.000486,0.038559,98.071971,65.527111,196.085593,20.943769,61.138355,0.689767,773214.312608,0.866144,8.974870,25.903745,3.992224,0.073982,0.065612,150.062776,99.856599,72.428303,32.000000,32.000000,32.000000,32.000000,32.000000,71.510413,59.746382,107.734008,100.000000,24.910357,35.949367,43.037975,72.441581,32.443038,27.582278,81.688309,169.028482,62.965880,0.667376,169.183416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.890526,49.385534,199.422685,163.212540,188.110001,188.859306,168.691837,14.140608,196.099124,0.008251,49.092573,48.162778,161.505414,201.734173,160.022428,195.932348,96.209655,191.255410,-0.000486,0.038545,98.076448,65.433319,196.061734,20.943358,61.150291,0.690187,773409.570178,0.865554,9.070146,25.827157,3.997035,0.072867,0.065046,150.052595,99.920424,72.421400,32.000000,32.000000,32.000000,32.000000,32.000000,71.525345,59.734223,107.737270,100.000000,24.957616,35.949367,43.037975,72.461625,32.443038,27.582278,81.705853,168.691837,63.058232,0.667264,169.216146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.033893,49.281638,199.534640,163.165722,188.154286,188.876829,168.709074,14.154451,196.216585,0.008383,48.861387,48.268722,161.497147,201.920895,160.027317,196.023931,96.202431,191.390704,-0.000486,0.038505,98.073274,65.665077,196.135456,20.943452,61.149912,0.691957,773745.693567,0.866903,9.192099,25.641905,3.998587,0.072648,0.064344,150.045395,99.895190,72.414126,32.000000,32.000000,32.000000,32.000000,32.000000,71.524928,59.730439,107.715434,100.000000,24.901451,35.949367,43.037975,72.478902,32.443038,27.582278,81.726069,168.709074,63.075109,0.671874,169.177004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.992322,49.281638,199.444739,163.165722,188.240957,188.869286,168.664378,14.151597,196.166661,0.009365,48.737357,48.156548,161.505627,201.808442,160.044845,195.950997,96.282370,191.184941,-0.000487,0.038508,98.098688,65.537583,196.198192,20.943828,61.163796,0.691839,774131.442116,0.869454,9.231159,25.831322,3.997205,0.073722,0.064015,150.060834,99.850542,72.450361,32.000000,32.000000,32.000000,32.000000,32.000000,71.518124,59.736141,107.748271,100.000000,24.941314,35.949367,43.037975,72.393028,32.443038,27.582278,81.635149,168.664378,62.979511,0.670906,169.252850,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907562,49.201657,198.872220,163.120866,188.267877,188.863144,168.680761,14.150169,196.119472,0.009063,48.880721,48.164705,161.507799,201.787933,160.033097,196.061047,96.386636,191.337777,-0.000487,0.038499,98.087147,65.321180,196.219444,20.943727,61.180492,0.690199,773789.220496,0.866425,8.979221,25.889198,3.987990,0.072341,0.064975,150.062774,99.891074,72.412992,32.000000,32.000000,32.000000,32.000000,32.000000,71.531289,59.704544,107.766592,100.000000,24.959692,35.949367,43.037975,72.410588,32.443038,27.582278,81.561554,168.680761,63.283720,0.669133,169.455997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.034986,49.201932,198.911102,163.099840,188.278952,188.860164,169.141870,14.152167,196.296511,0.009213,48.826921,48.241261,161.461515,201.872782,160.019467,196.083254,96.407052,190.955996,-0.000487,0.038469,98.063476,65.368918,196.243142,20.944333,61.219221,0.690303,773520.822371,0.867421,9.022113,25.732214,3.989507,0.074086,0.064877,150.077875,99.958315,72.416583,32.000000,32.000000,32.000000,32.000000,32.000000,71.500134,59.686810,107.766488,100.000000,24.955228,35.949367,43.037975,72.455997,32.443038,27.582278,81.561123,169.141870,63.232442,0.670401,169.491795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914905,49.173347,199.454221,163.096195,188.269723,188.858582,168.513086,14.152595,196.226825,0.009112,49.116237,48.212613,161.490514,201.911374,160.031962,196.090690,96.572199,191.255481,-0.000487,0.038462,98.085632,65.568803,196.218117,20.944557,61.195042,0.689538,773042.536928,0.868750,9.029673,25.685180,3.984811,0.073652,0.064406,150.086033,100.053099,72.449421,32.000000,32.000000,32.000000,32.000000,32.000000,71.532111,59.712519,107.813167,100.000000,24.734120,35.949367,43.037975,72.376227,32.443038,27.582278,81.560618,168.513086,63.093319,0.666621,169.173306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899222,49.233264,199.524435,163.111334,188.246102,188.873327,168.740816,14.154451,196.197463,0.008862,49.217812,48.097838,161.466252,201.925951,160.030234,196.034851,96.788356,191.029778,-0.000487,0.038513,98.070600,65.427232,196.216383,20.944203,61.162588,0.687617,772779.664076,0.863917,8.898386,25.521731,3.975440,0.073572,0.067029,150.064132,99.962257,72.425880,32.000000,32.000000,32.000000,32.000000,32.000000,71.506186,59.705550,107.781126,100.000000,24.732108,35.949367,43.037975,72.439773,32.443038,27.582278,81.529254,168.740816,63.226528,0.665724,169.349113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.967039,49.233264,198.787526,163.111334,188.248755,188.871503,168.966639,14.154736,196.199710,0.008904,49.193503,48.252764,161.490965,201.798860,160.042575,196.145962,96.864156,191.426902,-0.000487,0.038581,98.079976,65.481425,196.236084,20.943676,61.210080,0.690652,772280.828414,0.869382,8.993775,25.468803,3.995885,0.073634,0.066490,150.085972,99.992911,72.436244,32.000000,32.000000,32.000000,32.000000,32.000000,71.514383,59.715544,107.759855,100.000000,24.952305,35.949367,43.037975,72.445969,32.443038,27.582278,81.588595,168.966639,63.306006,0.669873,169.624565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.903019,49.283287,199.535143,163.144135,188.239716,188.870794,168.647317,14.148314,196.215025,0.009170,49.175197,48.198910,161.478230,201.886869,160.032450,196.128295,96.816974,191.325964,-0.000488,0.038585,98.055084,65.558314,196.163420,20.942745,61.214840,0.691575,771730.518642,0.868726,9.069901,25.168086,3.998548,0.071914,0.064043,150.065710,99.991581,72.424810,32.000000,32.000000,32.000000,32.000000,32.000000,71.492056,59.712224,107.787545,100.000000,24.968124,35.949367,43.037975,72.403917,32.443038,27.582278,81.641892,168.647317,63.028789,0.669000,169.222873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866032,49.292907,198.825923,163.154788,188.224049,188.860782,168.871964,14.151454,196.234835,0.009170,49.249367,48.135288,161.494007,201.802591,160.024923,196.139746,96.718642,191.311637,-0.000489,0.038594,98.078460,65.476182,196.174717,20.942169,61.189110,0.688355,771375.465536,0.866248,8.999841,25.241021,3.978373,0.073114,0.066128,150.086430,100.008626,72.429817,32.000000,32.000000,32.000000,32.000000,32.000000,71.516080,59.686179,107.771063,100.000000,24.968909,35.949367,43.037975,72.436985,32.443038,27.582278,81.649495,168.871964,63.161925,0.665565,169.464022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.958711,49.312697,199.489498,163.160395,188.257668,188.848741,169.373637,14.154308,196.219058,0.009009,49.217586,48.099157,161.500471,201.904769,160.024625,196.039761,96.571327,191.392520,-0.000487,0.038609,98.085165,65.259813,196.243161,20.941639,61.157719,0.691060,771744.955266,0.869245,9.116000,25.250422,3.998458,0.072795,0.066795,150.096609,99.923159,72.434932,32.000000,32.000000,32.000000,32.000000,32.000000,71.512853,59.665682,107.765018,100.000000,24.736384,35.949367,43.037975,72.456013,32.443038,27.582278,81.667482,169.373637,62.877568,0.671172,169.167641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.842335,49.312697,199.580785,163.160395,188.245827,188.810959,168.503170,14.154736,196.298099,0.009128,49.296932,48.184053,161.492599,201.848766,160.048728,196.175787,96.419560,191.400947,-0.000487,0.038610,98.050329,65.374427,196.202963,20.941143,61.158459,0.690022,772126.528619,0.868781,9.163859,25.343387,3.987202,0.072937,0.064968,150.076388,99.848108,72.405860,32.000000,32.000000,32.000000,32.000000,32.000000,71.488847,59.594281,107.730360,100.000000,24.947674,35.949367,43.037975,72.400581,32.443038,27.582278,81.696750,168.503170,62.994837,0.668470,169.226139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.813777,49.338533,198.698582,163.173571,188.201606,188.797817,168.800771,14.149028,196.184359,0.009140,49.450780,48.014608,161.529195,201.776190,160.064317,196.121185,96.412381,191.321454,-0.000488,0.038634,98.057183,65.360878,196.125791,20.940043,61.190192,0.690891,772532.530876,0.864416,9.087874,25.520983,3.993087,0.073090,0.065099,150.093547,99.924339,72.426241,32.000000,32.000000,32.000000,32.000000,32.000000,71.499793,59.546984,107.730422,100.000000,24.974256,35.949367,43.037975,72.442476,32.443038,27.582278,81.737828,168.800771,63.079761,0.671993,169.376414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.849730,49.385534,199.789012,163.199924,188.160899,188.814428,168.781978,14.151739,196.207336,0.008925,49.339493,48.146619,161.517191,201.802550,160.020679,196.071580,96.399737,191.169903,-0.000488,0.038619,98.065801,65.537726,196.170434,20.939364,61.219762,0.692402,773072.887674,0.870961,9.208159,25.675903,4.004242,0.071266,0.064573,150.081987,99.953833,72.421820,32.000000,32.000000,32.000000,32.000000,32.000000,71.484486,59.503725,107.727075,100.000000,24.718533,35.949367,43.037975,72.479612,32.443038,27.582278,81.750936,168.781978,63.221353,0.672218,169.593723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.915881,49.411370,199.448451,163.213942,188.143377,188.834255,169.021980,14.150883,196.185887,0.008816,49.336958,48.079326,161.523596,201.746731,160.042150,196.002436,96.361510,191.297027,-0.000488,0.038613,98.087770,65.369104,196.130910,20.938624,61.144557,0.690201,773143.105614,0.869982,9.263546,25.653325,3.988828,0.072504,0.065568,150.104407,99.955838,72.434864,32.000000,32.000000,32.000000,32.000000,32.000000,71.464625,59.493243,107.731049,100.000000,25.062083,35.949367,43.037975,72.458313,32.443038,27.582278,81.814784,169.021980,63.039228,0.669526,169.436249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.859235,49.412195,199.392077,163.223194,188.110242,188.835731,169.118600,14.151311,196.139736,0.008832,49.388101,48.037683,161.548583,201.830174,160.055895,196.037416,96.334973,191.540847,-0.000487,0.038596,98.077805,65.515898,196.208185,20.937666,61.178346,0.692310,773319.967584,0.869573,9.273346,25.609213,4.007825,0.073004,0.065080,150.116966,99.925794,72.435756,32.000000,32.000000,32.000000,32.000000,32.000000,71.439987,59.465309,107.723917,100.000000,24.979147,35.949367,43.037975,72.418809,32.443038,27.582278,81.860468,169.118600,63.316265,0.670391,169.619765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.856533,49.412195,199.477324,163.223194,188.120197,188.844805,168.787693,14.150740,196.139001,0.008772,49.367021,48.092828,161.533634,201.819328,160.053336,196.025436,96.281090,191.697151,-0.000487,0.038597,98.067062,65.453416,196.154262,20.936682,61.151571,0.691624,773518.388146,0.867214,9.230790,25.695051,3.995691,0.072606,0.064588,150.105226,99.848065,72.435408,32.000000,32.000000,32.000000,32.000000,32.000000,71.435100,59.459091,107.719984,100.000000,24.941318,35.949367,43.037975,72.447826,32.443038,27.582278,81.881697,168.787693,63.286227,0.670837,169.729325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.975941,49.434733,198.679653,163.234128,188.092465,188.830320,169.066111,14.156163,196.069406,0.000882,49.252342,48.044809,161.540376,201.793600,160.061972,195.895750,96.303858,190.798057,-0.000486,0.038607,98.070888,65.566490,196.144674,20.936005,61.149245,0.691803,773702.214285,0.867821,9.290176,25.812838,3.999100,0.073273,0.064192,150.131285,99.762900,72.426456,32.000000,32.000000,32.000000,32.000000,32.000000,71.402352,59.442681,107.675305,100.000000,24.758770,35.949367,43.037975,72.448310,32.443038,27.582278,81.924979,169.066111,63.042997,0.668444,169.593251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914853,49.405324,199.425809,163.235529,188.117600,188.834030,169.114565,14.150740,196.068069,0.000696,49.132399,47.972462,161.551229,201.793722,160.064190,195.999523,96.310763,191.615857,-0.000484,0.038592,98.070551,65.478572,196.167804,20.933806,61.171314,0.692388,773940.255626,0.869617,9.292971,25.925172,4.001027,0.071470,0.065652,150.164782,99.703622,72.432205,32.000000,32.000000,32.000000,32.000000,32.000000,71.429650,59.469110,107.681727,100.000000,24.939786,35.949367,43.037975,72.378126,32.443038,27.582278,81.925442,169.114565,63.118814,0.669033,169.428892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821805,49.363820,198.712291,163.217026,188.132461,188.833376,168.446794,14.153024,196.084245,0.007324,49.174724,48.057913,161.523372,201.811826,160.023860,195.981923,96.287083,191.539948,-0.000483,0.038569,98.065421,65.431686,196.209898,20.932170,61.150363,0.688939,773671.499853,0.865868,9.192119,25.565688,3.975506,0.074450,0.065946,150.143564,99.686443,72.412410,32.000000,32.000000,32.000000,32.000000,32.000000,71.407212,59.446349,107.668277,100.000000,24.956131,35.949367,43.037975,72.409317,32.443038,27.582278,81.945206,168.446794,63.195227,0.668244,169.502732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912883,49.363545,198.710192,163.217587,188.147687,188.798983,168.764480,14.154736,196.016333,0.006968,49.183331,48.045819,161.542427,201.683879,160.083972,196.016557,96.277170,191.119193,-0.000483,0.038586,98.068364,65.346983,196.076352,20.929854,61.162335,0.691261,773694.524846,0.866743,9.225805,25.865102,3.995320,0.073557,0.065665,150.161182,99.741923,72.436081,32.000000,32.000000,32.000000,32.000000,32.000000,71.396744,59.434050,107.696640,100.000000,24.721558,35.949367,43.037975,72.460996,32.443038,27.582278,81.920163,168.764480,62.999381,0.669932,169.299899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818619,49.363545,198.663762,163.217587,188.118868,188.800490,168.810023,14.154165,196.059890,0.006764,49.204637,48.088456,161.544658,201.697171,160.087713,195.858549,96.251180,190.921101,-0.000483,0.038604,98.090100,65.410448,196.005786,20.927872,61.148848,0.690769,773794.396539,0.871880,9.280524,25.860391,3.988460,0.071875,0.067224,150.160581,99.793010,72.419137,32.000000,32.000000,32.000000,32.000000,32.000000,71.374349,59.425621,107.721446,100.000000,24.687047,35.949367,43.037975,72.406262,32.443038,27.582278,81.935503,168.810023,62.995414,0.668417,169.465359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840879,49.358598,199.286279,163.213942,188.082246,188.844003,168.518397,14.151739,196.182331,0.006938,48.965917,48.119980,161.525580,201.702736,160.061449,195.863131,96.261706,190.994092,-0.000483,0.038629,98.080176,65.591960,196.040397,20.925468,61.149137,0.689383,773556.184177,0.868316,9.186064,25.712781,3.981140,0.073416,0.064491,150.167859,99.884078,72.418635,32.000000,32.000000,32.000000,32.000000,32.000000,71.366979,59.440416,107.744953,100.000000,24.681304,35.949367,43.037975,72.458747,32.443038,27.582278,81.946091,168.518397,63.044439,0.669281,169.257295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931839,49.291533,198.690757,163.194037,188.067007,188.855666,168.906081,14.156448,196.175926,0.014595,48.943581,48.016018,161.536036,201.769258,160.071171,195.921786,96.235610,191.422901,-0.000482,0.038598,98.082236,65.442625,196.134843,20.923186,61.095478,0.690589,773772.583986,0.869914,9.283547,25.664519,3.987741,0.072644,0.064513,150.174758,99.848862,72.423382,32.000000,32.000000,32.000000,32.000000,32.000000,71.350754,59.453373,107.730710,100.000000,24.874641,35.949367,43.037975,72.443773,32.443038,27.582278,81.961198,168.906081,63.003276,0.670346,169.277476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787894,49.259925,198.638476,163.174412,188.046941,188.858760,169.305105,14.150027,195.925002,0.014975,49.009852,48.043059,161.545916,201.672646,160.078813,195.875761,96.286232,191.160355,-0.000482,0.038610,98.090938,65.380662,195.950742,20.921542,61.108550,0.692017,773874.378976,0.871176,9.255567,25.681359,3.998450,0.071850,0.066264,150.175437,99.860002,72.439126,32.000000,32.000000,32.000000,32.000000,32.000000,71.346323,59.506445,107.751289,100.000000,24.671814,35.949367,43.037975,72.389949,32.443038,27.582278,81.903904,169.305105,63.122204,0.671213,169.473581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848538,49.259925,198.664767,163.174412,188.144700,188.861867,168.331751,14.141893,196.010681,0.015084,48.822189,48.103311,161.513394,201.596990,160.068433,195.852306,96.288265,191.172625,-0.000481,0.038631,98.061801,65.461230,195.960229,20.919183,61.178526,0.689907,773743.193755,0.867307,9.094464,25.868070,3.979240,0.072651,0.064659,150.149999,99.781844,72.408703,32.000000,32.000000,32.000000,32.000000,32.000000,71.327025,59.511663,107.714352,100.000000,24.627564,35.949367,43.037975,72.471747,32.443038,27.582278,81.879255,168.331751,63.286677,0.669016,169.595178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.895010,49.205230,199.357178,163.149181,188.206684,188.840577,168.498604,14.155878,196.036597,0.014611,48.691965,48.071326,161.508606,201.625980,160.061002,195.845756,96.302751,191.456121,-0.000480,0.038775,98.081371,65.448752,196.033767,20.916175,61.147352,0.691351,773679.392085,0.867980,9.211731,25.719141,3.989694,0.070861,0.064668,150.167096,99.661154,72.382939,32.000000,32.000000,32.000000,32.000000,32.000000,71.270784,59.508408,107.655135,100.000000,24.599585,35.949367,43.037975,72.400602,32.443038,27.582278,81.829056,168.498604,63.087946,0.669296,169.519726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.911419,49.205230,198.719334,163.149181,188.165941,188.827122,169.154491,14.162157,196.074746,0.014515,48.828461,48.067209,161.524281,201.795679,160.065416,195.980951,96.386386,191.343561,-0.000479,0.038952,98.081307,65.343132,196.038251,20.913900,61.117295,0.689886,773605.636534,0.871834,9.148970,25.721705,3.985368,0.075019,0.065033,150.176154,99.708806,72.408920,32.000000,32.000000,32.000000,32.000000,32.000000,71.261558,59.504934,107.649904,100.000000,24.884551,35.949367,43.037975,72.407728,32.443038,27.582278,81.828880,169.154491,63.242918,0.666905,169.521890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.921111,49.119477,199.363980,163.103204,188.150959,188.809124,169.189790,14.140180,196.086601,0.014159,48.830642,48.181842,161.522462,201.775823,160.065475,195.971198,96.456865,191.091251,-0.000480,0.038947,98.081771,65.680538,196.089533,20.911805,61.218211,0.691203,773278.224138,0.869837,9.046220,25.813360,3.995533,0.074257,0.065890,150.149618,99.786253,72.419916,32.000000,32.000000,32.000000,32.000000,32.000000,71.240078,59.495335,107.646789,100.000000,24.640548,35.949367,43.037975,72.396737,32.443038,27.582278,81.828703,169.189790,63.322107,0.669942,169.563707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767214,49.123875,198.748095,163.111053,188.127051,188.790030,169.000477,14.131903,196.157264,0.013906,48.914522,48.123535,161.513287,201.806199,160.066444,195.974167,96.455022,191.306451,-0.000479,0.038971,98.087131,65.523117,196.186820,20.910087,61.144467,0.689695,772900.161065,0.866086,9.029261,25.687596,3.981440,0.070878,0.064365,150.150537,99.802859,72.433418,32.000000,32.000000,32.000000,32.000000,32.000000,71.261446,59.520787,107.616750,100.000000,24.675453,35.949367,43.037975,72.388173,32.443038,27.582278,81.735951,169.000477,62.978213,0.666514,169.432433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.947671,49.123875,199.453073,163.111053,188.097299,188.790125,168.707449,14.148742,196.098432,0.013892,48.999572,48.097815,161.492109,201.760247,160.052376,195.935919,96.403604,191.603248,-0.000479,0.038977,98.049269,65.389179,196.105274,20.908398,61.163417,0.689797,772344.705709,0.865428,8.933493,25.522615,3.993581,0.071823,0.064021,150.141877,99.744407,72.407285,32.000000,32.000000,32.000000,32.000000,32.000000,71.227727,59.487013,107.621603,100.000000,24.651393,35.949367,43.037975,72.475159,32.443038,27.582278,81.731830,168.707449,63.003600,0.666878,169.309852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.985934,49.149710,199.416210,163.121987,188.022303,188.789204,169.002145,14.152453,196.109497,0.013879,49.116286,48.191516,161.502450,201.798207,160.071016,195.928221,96.431832,191.455634,-0.000480,0.038973,98.082483,65.244236,196.149448,20.907307,61.139148,0.690933,772492.159260,0.869298,9.097097,25.605067,3.993555,0.072722,0.063654,150.141936,99.705977,72.431523,32.000000,32.000000,32.000000,32.000000,32.000000,71.233333,59.501101,107.620869,100.000000,24.672568,35.949367,43.037975,72.371009,32.443038,27.582278,81.749722,169.002145,63.089190,0.670815,169.387232,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.777874,49.207154,199.464639,163.138247,187.994798,188.770620,169.006623,14.155021,195.999948,0.013847,49.361187,48.054551,161.519490,201.710259,160.071906,195.936331,96.457013,191.149352,-0.000480,0.038980,98.091504,65.144381,196.132601,20.906214,61.110840,0.690245,772446.919685,0.867312,8.910453,25.767545,3.993241,0.072367,0.064367,150.171795,99.711824,72.423857,32.000000,32.000000,32.000000,32.000000,32.000000,71.260416,59.497053,107.662037,100.000000,24.640678,35.949367,43.037975,72.348569,32.443038,27.582278,81.800308,169.006623,62.881174,0.670085,169.204148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830959,49.300054,199.344323,163.169086,187.905540,188.759142,168.727391,14.157162,196.136434,0.013847,49.246196,48.109483,161.513932,201.750727,160.050907,195.925107,96.403031,190.823378,-0.000480,0.038996,98.072267,65.174129,196.098846,20.904938,61.147117,0.690007,772352.324924,0.865122,8.896781,25.684097,3.989447,0.071870,0.065627,150.131837,99.740629,72.414559,32.000000,32.000000,32.000000,32.000000,32.000000,71.243926,59.482431,107.673101,100.000000,24.895402,35.949367,43.037975,72.462368,32.443038,27.582278,81.800323,168.727391,63.035784,0.668680,169.181725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.835871,49.312697,199.389636,163.186748,187.847245,188.765641,169.190294,14.155878,195.968770,0.013130,49.143133,48.070676,161.515986,201.607551,160.041299,195.891716,96.306900,191.289942,-0.000479,0.038986,98.105860,65.281802,196.010761,20.903636,61.118052,0.693080,772592.584562,0.869173,9.169335,25.544238,4.007094,0.073835,0.064978,150.110598,99.802415,72.407307,32.000000,32.000000,32.000000,32.000000,32.000000,71.210560,59.459938,107.720833,100.000000,24.605360,35.949367,43.037975,72.432892,32.443038,27.582278,81.900630,169.190294,63.203233,0.673567,169.533691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850604,49.312697,199.229268,163.186748,187.805668,188.759846,168.628409,14.156448,195.884190,0.013211,49.248798,48.117542,161.544174,201.559193,160.067659,195.807701,96.210335,191.141637,-0.000477,0.039009,98.107479,65.501433,195.935953,20.902008,61.064412,0.691868,772886.480763,0.869755,9.207286,25.476016,4.000411,0.072887,0.064520,150.134937,99.867383,72.443390,32.000000,32.000000,32.000000,32.000000,32.000000,71.240825,59.459116,107.763772,100.000000,24.868868,35.949367,43.037975,72.429186,32.443038,27.582278,81.923133,168.628409,62.958668,0.671138,169.160757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882011,49.308299,199.144527,163.179459,187.812225,188.782118,168.337360,14.154451,195.944299,0.012913,49.147448,47.994853,161.513351,201.571711,160.034896,195.815156,96.113399,190.363266,-0.000476,0.038993,98.107142,65.307329,195.915355,20.899345,61.044128,0.692299,773294.348126,0.867341,9.214846,25.747008,4.000926,0.070980,0.065029,150.131577,99.868248,72.415168,32.000000,32.000000,32.000000,32.000000,32.000000,71.196879,59.459511,107.784896,100.000000,24.809319,35.949367,43.037975,72.420235,32.443038,27.582278,81.933666,168.337360,63.160411,0.669459,169.305604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918454,49.309948,199.242652,163.166002,187.842505,188.796396,168.336701,14.151882,195.950719,0.013179,49.049446,48.008853,161.508327,201.589203,159.991851,195.818618,96.103782,190.774513,-0.000476,0.038984,98.103591,65.213118,195.967608,20.896725,61.066125,0.692304,773591.690383,0.869919,9.199605,25.788025,3.996527,0.072970,0.065152,150.117558,99.867490,72.409747,32.000000,32.000000,32.000000,32.000000,32.000000,71.176007,59.443386,107.811563,100.000000,24.786890,35.949367,43.037975,72.402341,32.443038,27.582278,81.939451,168.336701,63.204026,0.671475,169.440340,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.802749,49.271744,199.409567,163.142453,187.852989,188.752908,168.966676,14.153309,196.041383,0.013289,49.099717,48.044716,161.528925,201.590467,160.048618,195.868938,96.271593,191.416170,-0.000476,0.039020,98.097179,65.477874,195.897734,20.894028,61.102889,0.692002,773953.849285,0.870905,9.162729,25.592892,3.992311,0.073544,0.065252,150.144137,99.985323,72.441956,32.000000,32.000000,32.000000,32.000000,32.000000,71.206601,59.491220,107.898958,100.000000,24.811050,35.949367,43.037975,72.374845,32.443038,27.582278,81.916039,168.966676,63.129921,0.668816,169.339317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.828408,49.281089,198.662084,163.142172,187.826895,188.726909,168.616068,14.153594,195.913043,0.013120,49.035945,47.973692,161.522576,201.714703,160.067470,195.831413,96.263991,191.129315,-0.000475,0.039018,98.128376,65.445978,196.044863,20.892473,61.138751,0.691606,774014.578407,0.870272,9.126711,25.756932,3.991363,0.071883,0.065789,150.156338,99.972540,72.444418,32.000000,32.000000,32.000000,32.000000,32.000000,71.226529,59.488319,107.918470,100.000000,24.886984,35.949367,43.037975,72.446861,32.443038,27.582278,81.922491,168.616068,63.108826,0.668213,169.453125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834349,49.261849,198.398934,163.144976,187.819495,188.709752,169.038447,14.157733,195.977980,0.013111,48.873652,48.037770,161.512313,201.547919,160.048909,195.833595,96.343691,190.877655,-0.000474,0.039003,98.098442,65.366152,195.952737,20.890887,61.127518,0.692794,773314.718213,0.868972,9.208172,25.829568,4.003987,0.073434,0.064507,150.130139,99.937687,72.414651,32.000000,32.000000,32.000000,32.000000,32.000000,71.213137,59.483982,107.916902,100.000000,24.565572,35.949367,43.037975,72.432583,32.443038,27.582278,81.939032,169.038447,63.096835,0.670549,169.404502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772720,49.194511,198.423649,163.134603,187.756255,188.732174,168.782078,14.153309,195.935475,0.012937,48.737521,48.119275,161.526407,201.554912,160.054375,195.812548,96.510675,190.916490,-0.000473,0.038993,98.119213,65.218302,195.933792,20.888325,61.099896,0.690132,773216.374484,0.870184,9.190960,25.729753,3.986924,0.072402,0.065240,150.134700,99.926063,72.432639,32.000000,32.000000,32.000000,32.000000,32.000000,71.251473,59.514034,107.954648,100.000000,24.781332,35.949367,43.037975,72.431851,32.443038,27.582278,81.928105,168.782078,63.250220,0.668588,169.608554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.904070,49.194511,198.546112,163.134603,187.800627,188.750638,168.904115,14.156020,195.979700,0.013086,48.484954,48.090799,161.525202,201.612749,160.046769,195.806947,96.615571,191.212382,-0.000473,0.038992,98.115913,65.386003,196.044025,20.886393,61.129267,0.689422,772799.289270,0.867769,9.165573,25.555714,3.981168,0.071783,0.064136,150.113321,99.873042,72.437126,32.000000,32.000000,32.000000,32.000000,32.000000,71.265059,59.543778,107.959311,100.000000,24.502653,35.949367,43.037975,72.463450,32.443038,27.582278,81.863111,168.904115,63.162646,0.667904,169.464809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
