OSU 80 Ton Compressor Load Stand
49.799900,49.080174,199.314557,163.107409,187.843923,188.761438,168.772124,14.151739,195.989965,0.012844,48.623221,47.963065,161.523834,201.515178,160.066849,195.927182,96.595838,191.370525,-0.000471,0.038999,98.145447,65.410635,196.079718,20.884439,61.126581,0.690491,772212.429380,0.870221,9.162030,25.403294,3.986594,0.072863,0.067803,150.104182,99.919523,72.433970,32.000000,32.000000,32.000000,32.000000,32.000000,71.244076,59.566617,107.953331,100.000000,24.797760,35.949367,43.037975,72.409213,32.443038,27.582278,81.741816,168.772124,63.022262,0.667016,169.406902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.863749,49.036749,198.570335,163.078533,187.893568,188.755632,168.891130,14.151597,196.040651,0.012905,48.638311,48.057298,161.498213,201.681228,160.037040,195.841312,96.407017,190.449052,-0.000470,0.039013,98.101787,65.495928,196.076149,20.883283,61.140104,0.688911,771749.008160,0.867135,9.026138,25.409290,3.978555,0.070445,0.064414,150.073282,99.942647,72.430509,32.000000,32.000000,32.000000,32.000000,32.000000,71.227002,59.580814,107.913872,100.000000,24.592521,35.949367,43.037975,72.446698,32.443038,27.582278,81.685182,168.891130,63.284406,0.666733,169.520080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888652,49.038948,199.294813,163.076290,187.988798,188.730226,168.797183,14.153880,195.983443,0.013231,48.756593,48.033592,161.489374,201.725753,160.057916,195.937308,96.233471,191.131723,-0.000470,0.039020,98.117658,65.495107,196.013006,20.881854,61.110191,0.691945,771724.922374,0.869601,9.019551,25.488238,4.002308,0.071575,0.065473,150.083823,99.956572,72.429051,32.000000,32.000000,32.000000,32.000000,32.000000,71.251228,59.583952,107.905027,100.000000,24.534107,35.949367,43.037975,72.408961,32.443038,27.582278,81.668216,168.797183,63.190251,0.671132,169.461465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840628,49.087046,199.206505,163.086383,187.990207,188.727573,168.723487,14.151882,195.999587,0.013093,48.886361,48.045563,161.501232,201.621332,160.041946,195.811609,96.227817,191.246279,-0.000471,0.039036,98.116041,65.498337,196.022918,20.879935,61.105684,0.689031,772157.377001,0.867619,8.910062,25.331506,3.982258,0.069937,0.065596,150.132443,99.926488,72.458930,32.000000,32.000000,32.000000,32.000000,32.000000,71.267207,59.606877,107.935601,100.000000,24.539539,35.949367,43.037975,72.415376,32.443038,27.582278,81.648041,168.723487,63.082321,0.665684,169.398011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804436,49.104910,198.624906,163.102363,187.922505,188.706673,168.751007,14.147030,196.160460,0.013146,49.073343,48.019432,161.479327,201.695091,160.032044,195.926384,96.315295,191.264444,-0.000471,0.039016,98.115790,65.245674,196.096709,20.878801,61.153374,0.690783,772663.654714,0.867509,8.886510,25.761174,3.994792,0.070825,0.062706,150.147023,99.901382,72.426594,32.000000,32.000000,32.000000,32.000000,32.000000,71.286965,59.597503,107.920253,100.000000,24.814609,35.949367,43.037975,72.419377,32.443038,27.582278,81.683219,168.751007,63.085801,0.668045,169.352260,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.828163,49.104910,199.392378,163.102363,187.853298,188.699121,169.212312,14.152595,196.096238,0.013463,49.107598,48.081688,161.493997,201.797535,160.048999,195.981006,96.326986,191.357506,-0.000470,0.039041,98.091447,65.452820,196.112553,20.877800,61.147190,0.691301,772858.476103,0.868922,8.984274,25.809740,3.996870,0.071488,0.065642,150.142863,99.818417,72.418754,32.000000,32.000000,32.000000,32.000000,32.000000,71.286986,59.585761,107.919876,100.000000,24.546173,35.949367,43.037975,72.439145,32.443038,27.582278,81.689958,169.212312,63.240772,0.669640,169.617798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.845904,49.175821,198.641993,163.124230,187.909626,188.697274,168.494588,14.151454,196.119939,0.013390,49.045026,48.106862,161.497475,201.724632,160.047592,196.093786,96.312478,191.458064,-0.000470,0.039061,98.090227,65.494641,196.154975,20.877490,61.190913,0.689718,772552.425893,0.869430,9.039591,25.729064,3.988097,0.073836,0.067544,150.153483,99.855279,72.411482,32.000000,32.000000,32.000000,32.000000,32.000000,71.277565,59.606457,107.901181,100.000000,24.565280,35.949367,43.037975,72.425751,32.443038,27.582278,81.751627,168.494588,62.965826,0.668591,169.450725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.919175,49.201932,199.455598,163.136565,187.966513,188.699416,168.525644,14.151882,196.110234,0.010175,48.999801,48.160569,161.503325,201.798289,160.078667,196.061618,96.303222,191.494241,-0.000469,0.039067,98.104207,65.536725,196.117387,20.877559,61.163056,0.691380,772451.143241,0.866566,9.015035,25.752217,4.001600,0.071800,0.065746,150.188820,99.985161,72.441882,32.000000,32.000000,32.000000,32.000000,32.000000,71.323377,59.613841,107.918266,100.000000,24.538016,35.949367,43.037975,72.414533,32.443038,27.582278,81.748520,168.525644,62.998083,0.668492,169.438334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848955,49.197809,198.516400,163.142733,187.950318,188.702469,169.246530,14.151882,195.993703,0.007262,49.052835,48.085848,161.498877,201.602087,160.053888,195.753100,96.282085,191.251339,-0.000468,0.039087,98.071245,65.321913,195.999424,20.877481,61.152454,0.688939,772649.890677,0.870078,9.067591,25.804360,3.985122,0.071032,0.064835,150.180641,100.025435,72.417036,32.000000,32.000000,32.000000,32.000000,32.000000,71.272068,59.599202,107.898589,100.000000,24.561179,35.949367,43.037975,72.370979,32.443038,27.582278,81.773601,169.246530,63.119824,0.669518,169.284203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925367,49.214025,199.400128,163.148060,187.864237,188.689970,169.267102,14.143748,196.045387,0.007281,49.017443,48.169978,161.507889,201.648100,160.056143,195.940540,96.358650,191.369553,-0.000467,0.038918,98.077341,65.411302,196.028653,20.876951,61.155267,0.690443,772660.344377,0.868572,9.017947,25.827153,3.995571,0.072046,0.064237,150.184920,100.046383,72.459566,32.000000,32.000000,32.000000,32.000000,32.000000,71.293194,59.608021,107.899885,100.000000,24.509106,35.949367,43.037975,72.407197,32.443038,27.582278,81.768477,169.267102,63.004123,0.670331,169.365124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898994,49.214025,199.391162,163.148060,187.808615,188.642601,169.029845,14.150027,196.261520,0.007249,49.034214,48.029576,161.514510,201.768382,160.048476,195.999461,96.362948,191.224345,-0.000468,0.038892,98.088797,65.189863,196.104764,20.877407,61.147496,0.689087,772823.831252,0.866231,9.086424,25.757367,3.982358,0.074494,0.065674,150.166561,99.994148,72.418301,32.000000,32.000000,32.000000,32.000000,32.000000,71.303811,59.629711,107.897772,100.000000,24.786700,35.949367,43.037975,72.363716,32.443038,27.582278,81.784528,169.029845,62.884960,0.667609,169.377122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841660,49.204955,199.402377,163.145256,187.745791,188.631002,168.694793,14.152881,196.147189,-0.000233,49.153861,48.047212,161.499622,201.752643,160.052000,196.022688,96.230592,191.151619,-0.000467,0.038909,98.074859,65.168867,196.091955,20.877955,61.127554,0.690312,772442.021146,0.864634,9.023643,25.725063,3.993964,0.072721,0.067694,150.148362,99.980160,72.408087,32.000000,32.000000,32.000000,32.000000,32.000000,71.307277,59.615160,107.858478,100.000000,24.822131,35.949367,43.037975,72.375792,32.443038,27.582278,81.776039,168.694793,63.236625,0.670054,169.535580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.903567,49.247557,199.583156,163.164039,187.737854,188.611109,168.824103,14.155878,196.105404,0.003268,49.096230,48.053783,161.512491,201.843547,160.057744,196.046057,96.115735,191.657560,-0.000466,0.038885,98.100274,65.471295,196.110778,20.878437,61.204671,0.690529,772263.834753,0.866139,9.050897,25.666394,3.995895,0.073678,0.066079,150.132642,100.114284,72.423221,32.000000,32.000000,32.000000,32.000000,32.000000,71.304485,59.626193,107.875019,100.000000,24.794111,35.949367,43.037975,72.408279,32.443038,27.582278,81.818929,168.824103,63.202962,0.671451,169.539592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.858784,49.223095,199.499894,163.165441,187.698097,188.592308,169.188439,14.153024,196.140467,0.006922,48.945563,48.145792,161.529094,201.840204,160.056690,196.021364,96.072878,190.319723,-0.000466,0.038888,98.068931,65.277968,196.171882,20.879303,61.171819,0.691425,772737.821902,0.868893,9.101115,25.771507,4.000717,0.073090,0.064778,150.145762,100.168600,72.403317,32.000000,32.000000,32.000000,32.000000,32.000000,71.289654,59.623757,107.889930,100.000000,24.874098,35.949367,43.037975,72.369929,32.443038,27.582278,81.822971,169.188439,62.966331,0.668364,169.447854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.915023,49.197259,199.526567,163.154788,187.733191,188.591234,168.570263,14.142321,196.185660,0.007313,48.916618,48.039901,161.534947,201.923769,160.079489,196.102906,96.188205,191.273773,-0.000465,0.038891,98.061551,65.418859,196.210616,20.879856,61.165959,0.690261,773103.633111,0.867043,9.079704,26.075724,3.999377,0.071417,0.063951,150.137602,100.141558,72.432650,32.000000,32.000000,32.000000,32.000000,32.000000,71.290309,59.623581,107.899277,100.000000,24.838405,35.949367,43.037975,72.393681,32.443038,27.582278,81.800604,168.570263,63.282134,0.668437,169.495021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879813,49.197259,199.477533,163.154788,187.760168,188.596047,168.859309,14.154023,196.268621,0.007325,48.897106,47.972983,161.524149,201.900732,160.065660,196.200987,96.392978,191.190306,-0.000465,0.038909,98.083856,65.254627,196.187239,20.880630,61.182655,0.690853,773139.928223,0.865894,9.101544,25.617046,4.001299,0.071938,0.064332,150.110563,100.191189,72.395891,32.000000,32.000000,32.000000,32.000000,32.000000,71.275499,59.603102,107.897227,100.000000,24.876676,35.949367,43.037975,72.360151,32.443038,27.582278,81.775174,168.859309,63.281503,0.671164,169.602849,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.812683,49.197259,199.514476,163.154788,187.809786,188.610048,169.023546,14.146459,196.171330,0.007537,48.750319,48.109664,161.521181,201.915513,160.046504,196.064345,96.309194,190.942942,-0.000465,0.038896,98.051019,65.365660,196.197786,20.881725,61.159883,0.690236,772614.960116,0.867913,9.017566,25.859648,3.997325,0.071828,0.067408,150.112764,100.167861,72.439836,32.000000,32.000000,32.000000,32.000000,32.000000,71.208417,59.536339,107.866947,100.000000,24.874214,35.949367,43.037975,72.391415,32.443038,27.582278,81.773880,169.023546,63.240538,0.667155,169.499152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.833942,49.154658,199.397143,163.149742,187.810548,188.604724,168.991834,14.142606,196.221738,0.007799,48.634685,48.161202,161.514041,201.848216,160.069081,195.989270,96.234149,190.852081,-0.000465,0.038641,98.075195,65.507357,196.204865,20.881849,61.191310,0.690380,771949.273592,0.867129,9.053960,25.623615,3.999164,0.071878,0.063059,150.131962,100.089118,72.430974,32.000000,32.000000,32.000000,32.000000,32.000000,71.207585,59.535916,107.880267,100.000000,24.866225,35.949367,43.037975,72.415132,32.443038,27.582278,81.729748,168.991834,63.193983,0.667482,169.507295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872971,49.077701,198.795814,163.127033,187.830138,188.602989,168.972151,14.148885,196.238804,0.007691,48.645278,48.041592,161.524973,201.941424,160.075517,196.129191,96.214450,191.247036,-0.000465,0.038429,98.085201,65.289512,196.271186,20.881951,61.188101,0.691605,772384.978621,0.867649,9.123404,25.614695,4.005295,0.072295,0.064633,150.140342,100.009378,72.447937,32.000000,32.000000,32.000000,32.000000,32.000000,71.233318,59.506548,107.890221,100.000000,24.857586,35.949367,43.037975,72.400096,32.443038,27.582278,81.724532,168.972151,63.305321,0.668851,169.608042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931615,49.041696,199.545455,163.111614,187.900123,188.607367,168.797912,14.155307,196.184100,0.007749,48.541784,48.197456,161.515070,201.863363,160.064090,196.055754,96.206105,191.326427,-0.000464,0.038194,98.081712,65.568737,196.183955,20.882307,61.219528,0.690586,772496.518467,0.867272,9.058803,25.655664,4.001232,0.072019,0.065232,150.147282,99.935328,72.445957,32.000000,32.000000,32.000000,32.000000,32.000000,71.234409,59.477401,107.879599,100.000000,24.639921,35.949367,43.037975,72.376852,32.443038,27.582278,81.636236,168.797912,63.032791,0.668701,169.407610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.958336,49.041696,199.500583,163.111614,187.973215,188.604251,168.738093,14.146459,196.271027,0.007862,48.534995,48.041278,161.495478,201.908010,160.045214,196.162947,96.219365,191.090021,-0.000464,0.037962,98.086485,65.439006,196.148675,20.882844,61.191905,0.688466,772330.095228,0.866423,8.941478,25.823392,3.986043,0.072227,0.064516,150.180320,100.014273,72.423244,32.000000,32.000000,32.000000,32.000000,32.000000,71.231029,59.476915,107.884744,100.000000,24.901048,35.949367,43.037975,72.341114,32.443038,27.582278,81.585677,168.738093,63.072025,0.665440,169.470788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862212,48.988377,199.545092,163.094233,188.102579,188.621363,168.790765,14.150027,196.168360,0.007730,48.697891,48.192988,161.520583,201.785180,160.049292,196.124466,96.277404,190.733480,-0.000463,0.037973,98.099751,65.519351,196.181285,20.883632,61.176741,0.689195,772214.938138,0.866118,8.844860,25.861463,3.996375,0.073570,0.066360,150.197879,100.019971,72.444323,32.000000,32.000000,32.000000,32.000000,32.000000,71.257479,59.473064,107.914231,100.000000,24.886875,35.949367,43.037975,72.351660,32.443038,27.582278,81.507923,168.790765,63.203774,0.669369,169.493054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.946961,48.984255,198.624392,163.079094,188.099807,188.623374,168.578416,14.151311,196.298106,0.007782,48.731695,48.163247,161.514929,201.828543,160.018789,196.057951,96.276578,191.414336,-0.000463,0.037983,98.087747,65.539258,196.072111,20.884647,61.178490,0.689060,772113.080617,0.865895,8.817259,25.759654,3.993339,0.072506,0.065683,150.199379,100.016342,72.456018,32.000000,32.000000,32.000000,32.000000,32.000000,71.241298,59.431862,107.894343,100.000000,24.641913,35.949367,43.037975,72.373763,32.443038,27.582278,81.481960,168.578416,62.947273,0.668520,169.190851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.958211,49.005417,199.563276,163.081617,188.046307,188.616064,168.605692,14.152595,196.244639,0.007879,48.797139,48.155435,161.504131,201.969272,160.011734,196.094113,96.331223,191.549477,-0.000465,0.038020,98.096051,65.589712,196.107659,20.885963,61.153915,0.690469,771961.061765,0.867429,8.863280,25.567913,4.001930,0.073291,0.066117,150.197019,99.962546,72.432239,32.000000,32.000000,32.000000,32.000000,32.000000,71.260876,59.399191,107.913729,100.000000,24.587641,35.949367,43.037975,72.323908,32.443038,27.582278,81.459762,168.605692,62.966728,0.668325,169.111505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.861570,49.046918,199.569146,163.084981,187.934593,188.600567,168.796568,14.150598,196.216655,0.007671,48.954041,48.090411,161.468783,201.817228,159.992500,196.156980,96.323238,191.548622,-0.000463,0.038054,98.113688,65.290898,196.161624,20.888011,61.191617,0.687110,771870.700232,0.866883,8.771566,25.823897,3.976706,0.072302,0.064336,150.221396,100.024738,72.427993,32.000000,32.000000,32.000000,32.000000,32.000000,71.228515,59.389482,107.919751,100.000000,24.896762,35.949367,43.037975,72.313348,32.443038,27.582278,81.460412,168.796568,63.213059,0.667803,169.342189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.008648,49.084297,198.638103,163.102643,187.883330,188.598364,168.713730,14.158874,196.393436,0.007527,48.829515,48.099825,161.477282,201.992187,160.016446,196.230449,96.362441,191.568816,-0.000462,0.038076,98.097082,65.366477,196.392450,20.889953,61.219419,0.689608,771686.293917,0.866544,8.781109,25.819815,3.994604,0.070459,0.063742,150.245113,100.005668,72.417367,32.000000,32.000000,32.000000,32.000000,32.000000,71.215930,59.382181,107.944155,100.000000,24.662744,35.949367,43.037975,72.361877,32.443038,27.582278,81.478431,168.713730,63.119698,0.669754,169.283259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.883128,49.084297,199.690261,163.102643,187.827752,188.626973,168.452970,14.152453,196.287481,0.007724,48.817790,48.114033,161.481453,201.987559,160.012722,196.100489,96.396751,191.539377,-0.000462,0.038076,98.107972,65.576011,196.190074,20.891281,61.165130,0.690426,771880.235998,0.867459,8.922485,25.827482,4.002464,0.072363,0.064607,150.259272,100.026618,72.438840,32.000000,32.000000,32.000000,32.000000,32.000000,71.237105,59.374661,107.943467,100.000000,24.594460,35.949367,43.037975,72.281054,32.443038,27.582278,81.501590,168.452970,62.979331,0.668347,169.220631,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.890203,49.065883,198.776336,163.104886,187.779344,188.642991,169.265467,14.151168,196.308097,0.007423,48.936200,48.193643,161.500865,201.991331,160.032924,196.184769,96.484508,191.127052,-0.000462,0.038082,98.121195,65.344069,196.256501,20.892818,61.156133,0.686049,771630.764933,0.865129,8.807924,25.795831,3.972075,0.072240,0.063491,150.276029,100.008222,72.458940,32.000000,32.000000,32.000000,32.000000,32.000000,71.230342,59.411506,107.951852,100.000000,24.950216,35.949367,43.037975,72.348834,32.443038,27.582278,81.489362,169.265467,63.284045,0.665395,169.348483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870790,49.114805,198.703127,163.122267,187.759795,188.640888,168.836858,14.149884,196.402587,0.007349,48.948193,48.140378,161.514408,201.888602,160.014503,196.198152,96.536155,191.602268,-0.000461,0.038082,98.114952,65.386400,196.357843,20.894407,61.194501,0.690937,771789.902422,0.869024,8.937571,25.750508,4.003162,0.072257,0.065153,150.282628,100.036829,72.441805,32.000000,32.000000,32.000000,32.000000,32.000000,71.232436,59.403964,107.932134,100.000000,24.657704,35.949367,43.037975,72.343400,32.443038,27.582278,81.457254,168.836858,63.168470,0.671033,169.391481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.938374,49.134594,199.558665,163.130678,187.801370,188.634075,168.979675,14.156591,196.255499,0.007519,49.005988,48.052222,161.487359,201.886176,160.041220,196.125652,96.495816,190.947034,-0.000462,0.038115,98.101266,65.354066,196.244303,20.896248,61.176056,0.688691,771476.843667,0.864744,8.911843,25.508387,3.984276,0.071447,0.065809,150.281008,100.054759,72.472029,32.000000,32.000000,32.000000,32.000000,32.000000,71.222903,59.400179,107.910175,100.000000,24.921738,35.949367,43.037975,72.352675,32.443038,27.582278,81.496007,168.979675,63.086306,0.665534,169.351473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.915571,49.210727,198.683053,163.153106,187.793153,188.637465,168.745675,14.152310,196.287992,0.007516,49.405313,48.057037,161.505645,201.931802,160.032067,196.117296,96.376718,191.616284,-0.000461,0.038108,98.111652,65.250301,196.194663,20.898379,61.164463,0.688407,771442.537508,0.867424,8.980837,25.634629,3.984359,0.071822,0.064370,150.307224,99.983414,72.439671,32.000000,32.000000,32.000000,32.000000,32.000000,71.223598,59.415172,107.896271,100.000000,24.942764,35.949367,43.037975,72.312586,32.443038,27.582278,81.505120,168.745675,63.364388,0.666895,169.462527,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855725,49.210727,199.582866,163.153106,187.812816,188.639961,168.599973,14.148457,196.305385,0.007514,49.592329,48.057733,161.509401,201.797474,160.051637,196.150439,96.241800,191.561010,-0.000461,0.038094,98.106354,65.376316,196.274021,20.899598,61.120342,0.689934,771499.972056,0.865405,8.930775,25.429607,3.996099,0.071497,0.063730,150.295345,99.941218,72.442285,32.000000,32.000000,32.000000,32.000000,32.000000,71.244729,59.433662,107.879477,100.000000,24.628431,35.949367,43.037975,72.319453,32.443038,27.582278,81.577567,168.599973,63.180064,0.669042,169.361268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846399,49.316820,199.410814,163.191234,187.786469,188.646528,168.690921,14.149884,196.151220,0.007555,49.592417,48.127058,161.528712,201.758780,160.022436,196.013824,96.152536,191.440333,-0.000462,0.038071,98.086467,65.377906,196.135295,20.900369,61.128907,0.688340,772175.128055,0.867246,9.030468,25.799308,3.980382,0.071566,0.064379,150.310621,99.926069,72.430220,32.000000,32.000000,32.000000,32.000000,32.000000,71.236198,59.478796,107.875190,100.000000,24.964822,35.949367,43.037975,72.351555,32.443038,27.582278,81.685425,168.690921,62.984957,0.664442,169.229758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792192,49.415768,198.518049,163.224315,187.676513,188.646057,168.647458,14.146031,196.193783,0.007605,49.573942,48.009174,161.519063,201.716273,159.999221,195.990902,96.095484,191.480555,-0.000461,0.038071,98.084573,65.350366,196.095384,20.900969,61.142484,0.691832,772743.232177,0.869165,9.092338,25.913552,4.003209,0.071090,0.066733,150.312239,99.948621,72.426062,32.000000,32.000000,32.000000,32.000000,32.000000,71.245029,59.489852,107.855425,100.000000,24.904464,35.949367,43.037975,72.356231,32.443038,27.582278,81.696369,168.647458,62.998912,0.669278,169.206351,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831497,49.450950,199.400532,163.240295,187.603921,188.608320,168.896045,14.152881,196.132153,0.007638,49.359170,48.058420,161.545948,201.745304,160.043093,195.985040,96.095717,191.531969,-0.000461,0.038068,98.106771,65.342024,196.128176,20.902667,61.101302,0.691670,773357.584234,0.869166,9.208077,25.957667,4.000506,0.072135,0.065196,150.326895,99.925201,72.459378,32.000000,32.000000,32.000000,32.000000,32.000000,71.267226,59.547237,107.845323,100.000000,24.941552,35.949367,43.037975,72.386307,32.443038,27.582278,81.821069,168.896045,63.127271,0.671288,169.266304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.961528,49.397353,199.439621,163.233006,187.637125,188.612746,169.092014,14.146602,196.098416,0.007665,49.129925,48.232122,161.524832,201.682757,160.055430,195.950402,96.121664,191.399342,-0.000460,0.038063,98.067414,65.347833,196.009644,20.903532,61.133216,0.690166,773873.619590,0.870681,9.363124,26.029770,3.986931,0.071910,0.065280,150.320613,99.928194,72.432484,32.000000,32.000000,32.000000,32.000000,32.000000,71.246835,59.561011,107.819680,100.000000,24.936183,35.949367,43.037975,72.365487,32.443038,27.582278,81.879855,169.092014,62.927458,0.669828,169.107138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870894,49.397353,199.343673,163.233006,187.654293,188.650706,168.514280,14.156020,196.009772,0.007658,49.144849,48.090961,161.554107,201.738984,160.035838,195.966014,96.167675,191.338730,-0.000461,0.038065,98.071134,65.434192,195.991815,20.903490,61.058841,0.692288,773753.717078,0.868549,9.357626,26.048773,4.001496,0.071128,0.063020,150.336689,99.981633,72.448881,32.000000,32.000000,32.000000,32.000000,32.000000,71.298185,59.582413,107.799937,100.000000,24.926178,35.949367,43.037975,72.288961,32.443038,27.582278,81.848084,168.514280,62.896481,0.670070,168.935384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.768414,49.338808,198.617059,163.211980,187.550630,188.662924,168.781543,14.150740,196.075424,0.007657,49.119624,48.023630,161.544123,201.788177,160.075134,195.943132,96.161763,191.493589,-0.000460,0.038068,98.067664,65.266864,195.993877,20.903227,61.101320,0.690324,773374.081849,0.864925,9.169619,25.973199,3.991864,0.071233,0.065539,150.328829,99.950893,72.442282,32.000000,32.000000,32.000000,32.000000,32.000000,71.302501,59.576286,107.779397,100.000000,24.913525,35.949367,43.037975,72.337716,32.443038,27.582278,81.807739,168.781543,63.086756,0.670641,169.292150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.978586,49.320668,199.430387,163.192635,187.454972,188.637004,168.811898,14.149171,196.075325,0.007647,48.881526,48.072253,161.519032,201.728709,160.049996,195.869852,96.139096,190.793186,-0.000462,0.038076,98.031987,65.444332,195.885438,20.902538,61.104349,0.692183,773482.391794,0.869818,9.263277,25.904499,3.997195,0.073242,0.067081,150.308193,99.907471,72.436139,32.000000,32.000000,32.000000,32.000000,32.000000,71.303413,59.565867,107.737942,100.000000,24.576260,35.949367,43.037975,72.396186,32.443038,27.582278,81.825253,168.811898,63.094239,0.671959,169.193920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840441,49.231340,199.207114,163.165441,187.488080,188.642076,168.879626,14.149171,195.960756,0.007641,48.781574,47.993633,161.541056,201.552568,160.055879,195.836767,96.141339,191.095181,-0.000462,0.038056,98.040604,65.299925,196.045823,20.902152,61.060752,0.691070,773548.715823,0.870341,9.310786,25.968368,3.990826,0.071928,0.064452,150.285235,99.860798,72.437728,32.000000,32.000000,32.000000,32.000000,32.000000,71.292075,59.560672,107.724658,100.000000,24.914622,35.949367,43.037975,72.274789,32.443038,27.582278,81.818804,168.879626,62.877802,0.669321,169.016579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.013193,49.184341,198.555069,163.137126,187.528977,188.662250,168.485612,14.151454,195.991477,0.007542,48.753402,48.072100,161.534925,201.582088,160.036942,195.904568,96.096003,191.429660,-0.000463,0.038211,98.047142,65.411820,195.983659,20.901693,61.081595,0.690343,773183.084262,0.865956,9.075321,25.728624,3.990317,0.073785,0.064785,150.311209,99.852125,72.449029,32.000000,32.000000,32.000000,32.000000,32.000000,71.282413,59.541630,107.698575,100.000000,24.842897,35.949367,43.037975,72.350796,32.443038,27.582278,81.733696,168.485612,63.165351,0.668570,169.239986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867531,49.184341,198.482291,163.137126,187.547492,188.672277,168.574101,14.154165,195.998765,0.007455,48.647985,48.069288,161.487555,201.689179,160.008297,195.946068,96.027446,191.530152,-0.000463,0.038222,98.045019,65.341348,196.069255,20.901126,61.129628,0.691808,773166.864424,0.868081,9.128763,25.839615,3.996897,0.072085,0.065757,150.281456,99.820327,72.436355,32.000000,32.000000,32.000000,32.000000,32.000000,71.252950,59.531079,107.678976,100.000000,24.604683,35.949367,43.037975,72.250807,32.443038,27.582278,81.686944,168.574101,63.129506,0.671816,169.296201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.910790,49.120577,198.814416,163.109932,187.565135,188.647930,169.238356,14.153594,196.152315,0.007416,48.775120,48.077489,161.517111,201.802611,160.077802,196.020957,96.202812,191.080833,-0.000463,0.038235,98.067659,65.448755,196.161684,20.901087,61.148362,0.687786,773078.958810,0.866750,8.903277,26.010206,3.970054,0.071157,0.064733,150.281335,99.845858,72.456607,32.000000,32.000000,32.000000,32.000000,32.000000,71.304610,59.528006,107.682824,100.000000,24.876303,35.949367,43.037975,72.320249,32.443038,27.582278,81.617213,169.238356,63.038146,0.665096,169.161111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.904602,49.091443,198.570914,163.089467,187.647124,188.657006,169.243633,14.150455,196.086416,0.003579,48.937146,48.125355,161.512879,201.866014,160.056626,196.022543,96.252020,191.232445,-0.000464,0.038258,98.062974,65.324733,196.125913,20.900543,61.045011,0.688895,773558.208474,0.869154,9.053743,26.116363,3.980191,0.071919,0.063507,150.278778,99.833538,72.461464,32.000000,32.000000,32.000000,32.000000,32.000000,71.295383,59.537557,107.658688,100.000000,24.559549,35.949367,43.037975,72.302673,32.443038,27.582278,81.579084,169.243633,63.213276,0.667071,169.340851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805579,49.115355,199.358965,163.097316,187.684953,188.672727,168.578190,14.151026,196.132913,-0.000033,49.009046,48.066474,161.498742,201.665653,160.041334,195.966398,96.299550,191.294558,-0.000465,0.038273,98.080191,65.448474,196.010152,20.899568,61.079521,0.688754,772606.278134,0.864642,8.945257,25.772764,3.983395,0.073114,0.065442,150.270460,99.856030,72.442824,32.000000,32.000000,32.000000,32.000000,32.000000,71.294292,59.523004,107.646012,100.000000,24.576508,35.949367,43.037975,72.302371,32.443038,27.582278,81.567568,168.578190,63.200727,0.668107,169.351591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.022041,49.154932,199.382299,163.113577,187.663518,188.658633,168.985764,14.148172,196.155064,-0.000080,48.844570,48.196169,161.507519,201.777780,160.059159,195.970878,96.450405,191.377405,-0.000466,0.038262,98.071363,65.569443,196.002240,20.898953,61.081036,0.689357,772409.834077,0.864705,8.922519,25.780357,3.979010,0.072095,0.063599,150.279159,99.898885,72.445874,32.000000,32.000000,32.000000,32.000000,32.000000,71.315987,59.545427,107.645574,100.000000,24.843713,35.949367,43.037975,72.357857,32.443038,27.582278,81.581867,168.985764,62.956396,0.665712,169.094589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.878376,49.134869,198.589266,163.106007,187.606248,188.620456,168.931159,14.148029,196.175351,-0.000324,48.934744,48.143884,161.500362,201.695764,160.029785,196.079930,96.493583,191.297438,-0.000469,0.038249,98.058308,65.538099,196.062792,20.898170,61.140789,0.692271,772494.316260,0.870168,9.048853,25.756087,4.002744,0.071817,0.064284,150.273200,99.810813,72.440910,32.000000,32.000000,32.000000,32.000000,32.000000,71.309751,59.518934,107.615096,100.000000,24.565434,35.949367,43.037975,72.227620,32.443038,27.582278,81.612417,168.931159,63.027256,0.669036,169.099742,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.936819,49.134869,199.383886,163.106007,187.601972,188.605926,168.439508,14.146316,196.218584,-0.000466,48.651083,48.206172,161.500124,201.824201,160.050245,196.152373,96.441300,191.434480,-0.000470,0.038276,97.761501,65.547822,196.080332,20.897559,61.161145,0.689669,771714.672783,0.863926,8.864741,25.636247,3.985889,0.071743,0.066422,150.265243,99.836494,72.417325,32.000000,32.000000,32.000000,32.000000,32.000000,71.331446,59.528752,107.600412,100.000000,24.577406,35.949367,43.037975,72.308155,32.443038,27.582278,81.586235,168.439508,63.292862,0.669125,169.416933,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.881853,49.093092,199.452967,163.092551,187.622539,188.603791,168.696493,14.153309,196.153337,-0.000314,48.805409,48.150626,161.516867,201.800858,160.046698,196.040717,96.258207,191.420578,-0.000471,0.038548,97.228318,65.379371,196.152588,20.897838,61.133468,0.688604,771541.389331,0.866749,8.993056,25.563132,3.981470,0.071565,0.063630,150.257644,99.840102,72.411620,32.000000,32.000000,32.000000,32.000000,32.000000,71.309726,59.527733,107.619490,100.000000,24.903522,35.949367,43.037975,72.271947,32.443038,27.582278,81.536721,168.696493,62.927945,0.667993,169.107689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.951660,49.087320,199.319066,163.083299,187.597865,188.614279,168.686899,14.151454,196.068783,-0.000323,48.794929,48.089156,161.486918,201.711747,160.022714,196.014579,96.188666,191.260379,-0.000472,0.038746,96.478442,65.204195,196.036196,20.897627,61.105251,0.689585,771595.472171,0.868081,8.932656,25.666712,3.992723,0.074662,0.066169,150.266842,99.961252,72.431591,32.000000,32.000000,32.000000,32.000000,32.000000,71.298651,59.526165,107.623548,100.000000,24.892458,35.949367,43.037975,72.299740,32.443038,27.582278,81.525370,168.686899,62.923239,0.666360,169.070277,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.942433,49.071654,199.336264,163.087224,187.488885,188.649738,168.636289,14.150455,196.072687,-0.000595,48.597445,48.135264,161.492233,201.681718,160.036694,196.003801,96.277588,191.362059,-0.000474,0.039087,96.169852,65.474040,196.075007,20.896496,61.132982,0.690650,772208.333856,0.867709,8.947685,25.844603,3.998508,0.071332,0.065268,150.283159,99.939584,72.439517,32.000000,32.000000,32.000000,32.000000,32.000000,71.336414,59.539253,107.655720,100.000000,24.874622,35.949367,43.037975,72.304266,32.443038,27.582278,81.503812,168.636289,63.042023,0.670955,169.185973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.938829,48.979582,199.536761,163.054984,187.467295,188.632311,169.029227,14.148457,196.199478,-0.000382,48.389182,48.265815,161.470011,201.776108,160.014055,195.985342,96.295527,191.407400,-0.000474,0.039241,95.626724,65.604686,196.146594,20.896114,61.117097,0.689804,772388.439530,0.866444,8.869779,25.854172,3.990239,0.072888,0.065258,150.254884,99.908548,72.440650,32.000000,32.000000,32.000000,32.000000,32.000000,71.312734,59.547170,107.663103,100.000000,24.886444,35.949367,43.037975,72.258700,32.443038,27.582278,81.474973,169.029227,63.005241,0.669874,169.165360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891556,48.979582,199.491885,163.054984,187.415536,188.593422,168.416010,14.148457,196.229060,-0.000359,48.648032,48.328029,161.509175,201.788993,160.040121,196.041407,96.326937,191.614226,-0.000474,0.039245,95.546634,65.600603,196.189505,20.895710,61.109398,0.689739,772193.966714,0.867007,8.863642,25.803319,3.991321,0.071014,0.065302,150.275040,99.905763,72.445505,32.000000,32.000000,32.000000,32.000000,32.000000,71.314500,59.579631,107.694520,100.000000,24.943091,35.949367,43.037975,72.256773,32.443038,27.582278,81.365146,168.416010,62.865307,0.668852,169.032708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867986,48.988377,199.527015,163.047695,187.387893,188.565941,168.987182,14.150883,196.188339,-0.000397,48.984954,48.153885,161.479758,201.750156,160.019304,196.043507,96.255684,191.482469,-0.000475,0.039239,95.732458,65.527395,196.146083,20.895653,61.088483,0.690201,771837.615981,0.864757,8.775294,25.802352,3.995624,0.074005,0.066021,150.252983,99.880084,72.433767,32.000000,32.000000,32.000000,32.000000,32.000000,71.309813,59.593784,107.721522,100.000000,24.943655,35.949367,43.037975,72.280795,32.443038,27.582278,81.351393,168.987182,63.085945,0.669517,169.156194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.873652,49.123325,199.479838,163.081897,187.473872,188.574494,169.061584,14.152025,196.119366,-0.004752,49.330319,48.104509,161.462613,201.837085,160.000245,196.075940,96.184955,191.364771,-0.000475,0.039220,94.738791,65.475119,196.090772,20.895459,61.135506,0.690614,771635.341704,0.868641,8.824142,25.848319,3.998510,0.071615,0.064008,150.232944,99.863751,72.429302,32.000000,32.000000,32.000000,32.000000,32.000000,71.304989,59.620402,107.719240,100.000000,24.914934,35.949367,43.037975,72.294834,32.443038,27.582278,81.459066,169.061584,63.160104,0.671324,169.230899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787825,49.123325,199.433460,163.081897,187.481212,188.560250,168.591950,14.149171,196.171753,-0.008889,49.251016,48.107340,161.489323,201.689730,160.007435,195.989315,96.375029,191.459372,-0.000477,0.039227,94.189456,65.298782,196.052676,20.895065,61.138535,0.691149,771825.171685,0.866055,8.857307,25.870285,4.001104,0.071132,0.064634,150.222804,99.897951,72.421658,32.000000,32.000000,32.000000,32.000000,32.000000,71.295504,59.609523,107.714198,100.000000,24.952384,35.949367,43.037975,72.285999,32.443038,27.582278,81.450727,168.591950,63.057511,0.669265,169.301512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848116,49.123325,199.404161,163.081897,187.493458,188.569095,168.647468,14.152453,196.138262,-0.009078,49.151180,48.089018,161.482068,201.869316,159.992263,196.050292,96.489597,191.061408,-0.000476,0.039237,94.180124,65.309088,196.161358,20.895115,61.150471,0.690749,772432.546678,0.865932,8.986398,25.896968,3.999704,0.071555,0.064185,150.207506,99.913079,72.434701,32.000000,32.000000,32.000000,32.000000,32.000000,71.279216,59.621155,107.719260,100.000000,24.921063,35.949367,43.037975,72.334571,32.443038,27.582278,81.442389,168.647468,63.271586,0.668607,169.380977,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.880218,49.268720,198.518135,163.154508,187.490759,188.576576,168.961941,14.149313,196.145583,-0.009013,49.157229,48.040233,161.507987,201.765874,160.031779,195.992392,96.489724,191.241425,-0.000476,0.039273,94.045839,65.214633,196.052003,20.894669,61.134154,0.691613,771813.584349,0.869942,9.075203,25.742299,4.005667,0.072938,0.064725,150.206106,99.891157,72.448681,32.000000,32.000000,32.000000,32.000000,32.000000,71.316917,59.614853,107.711834,100.000000,24.936618,35.949367,43.037975,72.300846,32.443038,27.582278,81.581355,168.961941,63.166451,0.670565,169.395729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.874226,49.264323,198.703219,163.159274,187.544464,188.576930,168.747973,14.155878,196.055882,-0.008667,49.219503,48.122494,161.526415,201.740798,160.040834,195.960167,96.407791,191.622627,-0.000475,0.039270,94.249801,65.254849,195.998525,20.893468,61.107595,0.690693,771350.833305,0.868528,9.012808,25.478699,4.000235,0.071640,0.064951,150.194087,99.911348,72.443302,32.000000,32.000000,32.000000,32.000000,32.000000,71.291256,59.610677,107.694096,100.000000,24.917466,35.949367,43.037975,72.255914,32.443038,27.582278,81.584955,168.747973,63.123719,0.667538,169.278027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907539,49.272843,199.428821,163.163198,187.543430,188.572329,168.963684,14.154736,196.147900,-0.008983,49.338343,48.073758,161.512281,201.853333,160.029684,196.021120,96.344319,190.609392,-0.000477,0.039271,94.304062,65.363319,196.250605,20.892770,61.166320,0.688601,771700.389823,0.866679,9.125004,25.546015,3.979897,0.071723,0.065306,150.197606,99.874572,72.453405,32.000000,32.000000,32.000000,32.000000,32.000000,71.306325,59.602011,107.681483,100.000000,24.954714,35.949367,43.037975,72.281557,32.443038,27.582278,81.599299,168.963684,63.192559,0.666446,169.378145,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782589,49.323141,199.440183,163.178898,187.492993,188.566733,169.152694,14.148885,196.054120,-0.009019,49.462724,48.050039,161.518036,201.679332,160.045988,195.979414,96.309478,190.837629,-0.000478,0.039278,93.876111,65.256841,195.973421,20.892290,61.131143,0.689431,772002.582208,0.867885,9.126800,25.770607,3.984086,0.072781,0.065642,150.237660,99.945695,72.467844,32.000000,32.000000,32.000000,32.000000,32.000000,71.313501,59.607608,107.669727,100.000000,24.941029,35.949367,43.037975,72.261294,32.443038,27.582278,81.605861,169.152694,63.280745,0.667411,169.485029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739418,49.323141,199.230373,163.178898,187.535149,188.544917,168.844584,14.144889,195.968896,-0.008856,49.364825,48.034185,161.503922,201.648915,160.042008,195.960261,96.283828,190.730138,-0.000480,0.039275,93.832469,65.238633,196.060631,20.891081,61.099679,0.690174,772158.000840,0.866134,9.100884,25.454423,3.995966,0.072629,0.065408,150.241939,99.934977,72.463140,32.000000,32.000000,32.000000,32.000000,32.000000,71.321964,59.589721,107.670229,100.000000,24.932397,35.949367,43.037975,72.331935,32.443038,27.582278,81.666723,168.844584,62.920029,0.668044,169.161859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816868,49.361346,198.534006,163.217026,187.593081,188.509802,168.694324,14.151168,196.030580,-0.009074,49.084074,47.860646,161.486487,201.728097,160.027174,195.979579,96.245026,191.221406,-0.000480,0.039297,93.860798,65.245729,196.102642,20.889467,61.132567,0.692230,772552.134844,0.867676,9.280441,25.574916,4.006224,0.071801,0.064481,150.228483,99.927194,72.423487,32.000000,32.000000,32.000000,32.000000,32.000000,71.285746,59.544169,107.673640,100.000000,24.599124,35.949367,43.037975,72.354921,32.443038,27.582278,81.745138,168.694324,62.927133,0.668715,169.201473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.943377,49.361346,198.439663,163.217026,187.620664,188.483902,168.903870,14.163298,196.039768,-0.009209,48.959967,48.029690,161.543761,201.719188,160.036009,195.999206,96.260869,190.957822,-0.000480,0.039293,93.852116,65.487863,196.153278,20.888734,61.146486,0.692519,772608.455884,0.869996,9.325158,25.560236,4.005483,0.072097,0.066123,150.246860,99.954199,72.445502,32.000000,32.000000,32.000000,32.000000,32.000000,71.329860,59.586385,107.704785,100.000000,24.621938,35.949367,43.037975,72.314146,32.443038,27.582278,81.739703,168.903870,63.192685,0.672483,169.358436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.951485,49.268445,199.298883,163.186468,187.707336,188.475281,168.835151,14.151311,196.051152,-0.009166,48.896939,48.145541,161.538126,201.693012,160.078158,195.946963,96.221387,191.065000,-0.000481,0.039278,94.050717,65.307947,196.085327,20.888509,61.133919,0.689395,772609.166857,0.869199,9.283160,25.783216,3.985277,0.071069,0.063986,150.240361,99.963777,72.465428,32.000000,32.000000,32.000000,32.000000,32.000000,71.341874,59.581763,107.727395,100.000000,24.648144,35.949367,43.037975,72.240362,32.443038,27.582278,81.755084,168.835151,62.962707,0.669734,169.188019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780830,49.217873,199.332042,163.161797,187.849187,188.510865,168.938665,14.146602,196.028628,-0.009307,48.963662,48.026314,161.525656,201.624533,160.072062,195.960507,96.243460,190.905539,-0.000481,0.039282,94.130502,65.206204,196.000017,20.887786,61.132477,0.687351,772272.488457,0.865559,9.152360,25.668598,3.973293,0.072498,0.063765,150.227384,99.921625,72.447812,32.000000,32.000000,32.000000,32.000000,32.000000,71.319834,59.580419,107.736872,100.000000,24.873379,35.949367,43.037975,72.234935,32.443038,27.582278,81.670172,168.938665,62.955243,0.665094,169.226060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925249,49.228867,199.324340,163.160115,187.890150,188.497619,168.837533,14.154023,196.078870,-0.009350,48.969179,48.109268,161.504741,201.739269,160.069548,195.937777,96.297408,191.139538,-0.000481,0.039277,94.236037,65.384658,196.128502,20.887304,61.187037,0.689311,772142.805323,0.865489,9.051084,25.748256,3.989849,0.072093,0.064133,150.221705,99.897995,72.450818,32.000000,32.000000,32.000000,32.000000,32.000000,71.285994,59.590637,107.749609,100.000000,24.903507,35.949367,43.037975,72.330703,32.443038,27.582278,81.621698,168.837533,63.244252,0.669289,169.509026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.919877,49.228867,198.425162,163.160115,187.981318,188.444091,168.799847,14.150027,196.130770,-0.009208,49.083474,48.119242,161.507965,201.704286,160.051703,195.956761,96.383289,191.058329,-0.000481,0.039273,94.419921,65.403695,196.019269,20.887585,61.111634,0.691538,772304.594601,0.868295,9.176994,25.666403,4.004193,0.075105,0.068394,150.213126,99.864087,72.457985,32.000000,32.000000,32.000000,32.000000,32.000000,71.270077,59.597183,107.779580,100.000000,24.914840,35.949367,43.037975,72.251908,32.443038,27.582278,81.635012,168.799847,63.126784,0.671516,169.309065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.874147,49.208528,198.566521,163.150863,188.000365,188.445341,168.813083,14.148029,196.094450,-0.009326,49.035739,48.020431,161.515892,201.726589,160.055882,195.933902,96.388140,191.326168,-0.000482,0.039276,94.423955,65.225927,196.020534,20.887815,61.149624,0.689096,771903.021192,0.865989,9.038608,25.700166,3.992456,0.072268,0.064005,150.220746,99.837250,72.457158,32.000000,32.000000,32.000000,32.000000,32.000000,71.253547,59.609831,107.798279,100.000000,24.570912,35.949367,43.037975,72.249284,32.443038,27.582278,81.616585,168.813083,62.880921,0.666681,169.130859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.887235,49.231890,199.431473,163.155629,188.028263,188.456106,168.635226,14.157019,196.183688,-0.009318,48.884727,48.160996,161.508164,201.742266,160.070719,195.978585,96.316810,191.662946,-0.000482,0.039256,94.428663,65.502494,196.202799,20.888118,61.083290,0.687567,771381.980119,0.866040,9.044159,25.583854,3.974873,0.071106,0.063412,150.230525,99.878437,72.484334,32.000000,32.000000,32.000000,32.000000,32.000000,71.273197,59.606649,107.827977,100.000000,24.915714,35.949367,43.037975,72.272953,32.443038,27.582278,81.640406,168.635226,63.213925,0.665618,169.362566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867423,49.207978,199.400078,163.161236,188.030462,188.448504,168.938956,14.149599,196.088011,-0.009233,48.748218,48.210104,161.509846,201.722450,160.058480,195.939872,96.295121,191.267339,-0.000483,0.039244,94.406645,65.307214,196.094546,20.888410,61.161452,0.688020,771387.738070,0.866811,9.071088,25.679331,3.981352,0.073578,0.064883,150.258680,99.894113,72.455897,32.000000,32.000000,32.000000,32.000000,32.000000,71.272152,59.596346,107.853846,100.000000,24.918645,35.949367,43.037975,72.265010,32.443038,27.582278,81.642886,168.938956,63.205162,0.669077,169.343290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.935674,49.146962,199.380626,163.140490,188.044964,188.453029,168.481892,14.146745,196.130920,-0.008475,48.840850,48.167615,161.504251,201.717150,160.066423,195.999765,96.300798,191.436540,-0.000483,0.039264,94.408291,65.334091,196.109313,20.890525,61.125445,0.690857,771736.341371,0.867578,9.080918,25.876663,3.997645,0.074276,0.065457,150.252641,99.910191,72.453196,32.000000,32.000000,32.000000,32.000000,32.000000,71.277995,59.585467,107.880907,100.000000,24.936813,35.949367,43.037975,72.244851,32.443038,27.582278,81.619585,168.481892,63.085242,0.667571,169.225509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907616,49.149161,199.468709,163.117501,188.012075,188.447719,168.686330,14.152453,196.094624,-0.008493,48.992004,48.046946,161.502471,201.705407,160.093616,195.904426,96.297408,191.504280,-0.000483,0.039260,94.415341,65.425724,196.082716,20.891168,61.114627,0.690058,771738.601052,0.866308,9.077492,25.750323,3.998604,0.070832,0.064712,150.292373,99.936879,72.471400,32.000000,32.000000,32.000000,32.000000,32.000000,71.307519,59.573813,107.908155,100.000000,24.921784,35.949367,43.037975,72.231821,32.443038,27.582278,81.553811,168.686330,63.068690,0.667746,169.164376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
