OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 4, 2020
4:31:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.670369,49.093367,199.386187,162.540853,199.343844,200.429773,178.839686,14.145175,195.023205,1.544626,48.075023,47.990937,160.979297,201.332799,159.362753,195.000278,97.287932,189.034516,-0.000477,0.038724,89.400549,64.511660,194.936916,20.836878,64.821516,0.695167,818338.189691,0.874758,9.281782,24.310303,4.009458,0.072586,0.068230,149.607048,100.078277,72.522763,32.000000,32.000000,32.000000,32.000000,32.000000,71.465585,59.910093,107.729247,100.000000,26.922541,36.949367,46.037975,88.355719,33.443038,35.532278,71.209760,178.839686,67.575209,0.666125,179.325224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.661417,49.093367,199.308335,162.540853,199.413717,200.396494,178.819232,14.142321,195.075593,1.542415,48.394797,47.989058,160.976113,201.375285,159.372744,194.867041,97.283044,189.341493,-0.000476,0.038710,89.361354,64.271124,194.940099,20.837486,64.774817,0.695072,817618.749927,0.874568,9.239315,24.204377,4.009503,0.063325,0.059633,149.575432,100.145945,72.506236,32.000000,32.000000,32.000000,32.000000,32.000000,71.464976,59.920395,107.784421,100.000000,26.951221,36.949367,46.037975,88.370779,33.443038,35.532278,71.112975,178.819232,67.769866,0.665347,179.207797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.616222,49.082923,199.417310,162.529640,199.386443,200.439447,179.216625,14.149741,195.146754,1.562041,48.716316,47.828356,160.974711,201.494914,159.384142,195.202700,97.298024,189.163798,-0.000475,0.038726,89.171836,64.350257,195.010988,20.837925,64.810157,0.694651,816952.204784,0.873933,9.166968,23.917690,4.014188,0.073305,0.064519,149.558804,100.183722,72.528294,32.000000,32.000000,32.000000,32.000000,32.000000,71.494496,59.915468,107.835786,100.000000,27.004988,36.949367,46.037975,88.334237,33.443038,35.532278,71.098243,179.216625,67.773147,0.666344,179.146428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692451,49.189838,199.408329,162.558513,199.297972,200.406864,178.988878,14.147030,195.033232,1.575903,48.978577,47.920833,160.993165,201.464803,159.381922,195.086719,97.325103,189.173167,-0.000475,0.038755,89.140511,64.551577,194.953292,20.838149,64.801917,0.694953,816857.814973,0.874063,9.176254,24.038478,4.013344,0.074211,0.065986,149.542595,100.155015,72.511050,32.000000,32.000000,32.000000,32.000000,32.000000,71.457674,59.886114,107.859773,100.000000,26.945794,36.949367,46.037975,88.407429,33.443038,35.532278,71.094349,178.988878,67.592158,0.664240,179.404099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.627821,49.255253,199.385724,162.591871,199.255258,200.397926,178.773267,14.143605,195.085213,1.586680,48.480193,47.873062,160.997776,201.421094,159.369219,194.916078,97.328426,189.774222,-0.000475,0.038764,89.156355,64.409953,194.947094,20.838325,64.826690,0.695538,817007.556909,0.873169,9.212713,23.956427,4.019196,0.073972,0.068993,149.522544,100.107429,72.515078,32.000000,32.000000,32.000000,32.000000,32.000000,71.453643,59.851787,107.908353,100.000000,26.972144,36.949367,46.037975,88.368183,33.443038,35.532278,71.205877,178.773267,67.615345,0.665130,179.424398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.749870,49.135968,199.392912,162.564680,199.176981,200.412173,178.871982,14.148457,194.976312,1.589194,48.093441,47.957184,160.989012,201.427250,159.343867,194.954340,97.300202,189.722103,-0.000476,0.038773,89.333391,64.429017,194.893372,20.838313,64.771175,0.694768,816943.235714,0.872910,9.240538,23.932885,4.012850,0.065886,0.061723,149.514479,100.125780,72.520893,32.000000,32.000000,32.000000,32.000000,32.000000,71.455167,59.793690,107.910255,100.000000,26.976045,36.949367,46.037975,88.408030,33.443038,35.532278,71.283257,178.871982,67.449465,0.666088,179.357325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821994,49.135968,199.489911,162.564680,199.189061,200.454758,178.892377,14.153737,195.224787,1.586656,48.133483,48.095987,160.988341,201.538052,159.352986,194.995476,97.303673,189.924905,-0.000477,0.038767,89.619226,64.478567,194.981373,20.837878,64.824833,0.695364,817173.944793,0.875349,9.373002,24.156240,4.017620,0.069152,0.061470,149.526506,100.123228,72.518476,32.000000,32.000000,32.000000,32.000000,32.000000,71.439102,59.767318,107.952224,100.000000,26.973458,36.949367,46.037975,88.339319,33.443038,35.532278,71.171722,178.892377,67.421554,0.666686,179.394972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.696506,49.068631,199.551938,162.527678,199.213494,200.478398,179.062342,14.149741,195.194151,1.579446,48.287775,47.894305,160.992913,201.488227,159.369618,195.033365,97.272594,189.857571,-0.000476,0.038768,89.696124,64.276911,195.079352,20.838125,64.838428,0.694252,816855.504989,0.872252,9.127156,24.164829,4.007908,0.075030,0.067534,149.511558,100.126709,72.520219,32.000000,32.000000,32.000000,32.000000,32.000000,71.449940,59.735463,107.974348,100.000000,27.001948,36.949367,46.037975,88.297269,33.443038,35.532278,71.104892,179.062342,67.765899,0.666684,179.164170,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.738801,49.108483,199.486987,162.522912,199.192800,200.491214,179.072010,14.148600,195.241060,1.584124,48.749607,47.776858,160.968465,201.495730,159.400478,195.131478,97.131084,189.930051,-0.000476,0.038798,90.222621,64.132670,195.121610,20.838753,64.826131,0.693175,816920.580891,0.870935,9.052478,24.237734,4.004053,0.071966,0.066422,149.542355,100.059777,72.538008,32.000000,32.000000,32.000000,32.000000,32.000000,71.448675,59.724940,108.038310,100.000000,27.037875,36.949367,46.037975,88.374752,33.443038,35.532278,71.097801,179.072010,67.759931,0.666478,179.177349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.602689,49.175546,199.593786,162.543656,199.104875,200.520285,178.906134,14.160730,195.234722,1.594909,48.965074,47.808643,160.965321,201.540641,159.368708,195.144911,97.078288,189.771431,-0.000476,0.038807,90.016932,64.332495,195.145325,20.839349,64.790305,0.694674,817133.715529,0.872488,9.115126,24.243462,4.015412,0.068841,0.065768,149.524365,100.034399,72.514907,32.000000,32.000000,32.000000,32.000000,32.000000,71.431540,59.702522,108.028651,100.000000,27.030399,36.949367,46.037975,88.347671,33.443038,35.532278,71.135506,178.906134,67.494523,0.664664,179.355161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.809359,49.266796,199.400581,162.589068,199.106161,200.514370,178.674296,14.143462,195.207485,1.601350,48.767565,47.910767,160.996968,201.562190,159.398536,195.142801,97.216907,190.099255,-0.000476,0.038657,89.960813,64.383837,195.082862,20.840149,64.783886,0.694254,817768.455497,0.871770,9.111139,24.412261,4.010691,0.067334,0.060026,149.531510,100.127300,72.526230,32.000000,32.000000,32.000000,32.000000,32.000000,71.469322,59.679926,108.096498,100.000000,27.034009,36.949367,46.037975,88.428099,33.443038,35.532278,71.206558,178.674296,67.807207,0.664195,179.143635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.745495,49.266796,199.663414,162.589068,199.143831,200.514870,178.807742,14.145032,195.204478,1.601969,48.715649,47.890408,161.008419,201.555768,159.380261,195.110960,97.338792,189.797850,-0.000475,0.038662,89.919777,64.413014,195.066974,20.840802,64.823914,0.696840,818448.355006,0.875530,9.319387,24.405326,4.023850,0.072881,0.064516,149.532730,100.089310,72.517542,32.000000,32.000000,32.000000,32.000000,32.000000,71.465788,59.667520,108.128360,100.000000,27.016572,36.949367,46.037975,88.311663,33.443038,35.532278,71.307375,178.807742,67.775419,0.668920,179.167042,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.721233,49.264598,199.583538,162.607289,199.124285,200.498516,178.635461,14.137326,195.361680,1.593594,48.745957,47.988286,161.014531,201.681147,159.376970,195.124604,97.341478,189.787532,-0.000475,0.038728,89.951095,64.552491,195.163526,20.842333,64.779469,0.694030,817857.204145,0.872824,9.196381,24.390113,4.003275,0.073083,0.065844,149.507895,100.058721,72.501102,32.000000,32.000000,32.000000,32.000000,32.000000,71.477909,59.628140,108.147300,100.000000,27.048536,36.949367,46.037975,88.347200,33.443038,35.532278,71.319576,178.635461,67.579681,0.663085,179.366806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.713632,49.265422,199.474716,162.606448,199.076466,200.468272,178.933771,14.147886,195.220571,1.584256,48.907184,47.905283,161.021909,201.511815,159.397921,195.130275,97.279321,189.663255,-0.000476,0.038980,89.875852,64.362941,195.087123,20.844277,64.827195,0.695054,817478.286972,0.873419,9.262517,24.154773,4.013698,0.072418,0.068022,149.532369,100.073698,72.522658,32.000000,32.000000,32.000000,32.000000,32.000000,71.473201,59.620425,108.189947,100.000000,27.107167,36.949367,46.037975,88.361963,33.443038,35.532278,71.333786,178.933771,67.769054,0.664786,179.300244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697493,49.305551,199.376520,162.624389,199.019397,200.478292,178.898456,14.148172,195.119525,1.578311,49.069358,48.044452,161.005096,201.478340,159.386345,195.118989,97.236984,189.106563,-0.000477,0.039220,89.817262,64.494401,195.043682,20.845003,64.749304,0.695574,817428.477285,0.874658,9.285459,24.148200,4.014050,0.064378,0.058845,149.531488,100.073170,72.509790,32.000000,32.000000,32.000000,32.000000,32.000000,71.466682,59.580622,108.225966,100.000000,27.040944,36.949367,46.037975,88.367105,33.443038,35.532278,71.348859,178.898456,67.494956,0.666753,179.320385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.661221,49.305551,199.465945,162.624389,198.975370,200.528632,179.004434,14.152025,195.134165,1.584623,49.210617,47.966437,160.998884,201.468982,159.361291,195.063029,97.149852,189.569613,-0.000478,0.039441,89.592351,64.139525,195.099746,20.845296,64.795281,0.694777,817550.357181,0.873218,9.294163,24.163536,4.012475,0.070141,0.062270,149.531207,100.027182,72.508417,32.000000,32.000000,32.000000,32.000000,32.000000,71.456107,59.549729,108.259830,100.000000,27.035600,36.949367,46.037975,88.377639,33.443038,35.532278,71.405141,179.004434,67.495821,0.664616,179.387852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.678850,49.377838,199.512944,162.641489,198.915296,200.534264,179.227569,14.157590,195.128126,1.594108,49.284406,47.911575,161.010672,201.450410,159.367831,195.035184,97.127992,189.010365,-0.000479,0.039436,89.439739,64.585660,195.037274,20.845767,64.780424,0.695689,817862.026558,0.873848,9.351023,23.995852,4.011802,0.074470,0.065459,149.550077,100.066313,72.498770,32.000000,32.000000,32.000000,32.000000,32.000000,71.450459,59.517950,108.272392,100.000000,27.055505,36.949367,46.037975,88.400674,33.443038,35.532278,71.496669,179.227569,67.808523,0.667388,179.043989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811405,49.478161,199.292220,162.696713,198.962174,200.531726,178.835399,14.144033,195.009642,1.601597,49.184928,47.846038,161.033618,201.393144,159.393084,195.083233,97.139080,189.240363,-0.000477,0.039442,89.399633,64.345529,195.030570,20.846480,64.780118,0.696051,818462.622094,0.874258,9.388641,24.257709,4.016533,0.074921,0.066151,149.553338,100.140690,72.497245,32.000000,32.000000,32.000000,32.000000,32.000000,71.456283,59.532261,108.276196,100.000000,27.068543,36.949367,46.037975,88.395085,33.443038,35.532278,71.632304,178.835399,67.531756,0.668202,179.330968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724938,49.476787,199.353830,162.709608,198.945070,200.545476,178.883127,14.149456,194.998395,1.600499,49.133660,47.841552,161.062967,201.214433,159.404418,195.077084,97.137746,189.747425,-0.000477,0.039455,89.363602,64.435243,194.971055,20.846761,64.759599,0.696280,818714.086965,0.873027,9.442642,24.068506,4.016054,0.071942,0.064657,149.564243,100.212298,72.525071,32.000000,32.000000,32.000000,32.000000,32.000000,71.433540,59.567595,108.285601,100.000000,27.026540,36.949367,46.037975,88.318748,33.443038,35.532278,71.667796,178.883127,67.456858,0.665187,179.319166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.626182,49.483934,199.391715,162.701759,198.928407,200.556104,178.991364,14.146031,195.152360,1.601394,49.096581,47.789396,161.058003,201.405579,159.411871,194.950122,97.256446,189.792156,-0.000478,0.039469,89.486337,64.266993,195.012009,20.846974,64.787528,0.694295,818745.348030,0.872590,9.405629,24.144277,4.000936,0.071903,0.067804,149.561681,100.151489,72.511701,32.000000,32.000000,32.000000,32.000000,32.000000,71.453337,59.564146,108.308343,100.000000,27.046188,36.949367,46.037975,88.367437,33.443038,35.532278,71.701805,178.991364,67.812435,0.666006,179.078726,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.655686,49.483934,199.470525,162.701759,198.936644,200.557571,178.393264,14.146031,195.125066,1.597271,48.661431,48.027855,161.065715,201.503762,159.438428,195.115871,97.398189,189.573740,-0.000477,0.039486,89.599119,64.458119,195.124752,20.847600,64.793659,0.695787,818939.145330,0.874099,9.493809,24.336825,4.009132,0.064641,0.059080,149.571806,100.137714,72.508304,32.000000,32.000000,32.000000,32.000000,32.000000,71.438227,59.558903,108.324082,100.000000,27.063114,36.949367,46.037975,88.425593,33.443038,35.532278,71.744638,178.393264,67.891012,0.667966,179.079473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793782,49.415218,199.495277,162.690826,198.935391,200.616955,179.230835,14.154308,195.034463,1.602449,48.494299,47.934121,161.083949,201.426578,159.436365,194.971926,97.465624,189.258310,-0.000477,0.039498,89.610729,64.161248,194.870833,20.847539,64.822165,0.696865,818692.049300,0.875565,9.603384,24.234974,4.017873,0.074019,0.064887,149.586553,100.117991,72.508520,32.000000,32.000000,32.000000,32.000000,32.000000,71.425602,59.576769,108.344251,100.000000,27.077627,36.949367,46.037975,88.412377,33.443038,35.532278,71.780706,179.230835,67.610278,0.665780,179.419953,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830402,49.289884,199.431346,162.652422,198.997793,200.697542,179.122712,14.149884,195.118622,1.598077,48.306649,47.938306,161.080845,201.456567,159.448693,195.061052,97.447285,189.288494,-0.000477,0.039482,89.608458,64.827561,195.087000,20.846624,64.816810,0.696633,818112.862923,0.877927,9.572766,24.010927,4.017073,0.073466,0.065701,149.618248,100.177452,72.514639,32.000000,32.000000,32.000000,32.000000,32.000000,71.424251,59.582121,108.377756,100.000000,27.105302,36.949367,46.037975,88.334065,33.443038,35.532278,71.742590,179.122712,67.960609,0.664851,179.194146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821485,49.198084,199.532811,162.616260,199.005298,200.714656,178.694991,14.147458,195.226190,1.602630,48.434395,47.937992,161.066545,201.473875,159.455075,195.143211,97.411112,189.934950,-0.000478,0.039477,89.706454,64.601992,195.123732,20.846097,64.864158,0.694731,817716.147405,0.871224,9.360929,23.824506,4.006430,0.073323,0.069433,149.607602,100.169837,72.520626,32.000000,32.000000,32.000000,32.000000,32.000000,71.406417,59.568654,108.392449,100.000000,27.091255,36.949367,46.037975,88.311462,33.443038,35.532278,71.636503,178.694991,67.492630,0.666082,179.380574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.643529,49.198084,199.416114,162.616260,199.081786,200.713443,178.654405,14.147315,195.193033,1.600920,48.699284,47.851107,161.041583,201.570447,159.417635,195.081626,97.434169,189.905750,-0.000478,0.039452,89.469860,64.157522,195.019168,20.846065,64.741551,0.694180,817736.004542,0.871082,9.197692,23.854238,4.002202,0.063456,0.059465,149.579608,100.186416,72.493473,32.000000,32.000000,32.000000,32.000000,32.000000,71.363157,59.534443,108.365988,100.000000,27.137471,36.949367,46.037975,88.316928,33.443038,35.532278,71.557177,178.654405,67.536895,0.662068,179.416924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.605750,49.263498,199.522909,162.631397,199.183659,200.693629,178.942368,14.144319,195.146562,1.604906,48.480564,47.940375,161.037688,201.552772,159.435572,195.185543,97.471864,189.492366,-0.000477,0.039458,89.443153,64.338790,195.077518,20.847021,64.837400,0.693900,817736.337558,0.873190,9.115119,24.134076,4.004955,0.073219,0.064543,149.608423,100.201159,72.481692,32.000000,32.000000,32.000000,32.000000,32.000000,71.390762,59.515382,108.362728,100.000000,27.115596,36.949367,46.037975,88.333123,33.443038,35.532278,71.635733,178.942368,67.639740,0.666876,179.347057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716883,49.260200,199.544515,162.639246,199.091384,200.655488,178.930295,14.146745,195.161082,1.605792,48.585626,47.929319,161.068287,201.463539,159.438745,195.121311,97.426217,189.376279,-0.000478,0.039449,89.516735,64.348731,195.095118,20.847880,64.779307,0.697128,817892.823330,0.876861,9.299531,24.100027,4.016961,0.074247,0.066513,149.592235,100.198123,72.495149,32.000000,32.000000,32.000000,32.000000,32.000000,71.400051,59.510939,108.360910,100.000000,27.098278,36.949367,46.037975,88.442559,33.443038,35.532278,71.646492,178.930295,67.635972,0.668274,179.390763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782286,49.270644,199.465306,162.653543,199.118699,200.667234,178.884538,14.144747,195.020162,1.613948,48.491894,47.874204,161.059904,201.480949,159.442019,195.038149,97.449675,189.682643,-0.000478,0.039447,89.606420,64.480848,195.005830,20.847942,64.755723,0.696914,817881.073993,0.876265,9.404160,23.906571,4.022173,0.071037,0.065083,149.591995,100.187450,72.523238,32.000000,32.000000,32.000000,32.000000,32.000000,71.401581,59.529298,108.343582,100.000000,27.160291,36.949367,46.037975,88.381975,33.443038,35.532278,71.660264,178.884538,67.571747,0.668040,179.228096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764090,49.267071,199.523491,162.648777,199.215487,200.664630,178.847719,14.146745,195.232014,1.607783,48.537014,47.930456,161.057532,201.507411,159.416671,195.131415,97.523094,189.998226,-0.000479,0.039455,89.632910,64.627088,195.084513,20.848003,64.822453,0.696065,817730.008184,0.873975,9.285570,23.908431,4.013617,0.070988,0.066137,149.567923,100.065487,72.500222,32.000000,32.000000,32.000000,32.000000,32.000000,71.378667,59.510678,108.329954,100.000000,27.114188,36.949367,46.037975,88.344794,33.443038,35.532278,71.685312,178.847719,67.693777,0.666666,179.194304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.833421,49.267071,199.612755,162.648777,199.238383,200.638287,178.653234,14.145888,195.205661,1.599022,48.594329,48.051103,161.083419,201.605879,159.419641,195.119314,97.608096,190.000308,-0.000479,0.039430,89.559318,64.422528,195.238331,20.848992,64.850418,0.695373,817632.765526,0.872999,9.228257,24.000488,4.006753,0.071909,0.068447,149.582951,100.068504,72.516814,32.000000,32.000000,32.000000,32.000000,32.000000,71.402648,59.535842,108.354389,100.000000,27.164857,36.949367,46.037975,88.352910,33.443038,35.532278,71.696386,178.653234,67.693453,0.666393,179.090095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757534,49.266247,199.625538,162.636723,199.207981,200.676452,178.986002,14.146745,195.245579,1.599364,48.727705,47.992182,161.109847,201.494201,159.443865,195.205733,97.597015,189.974883,-0.000479,0.039413,89.635713,64.660086,195.192034,20.850184,64.826168,0.695009,817369.908092,0.873514,9.243528,24.045913,4.009387,0.072717,0.067774,149.591096,100.091118,72.519144,32.000000,32.000000,32.000000,32.000000,32.000000,71.418111,59.552786,108.387518,100.000000,27.199022,36.949367,46.037975,88.311932,33.443038,35.532278,71.710843,178.986002,67.651496,0.665529,179.194186,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.735236,49.330013,199.585435,162.647095,199.192756,200.730429,178.837040,14.143034,195.213757,1.600585,49.194957,47.928370,161.066517,201.583454,159.429440,195.159160,97.528468,190.012636,-0.000481,0.039402,89.630238,64.363480,195.185061,20.850827,64.821209,0.693984,816843.451097,0.872998,9.171755,23.961693,4.005600,0.073390,0.068243,149.584413,100.100506,72.532099,32.000000,32.000000,32.000000,32.000000,32.000000,71.399757,59.637944,108.367036,100.000000,27.188939,36.949367,46.037975,88.354284,33.443038,35.532278,71.793805,178.837040,67.804376,0.664837,179.168537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.778979,49.448476,199.512882,162.688584,199.153204,200.727379,178.960234,14.145603,195.283826,1.600700,49.267169,47.978370,161.089201,201.703124,159.427695,195.163521,97.565798,189.739817,-0.000482,0.039418,89.556391,64.380587,195.237230,20.851099,64.912028,0.695349,817143.694812,0.873016,9.249495,23.963206,4.011966,0.072008,0.066801,149.556619,100.123709,72.492579,32.000000,32.000000,32.000000,32.000000,32.000000,71.394109,59.673386,108.341975,100.000000,27.218170,36.949367,46.037975,88.367931,33.443038,35.532278,71.814534,178.960234,67.854356,0.666310,179.073454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677425,49.530935,199.626754,162.722784,199.116497,200.697927,178.927723,14.149313,195.281816,1.610599,49.396544,47.946669,161.105637,201.626429,159.438517,195.306741,97.636205,189.683618,-0.000483,0.039415,89.430227,64.227966,195.211245,20.851438,64.826384,0.695902,817822.903650,0.874570,9.336364,24.045962,4.012958,0.064618,0.058614,149.576850,100.160265,72.526199,32.000000,32.000000,32.000000,32.000000,32.000000,71.393172,59.706043,108.344442,100.000000,27.232881,36.949367,46.037975,88.342803,33.443038,35.532278,71.963153,178.927723,67.649639,0.665285,179.217396,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.721832,49.530935,199.678526,162.722784,199.144249,200.666261,178.521307,14.151168,195.272884,1.600216,49.351806,47.980850,161.125318,201.603331,159.476690,195.165990,97.559898,189.719264,-0.000485,0.039396,89.253974,64.463093,195.151590,20.851901,64.876166,0.694444,817909.120639,0.873391,9.409514,23.905905,4.007975,0.071155,0.063471,149.593999,100.132253,72.517598,32.000000,32.000000,32.000000,32.000000,32.000000,71.423567,59.711240,108.318273,100.000000,27.249496,36.949367,46.037975,88.401202,33.443038,35.532278,72.081968,178.521307,67.689306,0.664331,179.157954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.592925,49.592230,199.475583,162.761470,199.131970,200.682225,179.189462,14.142606,195.161847,1.594667,49.066020,47.912510,161.117547,201.538664,159.477563,195.075450,97.439610,189.086143,-0.000487,0.039404,89.310330,64.354230,195.056880,20.852277,64.837256,0.696985,817878.777811,0.875607,9.597217,23.814325,4.018460,0.074831,0.066319,149.602243,100.081628,72.506646,32.000000,32.000000,32.000000,32.000000,32.000000,71.425357,59.699193,108.309014,100.000000,27.206647,36.949367,46.037975,88.377649,33.443038,35.532278,72.184820,179.189462,67.573262,0.667898,179.305358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.750123,49.581785,199.598922,162.763712,199.168113,200.694185,178.886564,14.146316,195.158693,1.590255,48.702338,48.022780,161.132695,201.512691,159.459230,195.146307,97.428230,189.524074,-0.000486,0.039405,89.433242,64.452360,195.106601,20.852662,64.818487,0.695921,817977.310835,0.876592,9.551177,23.904062,4.015913,0.071477,0.065172,149.613529,100.052644,72.515289,32.000000,32.000000,32.000000,32.000000,32.000000,71.409331,59.683361,108.252889,100.000000,27.216425,36.949367,46.037975,88.454682,33.443038,35.532278,72.231680,178.886564,67.567384,0.666999,179.313462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.672652,49.456173,199.598432,162.727269,199.097520,200.670665,178.723158,14.149884,195.125977,1.585455,48.850670,47.833371,161.156110,201.540886,159.503781,195.205939,97.492872,190.119062,-0.000485,0.039389,89.421077,64.366082,195.105274,20.853844,64.832658,0.697627,818820.020892,0.876063,9.746210,23.785514,4.022259,0.072676,0.067831,149.608147,100.034143,72.518969,32.000000,32.000000,32.000000,32.000000,32.000000,71.414432,59.672991,108.232571,100.000000,27.244024,36.949367,46.037975,88.367605,33.443038,35.532278,72.267263,178.723158,67.848568,0.669381,179.145287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.649854,49.449851,199.503593,162.732315,199.083288,200.652881,179.175932,14.146887,195.240819,1.587985,48.779490,48.050640,161.124367,201.600354,159.494941,195.193164,97.462583,190.034282,-0.000485,0.039402,89.392288,64.433165,195.148124,20.855186,64.831721,0.696198,818676.760775,0.874496,9.572711,23.962163,4.012029,0.064780,0.059375,149.596221,100.076883,72.501092,32.000000,32.000000,32.000000,32.000000,32.000000,71.415477,59.660187,108.174434,100.000000,27.266321,36.949367,46.037975,88.415878,33.443038,35.532278,72.192747,179.175932,67.768495,0.667874,179.164013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757917,49.449851,199.668150,162.732315,199.092117,200.640069,178.452544,14.144604,195.212222,1.595271,48.583760,47.967300,161.119779,201.644553,159.492226,195.166597,97.377418,189.880511,-0.000486,0.039420,89.412904,64.476621,195.112720,20.855180,64.846326,0.696652,818136.184469,0.876400,9.527405,24.121600,4.018276,0.070384,0.062424,149.578012,100.012394,72.500330,32.000000,32.000000,32.000000,32.000000,32.000000,71.385150,59.656319,108.170107,100.000000,27.253335,36.949367,46.037975,88.426282,33.443038,35.532278,72.219434,178.452544,67.674358,0.665686,179.268143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807753,49.399826,199.519315,162.710449,199.035317,200.654922,178.866751,14.145888,195.068701,1.594368,48.460757,47.968097,161.136548,201.509001,159.480790,195.054611,97.357787,189.228996,-0.000484,0.039429,89.481541,64.788608,195.076967,20.855655,64.836499,0.696632,818191.190457,0.874538,9.544733,24.119992,4.018211,0.073700,0.065001,149.567426,99.952731,72.484847,32.000000,32.000000,32.000000,32.000000,32.000000,71.394938,59.640198,108.172155,100.000000,27.290101,36.949367,46.037975,88.366210,33.443038,35.532278,72.201423,178.866751,67.741522,0.666443,179.116255,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.825519,49.317919,199.430209,162.675408,199.053604,200.655849,178.926841,14.147886,195.093743,1.581762,48.636218,47.972857,161.109392,201.388516,159.465626,194.982617,97.387889,189.706351,-0.000483,0.039421,89.555712,64.734738,195.044375,20.855124,64.822345,0.695504,818304.368233,0.875910,9.432701,24.147275,4.012792,0.074465,0.066857,149.578791,99.927434,72.491204,32.000000,32.000000,32.000000,32.000000,32.000000,71.421753,59.648067,108.170524,100.000000,27.276149,36.949367,46.037975,88.336329,33.443038,35.532278,72.229110,178.926841,67.812778,0.666440,179.154650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760625,49.330288,199.502215,162.670363,199.147345,200.686308,178.635760,14.144033,195.230937,1.578238,48.935502,48.021471,161.082118,201.543027,159.463148,195.135875,97.362925,189.837661,-0.000483,0.039576,89.457655,64.502514,195.239413,20.854621,64.849841,0.694556,818218.860142,0.872853,9.331074,23.921279,4.005788,0.071205,0.066094,149.554798,99.928192,72.494077,32.000000,32.000000,32.000000,32.000000,32.000000,71.377186,59.633119,108.180014,100.000000,27.273672,36.949367,46.037975,88.324094,33.443038,35.532278,72.168371,178.635760,67.536841,0.664771,179.365271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757364,49.330288,199.619212,162.670363,199.230364,200.682903,178.807948,14.145460,195.262109,1.570679,49.232431,47.929496,161.091193,201.533690,159.458686,195.289361,97.314119,189.786525,-0.000483,0.039585,89.381245,64.499040,195.237903,20.854627,64.843134,0.694091,817884.611630,0.872018,9.230780,24.071206,4.002572,0.072310,0.067200,149.561861,99.974522,72.519748,32.000000,32.000000,32.000000,32.000000,32.000000,71.405832,59.640744,108.203678,100.000000,27.281894,36.949367,46.037975,88.360523,33.443038,35.532278,72.200837,178.807948,67.657103,0.663483,179.280928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.664499,49.463044,199.457617,162.700358,199.243965,200.687461,179.050369,14.149599,195.086957,1.569113,49.150095,47.764212,161.108694,201.422358,159.474717,195.128565,97.212880,189.328529,-0.000483,0.039605,89.377273,64.477695,194.993224,20.854016,64.817711,0.694915,818231.362831,0.874867,9.310334,24.145633,4.009239,0.065730,0.060213,149.572185,100.018275,72.508207,32.000000,32.000000,32.000000,32.000000,32.000000,71.385357,59.612417,108.196590,100.000000,27.294438,36.949367,46.037975,88.362152,33.443038,35.532278,72.356094,179.050369,67.609449,0.667267,179.279040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714587,49.510595,199.323732,162.735679,199.237001,200.719240,178.530802,14.148742,195.065671,1.575085,49.029267,47.923357,161.128823,201.371268,159.472295,195.009061,97.214127,189.147944,-0.000481,0.039595,89.366826,64.317241,195.013905,20.852414,64.784824,0.695308,818404.435604,0.874073,9.313712,24.175180,4.011853,0.073811,0.066121,149.607201,99.950975,72.531154,32.000000,32.000000,32.000000,32.000000,32.000000,71.402577,59.610135,108.223639,100.000000,27.283007,36.949367,46.037975,88.415619,33.443038,35.532278,72.390080,178.530802,67.490124,0.666389,179.367002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843229,49.477337,199.407308,162.741286,199.297882,200.724717,178.901497,14.142321,194.955957,1.581521,48.756362,47.997017,161.146877,201.499562,159.470053,194.962872,97.337703,189.706825,-0.000481,0.039623,89.383130,64.509133,194.958862,20.851753,64.772058,0.696638,819270.661136,0.875048,9.542735,24.103752,4.016100,0.074387,0.066620,149.620286,99.998442,72.538382,32.000000,32.000000,32.000000,32.000000,32.000000,71.437807,59.594189,108.259551,100.000000,27.203178,36.949367,46.037975,88.389132,33.443038,35.532278,72.475400,178.901497,67.764402,0.667872,179.145838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782379,49.370417,199.298435,162.698956,199.380534,200.704913,179.188395,14.150740,194.930545,1.574417,48.590005,47.901152,161.117068,201.491999,159.472565,194.895670,97.544112,189.495360,-0.000479,0.039654,89.357140,64.428850,194.911155,20.850384,64.812122,0.696242,819444.238425,0.876868,9.538347,24.034337,4.009361,0.073683,0.068835,149.618984,100.021920,72.528669,32.000000,32.000000,32.000000,32.000000,32.000000,71.413645,59.566742,108.256999,100.000000,27.251668,36.949367,46.037975,88.316345,33.443038,35.532278,72.491128,179.188395,67.777042,0.668334,179.128253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693015,49.370417,199.412476,162.698956,199.364332,200.738734,178.851085,14.141464,195.064113,1.581402,48.668034,48.008669,161.124345,201.383236,159.466678,194.963646,97.518202,189.900552,-0.000481,0.039670,89.377926,64.515464,195.034527,20.849581,64.784950,0.694942,818746.724838,0.872486,9.371874,24.121571,4.000690,0.064977,0.059196,149.622605,100.030948,72.511705,32.000000,32.000000,32.000000,32.000000,32.000000,71.427052,59.571097,108.280640,100.000000,27.233360,36.949367,46.037975,88.353242,33.443038,35.532278,72.414662,178.851085,67.537652,0.664254,179.334902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.651785,49.341831,199.484943,162.679053,199.274930,200.745711,178.913393,14.143605,195.112507,1.577743,48.724269,47.935601,161.112178,201.447026,159.483480,195.023644,97.351810,189.869065,-0.000481,0.039688,89.443274,64.260810,195.046457,20.848740,64.780226,0.694694,817683.517460,0.871925,9.327934,23.835451,4.003393,0.070319,0.061750,149.637050,100.062611,72.526598,32.000000,32.000000,32.000000,32.000000,32.000000,71.445121,59.573458,108.312014,100.000000,27.252701,36.949367,46.037975,88.404662,33.443038,35.532278,72.410457,178.913393,67.649116,0.664304,179.267632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701464,49.378113,199.528389,162.698115,199.224498,200.731197,178.758476,14.146602,195.171889,1.586995,48.928507,47.883531,161.101258,201.498135,159.470655,195.098840,97.234878,189.869776,-0.000481,0.039718,89.308175,64.492668,195.045049,20.848562,64.805270,0.696500,818057.625909,0.875461,9.420531,24.014037,4.012887,0.071866,0.064153,149.627966,100.012551,72.507413,32.000000,32.000000,32.000000,32.000000,32.000000,71.420242,59.514611,108.312452,100.000000,27.309639,36.949367,46.037975,88.428374,33.443038,35.532278,72.432364,178.758476,67.823740,0.668112,179.021173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.796300,49.430336,199.478690,162.729792,199.199269,200.728870,178.982302,14.148172,194.975373,1.590886,48.895444,47.964370,161.128510,201.376732,159.493444,194.984206,97.293481,189.498504,-0.000482,0.039728,89.300826,64.445231,195.007787,20.848479,64.752369,0.697203,818699.859064,0.875924,9.434712,24.168574,4.017679,0.074246,0.065773,149.642711,100.082206,72.510178,32.000000,32.000000,32.000000,32.000000,32.000000,71.408031,59.538780,108.339372,100.000000,27.332702,36.949367,46.037975,88.402543,33.443038,35.532278,72.493439,178.982302,67.578347,0.667636,179.234469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.655558,49.430336,199.221404,162.729792,199.187789,200.780066,178.809366,14.139609,194.957822,1.593818,48.924144,47.918123,161.138061,201.240630,159.484941,194.939788,97.359761,189.439011,-0.000483,0.039743,89.276979,64.402527,194.981603,20.847282,64.723070,0.696459,819109.359688,0.875736,9.419467,24.285773,4.014537,0.074405,0.066196,149.671562,100.079758,72.536544,32.000000,32.000000,32.000000,32.000000,32.000000,71.411933,59.542317,108.379042,100.000000,27.319161,36.949367,46.037975,88.349235,33.443038,35.532278,72.573605,178.809366,67.481073,0.665464,179.319992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792555,49.430885,199.503591,162.727830,199.183111,200.806699,178.799761,14.151311,195.089323,1.593345,48.723999,48.037520,161.146743,201.524862,159.472554,195.024342,97.429126,189.708470,-0.000483,0.039737,89.227991,64.339085,194.951047,20.846686,64.754280,0.695823,818869.026581,0.872908,9.373439,24.087268,4.005894,0.074467,0.064630,149.701815,100.122474,72.562498,32.000000,32.000000,32.000000,32.000000,32.000000,71.423161,59.531017,108.401511,100.000000,27.243989,36.949367,46.037975,88.430343,33.443038,35.532278,72.604888,178.799761,67.418579,0.666725,179.326758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.705562,49.397627,199.301092,162.706245,199.091134,200.796020,178.714257,14.144176,195.000796,1.602527,48.887034,48.013329,161.139679,201.395733,159.502377,195.004820,97.456710,189.491734,-0.000482,0.039750,89.021238,64.502493,194.975238,20.846426,64.750061,0.697421,819021.371528,0.876727,9.519302,23.998551,4.012067,0.073900,0.064206,149.700155,100.125133,72.539439,32.000000,32.000000,32.000000,32.000000,32.000000,71.440642,59.531942,108.415660,100.000000,27.333105,36.949367,46.037975,88.352204,33.443038,35.532278,72.635670,178.714257,67.453775,0.668917,179.320897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.806615,49.439681,199.244734,162.702881,199.018967,200.783461,179.062439,14.145603,194.919033,1.594735,49.063514,47.960989,161.109377,201.272556,159.477661,194.810021,97.272831,189.591921,-0.000481,0.039746,89.040417,64.563055,194.786585,20.844881,64.762268,0.696183,818684.545386,0.874213,9.377865,24.030768,4.006695,0.075580,0.066495,149.718220,100.131754,72.554504,32.000000,32.000000,32.000000,32.000000,32.000000,71.398538,59.531673,108.405940,100.000000,27.246723,36.949367,46.037975,88.409839,33.443038,35.532278,72.640807,179.062439,67.532495,0.668670,179.311810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.627995,49.480635,199.249322,162.696433,199.052736,200.819715,178.515690,14.121914,195.099641,1.596355,49.040291,47.893117,161.110330,201.378037,159.476733,194.871570,97.179989,189.799544,-0.000482,0.039777,89.088461,64.521560,194.959176,20.843683,64.737169,0.696698,818565.774203,0.876203,9.434733,23.921487,4.009634,0.073256,0.065843,149.722041,100.138588,72.574709,32.000000,32.000000,32.000000,32.000000,32.000000,71.411602,59.536520,108.444876,100.000000,27.247170,36.949367,46.037975,88.344843,33.443038,35.532278,72.713674,178.515690,67.575173,0.668773,179.276050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.629641,49.480635,199.328103,162.696433,199.108334,200.844381,179.235408,14.147458,194.929878,1.585899,48.956691,47.962520,161.125989,201.372104,159.503344,194.887661,97.212235,189.785748,-0.000482,0.039792,89.071596,64.476045,194.900041,20.842567,64.795516,0.695212,819182.136340,0.872577,9.372106,24.143140,4.000367,0.072572,0.068142,149.724782,100.083765,72.581784,32.000000,32.000000,32.000000,32.000000,32.000000,71.394068,59.539743,108.436224,100.000000,27.260100,36.949367,46.037975,88.448761,33.443038,35.532278,72.788184,179.235408,67.412178,0.666694,179.467828,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.717776,49.489706,199.215162,162.698115,199.148691,200.873439,178.955596,14.146031,194.922567,1.586663,48.893528,47.956869,161.123160,201.349638,159.499756,194.738250,97.264726,189.734042,-0.000483,0.039802,88.937841,64.562993,194.874303,20.841655,64.763296,0.697934,820047.155492,0.879008,9.598203,24.314215,4.014857,0.065346,0.058749,149.720440,100.115258,72.544420,32.000000,32.000000,32.000000,32.000000,32.000000,71.405033,59.564730,108.431688,100.000000,27.267293,36.949367,46.037975,88.451546,33.443038,35.532278,72.833113,178.955596,67.829041,0.668623,179.212832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
