OSU 80 Ton Compressor Load Stand
49.603584,49.476237,199.296479,162.697554,199.184211,200.873848,178.543328,14.136612,194.883566,1.579169,48.953931,47.905867,161.108544,201.292596,159.488122,194.851228,97.180665,189.675652,-0.000483,0.039818,88.886135,64.504241,194.876306,20.840390,64.746942,0.697565,820022.005574,0.875553,9.596495,24.276772,4.016312,0.068116,0.060075,149.724201,100.184949,72.538781,32.000000,32.000000,32.000000,32.000000,32.000000,71.376492,59.564774,108.415365,100.000000,27.241444,36.949367,46.037975,88.403019,33.443038,35.532278,72.869756,178.543328,67.813066,0.670488,179.049969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.634339,49.471015,199.344448,162.704563,199.154428,200.857498,179.032021,14.144747,194.898892,1.574975,48.977556,47.897432,161.096718,201.204668,159.472507,194.825137,97.183034,189.714965,-0.000482,0.039809,88.852186,64.626561,194.916419,20.839375,64.725846,0.696652,819840.772584,0.875346,9.514151,24.204803,4.006920,0.071898,0.063205,149.704013,100.232193,72.531224,32.000000,32.000000,32.000000,32.000000,32.000000,71.359727,59.566257,108.385937,100.000000,27.212297,36.949367,46.037975,88.471026,33.443038,35.532278,72.892306,179.032021,67.539311,0.665164,179.283446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.658571,49.471015,199.206277,162.704563,199.085225,200.858549,178.867243,14.148457,194.949672,1.576461,48.883693,47.817812,161.120313,201.224362,159.492762,194.772293,97.263012,189.614854,-0.000481,0.039815,88.886474,64.196726,194.891577,20.837936,64.708537,0.698430,820283.830241,0.879578,9.619147,24.266863,4.017784,0.073701,0.064543,149.710455,100.189293,72.535971,32.000000,32.000000,32.000000,32.000000,32.000000,71.370411,59.588017,108.379562,100.000000,27.289013,36.949367,46.037975,88.455827,33.443038,35.532278,72.922142,178.867243,67.703297,0.666851,179.258348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.751280,49.484483,199.243530,162.723905,199.104372,200.851425,178.933908,14.148457,195.007202,1.577366,48.425700,47.930869,161.118491,201.290415,159.458176,194.916040,97.253322,189.699739,-0.000481,0.039824,88.860195,64.571790,194.914093,20.834904,64.800222,0.698324,820153.017273,0.876490,9.582000,24.279308,4.016261,0.074969,0.066055,149.716878,100.136752,72.519488,32.000000,32.000000,32.000000,32.000000,32.000000,71.375444,59.601524,108.370386,100.000000,27.205847,36.949367,46.037975,88.445425,33.443038,35.532278,72.970568,178.933908,67.297577,0.669234,179.393084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.802746,49.375364,199.232193,162.691948,199.093051,200.841941,179.102335,14.145603,194.812799,1.573295,48.277357,47.868725,161.132949,201.250538,159.497140,194.789323,97.188725,189.348693,-0.000481,0.039807,88.993919,64.376176,194.842712,20.832644,64.801484,0.697869,819817.206031,0.876826,9.556854,24.161602,4.011519,0.071404,0.065525,149.731062,100.152508,72.563273,32.000000,32.000000,32.000000,32.000000,32.000000,71.376885,59.622730,108.366143,100.000000,27.279684,36.949367,46.037975,88.393141,33.443038,35.532278,73.018731,179.102335,67.494613,0.667000,179.356617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692624,49.257726,199.224638,162.633079,199.047834,200.865446,178.567089,14.144319,194.884244,1.576661,48.557522,47.973837,161.116873,201.234086,159.513789,194.795698,97.150680,188.927880,-0.000482,0.039799,89.105449,64.346958,194.877975,20.831043,64.752513,0.695825,819731.888299,0.874688,9.474210,24.203281,4.004792,0.068836,0.065137,149.727021,100.161472,72.544766,32.000000,32.000000,32.000000,32.000000,32.000000,71.382774,59.644247,108.348021,100.000000,27.251668,36.949367,46.037975,88.365772,33.443038,35.532278,72.937052,178.567089,67.535308,0.670004,179.348041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.625150,49.327264,199.112354,162.645133,199.033932,200.903527,179.095044,14.154736,194.708670,1.570049,48.878888,47.816782,161.099982,201.100655,159.472389,194.683719,97.119745,189.073134,-0.000481,0.039820,89.124437,64.339243,194.744813,20.828554,64.741298,0.694869,819569.864219,0.872555,9.311794,24.135515,4.000426,0.069703,0.061279,149.728562,100.191551,72.545702,32.000000,32.000000,32.000000,32.000000,32.000000,71.394395,59.625364,108.296018,100.000000,27.207942,36.949367,46.037975,88.428652,33.443038,35.532278,72.839209,179.095044,67.490791,0.667143,179.378332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.651615,49.327264,199.148962,162.645133,199.032558,200.917485,179.273349,14.144747,194.759643,1.577344,48.800477,47.896458,161.075974,201.111868,159.468289,194.766138,97.092616,189.137093,-0.000481,0.039854,88.995512,64.309161,194.754240,20.825790,64.777900,0.696574,819645.162607,0.877138,9.308246,24.014647,4.009139,0.075386,0.067086,149.747008,100.197772,72.552365,32.000000,32.000000,32.000000,32.000000,32.000000,71.397341,59.653978,108.232680,100.000000,27.203476,36.949367,46.037975,88.470354,33.443038,35.532278,72.925496,179.273349,67.500004,0.667872,179.450598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758561,49.381686,199.279337,162.663074,199.147962,200.909843,178.928867,14.146887,194.818987,1.573010,48.619865,47.962599,161.103286,201.224097,159.445198,194.737639,97.067222,189.598593,-0.000480,0.039810,88.870732,64.289902,194.821970,20.823193,64.749088,0.697538,820197.991616,0.876210,9.447786,24.100464,4.012327,0.070900,0.067100,149.752270,100.198110,72.563948,32.000000,32.000000,32.000000,32.000000,32.000000,71.409222,59.628637,108.217524,100.000000,27.190539,36.949367,46.037975,88.458947,33.443038,35.532278,73.001088,178.928867,68.010553,0.669122,179.022707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.733618,49.331112,199.212269,162.652982,199.162957,200.894515,179.024982,14.142891,194.877751,1.573220,48.423831,47.788206,161.104178,201.310129,159.471321,194.777321,97.034443,189.665933,-0.000480,0.039783,88.866484,64.414467,194.868717,20.821147,64.809904,0.696957,820322.680787,0.874881,9.420321,24.151749,4.010926,0.072351,0.068191,149.727362,100.161431,72.547967,32.000000,32.000000,32.000000,32.000000,32.000000,71.410619,59.642657,108.181171,100.000000,27.260799,36.949367,46.037975,88.401692,33.443038,35.532278,73.026966,179.024982,67.770262,0.668851,179.188757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.713547,49.300054,199.218236,162.642330,199.235051,200.905778,178.670047,14.146031,194.739354,1.576576,48.585992,47.967915,161.101744,201.033399,159.480931,194.562233,96.981133,189.501098,-0.000481,0.039787,89.066031,64.139249,194.648492,20.818596,64.704174,0.696355,820394.212861,0.874573,9.363870,24.351262,4.004926,0.064621,0.060850,149.710416,100.131543,72.529025,32.000000,32.000000,32.000000,32.000000,32.000000,71.406693,59.635735,108.100306,100.000000,27.262944,36.949367,46.037975,88.416014,33.443038,35.532278,72.998247,178.670047,67.532153,0.662961,179.360669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.654197,49.312697,199.149339,162.652422,199.206561,200.918743,178.745351,14.143034,194.840466,1.584512,48.639496,47.908552,161.126132,201.175067,159.483531,194.788710,97.115238,189.554582,-0.000480,0.039773,89.103773,64.409056,194.809143,20.814765,64.725035,0.695676,820360.891428,0.874400,9.339139,24.409422,4.005586,0.070359,0.062657,149.740647,100.175837,72.561054,32.000000,32.000000,32.000000,32.000000,32.000000,71.418252,59.672663,108.107267,100.000000,27.167661,36.949367,46.037975,88.432547,33.443038,35.532278,72.992501,178.745351,67.687611,0.665287,179.238639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716505,49.312697,199.253726,162.652422,199.130165,200.912660,179.029407,14.150169,194.817529,1.578616,48.557347,47.874104,161.093973,201.141755,159.466367,194.732609,97.235340,189.700635,-0.000480,0.039750,89.098018,64.217061,194.795884,20.812512,64.767785,0.697048,820552.219643,0.876503,9.328881,24.400594,4.007323,0.075236,0.066950,149.716219,100.146878,72.501547,32.000000,32.000000,32.000000,32.000000,32.000000,71.376999,59.656035,108.038837,100.000000,27.214986,36.949367,46.037975,88.469111,33.443038,35.532278,73.023474,179.029407,67.778033,0.667859,179.116412,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.621719,49.292907,199.182799,162.631117,199.147096,200.865517,178.865683,14.147601,194.803847,1.581926,48.687366,47.846195,161.099609,201.123529,159.463731,194.741449,97.282963,189.491077,-0.000482,0.039710,89.070767,64.218413,194.675025,20.809723,64.705688,0.697464,820214.237652,0.877384,9.403074,24.286656,4.010725,0.073071,0.064917,149.744908,100.017609,72.516201,32.000000,32.000000,32.000000,32.000000,32.000000,71.398541,59.673679,108.018763,100.000000,27.232528,36.949367,46.037975,88.435749,33.443038,35.532278,73.022428,178.865683,67.413152,0.666937,179.401581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.761652,49.299779,199.260921,162.641209,199.127660,200.819832,179.039910,14.141750,194.776095,1.585767,48.486586,47.838395,161.100894,201.249621,159.472172,194.648568,97.187374,189.208697,-0.000483,0.039715,88.961082,64.380164,194.700337,20.807726,64.756967,0.696473,819650.433834,0.874746,9.338459,24.221602,4.007798,0.072519,0.068593,149.776160,100.028518,72.523191,32.000000,32.000000,32.000000,32.000000,32.000000,71.408242,59.670494,108.008917,100.000000,27.220866,36.949367,46.037975,88.492868,33.443038,35.532278,73.039460,179.039910,67.575119,0.665540,179.307364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.606782,49.315720,199.019520,162.644292,199.094429,200.791537,178.999478,14.140465,194.713358,1.585615,48.799989,47.791303,161.091539,201.129115,159.469199,194.613547,97.053553,189.570460,-0.000483,0.039710,88.863871,63.912010,194.755179,20.805306,64.692202,0.697936,819351.485825,0.877150,9.416989,24.094985,4.014025,0.069073,0.064694,149.784962,100.126375,72.552237,32.000000,32.000000,32.000000,32.000000,32.000000,71.408699,59.699944,108.020102,100.000000,27.170382,36.949367,46.037975,88.415096,33.443038,35.532278,73.063909,178.999478,67.452314,0.669906,179.383407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.637752,49.315720,199.120523,162.644292,199.105591,200.792466,178.976581,14.148029,194.812774,1.588156,49.022250,47.742825,161.091993,201.144996,159.471537,194.661040,97.058293,189.486608,-0.000483,0.039694,88.775788,64.338090,194.846770,20.802532,64.728208,0.695696,819341.185391,0.873378,9.278761,24.084029,4.004307,0.068887,0.061299,149.771958,100.123084,72.548122,32.000000,32.000000,32.000000,32.000000,32.000000,71.391801,59.708433,107.998168,100.000000,27.161510,36.949367,46.037975,88.507111,33.443038,35.532278,73.098306,178.976581,67.475573,0.666682,179.372982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.631886,49.404774,199.185163,162.663074,199.137828,200.799252,179.070664,14.146031,194.757985,1.593338,48.739729,47.858432,161.068063,201.125710,159.452454,194.780624,97.083094,189.085977,-0.000483,0.039675,88.749823,64.388529,194.745245,20.799833,64.705184,0.697653,820003.597822,0.876521,9.455311,24.354326,4.011942,0.074953,0.065655,149.731163,100.080073,72.507535,32.000000,32.000000,32.000000,32.000000,32.000000,71.379092,59.705207,107.989301,100.000000,27.185236,36.949367,46.037975,88.493658,33.443038,35.532278,73.207834,179.070664,67.777132,0.669106,179.168183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779940,49.349253,199.164220,162.655786,199.155097,200.798420,178.668350,14.150169,194.782063,1.596625,48.482378,47.884662,161.116202,201.119900,159.479228,194.717615,97.101759,189.060242,-0.000484,0.039684,88.890469,64.199255,194.833084,20.797882,64.700694,0.697136,819943.763463,0.876029,9.423161,24.317971,4.011473,0.074912,0.067253,149.722961,99.985649,72.518901,32.000000,32.000000,32.000000,32.000000,32.000000,71.401505,59.766160,108.016882,100.000000,27.215455,36.949367,46.037975,88.499443,33.443038,35.532278,73.236013,178.668350,67.692100,0.668751,179.283053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.577827,49.310223,199.219097,162.644853,199.011614,200.795731,178.747230,14.146031,194.747362,1.599357,48.815253,47.714837,161.073563,201.085100,159.476039,194.700439,97.016201,188.790348,-0.000483,0.039701,88.930916,64.299991,194.758624,20.795758,64.700171,0.697832,820104.665706,0.875932,9.518304,24.141966,4.013250,0.070897,0.067291,149.668679,100.078322,72.523190,32.000000,32.000000,32.000000,32.000000,32.000000,71.355741,59.746640,108.040801,100.000000,27.152742,36.949367,46.037975,88.467631,33.443038,35.532278,73.211802,178.747230,67.384736,0.666203,179.410551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701396,49.361346,199.158257,162.664476,198.935837,200.783942,179.012076,14.146174,194.660229,1.602383,48.650846,47.806920,161.089147,201.099432,159.469438,194.700907,97.108340,189.112564,-0.000486,0.039710,89.144868,64.094959,194.657119,20.794493,64.671881,0.695859,819677.887150,0.874866,9.309295,24.113581,4.000893,0.072563,0.068624,149.657715,100.049127,72.527154,32.000000,32.000000,32.000000,32.000000,32.000000,71.348893,59.751458,108.019014,100.000000,27.142929,36.949367,46.037975,88.535795,33.443038,35.532278,73.192313,179.012076,67.770497,0.665108,179.143478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.663482,49.361346,199.016055,162.664476,198.988181,200.770975,178.840175,14.144747,194.666810,1.598754,48.422986,48.070428,161.103723,201.098820,159.449026,194.708281,97.083095,189.389789,-0.000485,0.039693,89.304731,64.553541,194.605602,20.792481,64.681582,0.698435,820164.824864,0.878331,9.479883,24.097132,4.018310,0.068842,0.065076,149.637647,100.037187,72.528700,32.000000,32.000000,32.000000,32.000000,32.000000,71.363307,59.743809,107.985727,100.000000,27.194361,36.949367,46.037975,88.468903,33.443038,35.532278,73.264563,178.840175,67.568195,0.670610,179.240448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.672056,49.322866,199.107357,162.651300,199.057221,200.768149,178.901037,14.146174,194.748812,1.602985,48.555144,47.754290,161.081118,201.062083,159.454615,194.733666,96.975123,189.352855,-0.000485,0.039669,89.480805,64.249983,194.630361,20.790397,64.639751,0.697112,819736.246029,0.874685,9.402770,24.126763,4.007096,0.064366,0.058808,149.632125,100.039382,72.545444,32.000000,32.000000,32.000000,32.000000,32.000000,71.382298,59.741643,107.933075,100.000000,27.148197,36.949367,46.037975,88.492771,33.443038,35.532278,73.249429,178.901037,67.454910,0.665239,179.290252,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.665083,49.274217,199.090785,162.624109,199.111174,200.775871,178.729562,14.141036,194.896816,1.604069,48.402149,47.894697,161.070851,201.150725,159.460896,194.846525,96.953916,189.213207,-0.000486,0.039663,89.528909,64.502294,194.657039,20.788051,64.711278,0.697073,819841.400426,0.876211,9.442091,24.256650,4.007292,0.067074,0.060238,149.590404,100.104016,72.548493,32.000000,32.000000,32.000000,32.000000,32.000000,71.364766,59.744869,107.880335,100.000000,27.168228,36.949367,46.037975,88.490746,33.443038,35.532278,73.269446,178.729562,67.492486,0.667293,179.438285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711187,49.274217,199.178401,162.624109,199.171628,200.800883,178.843952,14.146031,194.712223,1.615961,48.377638,47.901641,161.086676,201.050198,159.467716,194.674688,96.966403,189.297047,-0.000485,0.039652,89.645890,64.069006,194.559407,20.786794,64.710286,0.697553,820125.196743,0.875639,9.394718,24.350687,4.008438,0.072328,0.064116,149.574836,100.096021,72.529224,32.000000,32.000000,32.000000,32.000000,32.000000,71.334570,59.749957,107.846582,100.000000,27.200881,36.949367,46.037975,88.497383,33.443038,35.532278,73.236943,178.843952,67.449087,0.668441,179.390212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.619760,49.228317,199.009655,162.606729,199.133769,200.813738,178.936337,14.142035,194.649717,1.619820,48.443646,47.748202,161.071961,200.986347,159.459749,194.590018,96.945515,189.517834,-0.000485,0.039647,89.651961,64.489081,194.625570,20.785813,64.662199,0.696749,820115.539694,0.876530,9.353301,24.319188,4.008667,0.075640,0.066424,149.555467,100.109670,72.522040,32.000000,32.000000,32.000000,32.000000,32.000000,71.329119,59.737289,107.815610,100.000000,27.189963,36.949367,46.037975,88.473671,33.443038,35.532278,73.205609,178.936337,67.327634,0.668038,179.460669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.733797,49.204130,199.141400,162.603365,199.149266,200.818457,178.790966,14.148742,194.702350,1.620388,48.393090,47.914423,161.066423,201.260854,159.444408,194.806804,96.982701,189.484220,-0.000486,0.039429,89.704981,64.172834,194.702598,20.783832,64.654734,0.696493,820108.434212,0.875176,9.305493,24.338348,4.006712,0.073383,0.065267,149.555648,100.147133,72.523609,32.000000,32.000000,32.000000,32.000000,32.000000,71.331299,59.712195,107.756192,100.000000,27.158866,36.949367,46.037975,88.528533,33.443038,35.532278,73.191699,178.790966,67.805205,0.668211,179.114642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.610004,49.205230,199.193721,162.608691,199.228143,200.797916,179.044336,14.147458,194.741107,1.623485,48.411703,47.825422,161.079003,201.076089,159.460027,194.691435,97.043420,189.455022,-0.000487,0.039204,90.108143,64.224314,194.709798,20.782003,64.710430,0.697676,820255.593439,0.876457,9.354433,24.442523,4.010694,0.071770,0.067789,149.541962,100.103449,72.525788,32.000000,32.000000,32.000000,32.000000,32.000000,71.312025,59.706514,107.735927,100.000000,27.172650,36.949367,46.037975,88.470919,33.443038,35.532278,73.203726,179.044336,67.766548,0.670056,179.050716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779681,49.192861,199.112332,162.601402,199.296092,200.752214,178.649543,14.151026,194.757750,1.634857,48.257079,48.003935,161.065416,201.021921,159.451307,194.740148,97.039590,189.600119,-0.000487,0.039202,90.246173,64.334389,194.786134,20.781605,64.692598,0.696628,819909.203134,0.874898,9.211972,24.392663,4.004146,0.072836,0.069031,149.547085,100.117667,72.522218,32.000000,32.000000,32.000000,32.000000,32.000000,71.323560,59.689645,107.680875,100.000000,27.187429,36.949367,46.037975,88.540066,33.443038,35.532278,73.212020,178.649543,67.407797,0.664260,179.338009,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.566911,49.139541,199.105526,162.584583,199.295343,200.717876,179.022326,14.143605,194.749839,1.646972,48.276295,47.873387,161.057247,201.090829,159.445004,194.694753,96.958936,189.213980,-0.000486,0.039186,90.249567,64.346081,194.653245,20.780709,64.642744,0.696179,819648.468176,0.875156,9.222536,24.343669,4.005076,0.067241,0.064184,149.559792,100.109821,72.515905,32.000000,32.000000,32.000000,32.000000,32.000000,71.336511,59.667910,107.660775,100.000000,27.137688,36.949367,46.037975,88.445269,33.443038,35.532278,73.206961,179.022326,67.690369,0.664733,179.127703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.708502,49.139541,198.875699,162.584583,199.282562,200.700218,178.861202,14.146887,194.709157,1.655016,48.311453,47.894700,161.041780,201.083836,159.442309,194.684019,96.949329,189.300515,-0.000485,0.039168,90.075899,64.459465,194.600727,20.779341,64.637804,0.695320,819332.256179,0.874378,9.153172,24.379471,3.999872,0.067822,0.064150,149.563255,100.178396,72.511356,32.000000,32.000000,32.000000,32.000000,32.000000,71.360475,59.704392,107.675920,100.000000,27.151233,36.949367,46.037975,88.567113,33.443038,35.532278,73.158231,178.861202,67.727602,0.667312,179.034902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.729489,49.142839,199.047848,162.572529,199.244872,200.681933,178.956263,14.150598,194.849664,1.654591,48.310586,47.873070,161.056733,201.122775,159.432063,194.716251,97.029329,189.173633,-0.000484,0.039123,89.676736,64.562822,194.834654,20.778287,64.712450,0.698262,819646.130729,0.876437,9.320541,24.314461,4.016904,0.065452,0.060659,149.582246,100.173567,72.524749,32.000000,32.000000,32.000000,32.000000,32.000000,71.362459,59.706825,107.645695,100.000000,27.155542,36.949367,46.037975,88.490077,33.443038,35.532278,73.163320,178.956263,67.456136,0.666824,179.287931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.665561,49.111782,199.089042,162.552907,199.276971,200.686488,178.794055,14.145317,194.816763,1.654393,48.385237,47.874287,161.048606,201.135924,159.461952,194.753182,97.012632,188.954834,-0.000483,0.039068,89.526093,64.369193,194.838511,20.777929,64.697845,0.695904,819413.833985,0.874375,9.173600,24.356732,4.000839,0.067044,0.060905,149.567599,100.166944,72.552425,32.000000,32.000000,32.000000,32.000000,32.000000,71.363028,59.667493,107.608524,100.000000,27.117483,36.949367,46.037975,88.479404,33.443038,35.532278,73.165397,178.794055,67.530746,0.664156,179.400480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.577197,49.129097,199.015594,162.552626,199.283604,200.712667,178.999488,14.146745,194.776023,1.654252,48.491380,47.853785,161.062609,201.052216,159.460168,194.657148,96.983258,188.948099,-0.000484,0.038965,89.553499,64.126404,194.623100,20.776908,64.722078,0.695223,819011.052713,0.873429,9.155145,24.228835,4.002612,0.073404,0.064389,149.599517,100.153299,72.511187,32.000000,32.000000,32.000000,32.000000,32.000000,71.355679,59.689448,107.575515,100.000000,27.156645,36.949367,46.037975,88.517672,33.443038,35.532278,73.133945,178.999488,67.536696,0.666945,179.353863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.666614,49.129097,199.193363,162.552626,199.313642,200.721688,178.859747,14.141322,194.789886,1.650917,48.266635,47.769905,161.050482,201.076803,159.466844,194.739082,96.948548,188.245801,-0.000485,0.038718,89.438416,64.143688,194.652104,20.776051,64.720545,0.696224,819095.769156,0.875415,9.190370,24.162882,4.008593,0.075076,0.066465,149.599016,100.186835,72.504068,32.000000,32.000000,32.000000,32.000000,32.000000,71.341897,59.671271,107.578569,100.000000,27.101298,36.949367,46.037975,88.572271,33.443038,35.532278,73.151044,178.859747,67.452512,0.667017,179.378804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794204,49.111507,199.056768,162.553187,199.304716,200.716685,178.785633,14.141322,194.728107,1.650456,48.037843,47.852099,161.046208,201.001453,159.453525,194.677639,96.984443,188.855505,-0.000485,0.038557,89.266667,64.333670,194.631872,20.775726,64.741443,0.697007,819482.632575,0.876299,9.299412,24.189710,4.014257,0.072451,0.068507,149.588851,100.174919,72.514650,32.000000,32.000000,32.000000,32.000000,32.000000,71.311499,59.661872,107.557608,100.000000,27.132006,36.949367,46.037975,88.481414,33.443038,35.532278,73.133582,178.785633,67.496777,0.667959,179.406735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.729086,49.046369,199.126895,162.532163,199.269146,200.712094,179.034623,14.136327,194.759395,1.651440,48.216247,47.791713,161.035748,201.001678,159.445679,194.668895,97.002793,189.392470,-0.000484,0.038579,89.139017,64.499055,194.648740,20.774734,64.718129,0.696390,819504.334056,0.875269,9.206593,23.958638,4.010609,0.072991,0.069336,149.632433,100.146317,72.530372,32.000000,32.000000,32.000000,32.000000,32.000000,71.324825,59.656900,107.544743,100.000000,27.110379,36.949367,46.037975,88.452679,33.443038,35.532278,73.066542,179.034623,67.490593,0.668185,179.299968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669881,49.070005,199.001413,162.527678,199.315243,200.700408,178.899553,14.150883,194.810071,1.653673,48.256817,47.807081,161.030386,201.068587,159.463652,194.628039,96.975407,189.420412,-0.000484,0.038564,89.051407,64.320688,194.594443,20.774141,64.698855,0.694179,819140.947148,0.873075,9.056780,24.153526,3.997589,0.071021,0.066931,149.629351,100.133451,72.521685,32.000000,32.000000,32.000000,32.000000,32.000000,71.313113,59.654267,107.545098,100.000000,27.132954,36.949367,46.037975,88.493437,33.443038,35.532278,73.059006,178.899553,67.416271,0.665841,179.286790,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.644989,49.110957,199.105074,162.523473,199.293563,200.701883,178.969217,14.143890,194.746856,1.652873,48.475665,47.864576,161.040670,201.097801,159.429147,194.661628,96.919659,189.643752,-0.000485,0.038545,89.039448,64.461369,194.655488,20.774602,64.669483,0.695258,818990.331864,0.872950,9.059092,24.337964,4.004234,0.064732,0.060883,149.643938,100.118368,72.516547,32.000000,32.000000,32.000000,32.000000,32.000000,71.336051,59.646858,107.539282,100.000000,27.082699,36.949367,46.037975,88.528892,33.443038,35.532278,73.076986,178.969217,67.812688,0.666697,179.064918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707126,49.110957,199.062949,162.523473,199.239818,200.699952,178.823491,14.146887,194.787770,1.651451,48.400444,47.844182,161.016893,201.149074,159.426409,194.802178,96.874279,189.542764,-0.000485,0.038513,89.068164,64.661046,194.720648,20.775036,64.721970,0.695895,819192.442984,0.874773,9.144112,24.375889,4.006481,0.066164,0.059432,149.655783,100.177344,72.569979,32.000000,32.000000,32.000000,32.000000,32.000000,71.327239,59.615657,107.581477,100.000000,27.114574,36.949367,46.037975,88.546336,33.443038,35.532278,73.114655,178.823491,67.616553,0.667845,179.183446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701820,49.117278,199.038210,162.531041,199.097474,200.707812,178.966912,14.136042,194.674122,1.651657,48.481206,47.754391,161.020632,201.057823,159.436180,194.638785,96.880691,189.355945,-0.000485,0.038530,89.134322,64.201299,194.648781,20.775298,64.713315,0.696883,819558.662845,0.875026,9.210888,24.515847,4.010577,0.069978,0.061728,149.653861,100.130833,72.532943,32.000000,32.000000,32.000000,32.000000,32.000000,71.339232,59.587067,107.554427,100.000000,27.087647,36.949367,46.037975,88.513399,33.443038,35.532278,73.119959,178.966912,67.491260,0.664581,179.399339,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.684760,49.164827,198.974312,162.553467,199.045863,200.715607,179.152355,14.145175,194.729672,1.647538,48.601758,47.766611,161.028737,201.072990,159.441290,194.609129,96.930579,189.429395,-0.000485,0.038524,89.000768,64.288516,194.634256,20.775002,64.734104,0.695425,819632.929975,0.874515,9.146443,24.523161,4.004717,0.075665,0.066289,149.646277,100.068732,72.540694,32.000000,32.000000,32.000000,32.000000,32.000000,71.336982,59.607051,107.542921,100.000000,27.086563,36.949367,46.037975,88.518817,33.443038,35.532278,73.119488,179.152355,67.610008,0.665655,179.399064,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.643240,49.173072,199.077022,162.554588,199.060274,200.708189,178.871281,14.143748,194.808166,1.649241,48.459590,47.688026,161.007274,200.985287,159.438235,194.709238,96.982790,189.441191,-0.000485,0.038515,88.875180,64.274348,194.700703,20.774185,64.682772,0.695566,819658.846935,0.873968,9.158263,24.446286,4.004646,0.071100,0.066047,149.674729,100.076684,72.522382,32.000000,32.000000,32.000000,32.000000,32.000000,71.336107,59.629691,107.562731,100.000000,27.079864,36.949367,46.037975,88.530371,33.443038,35.532278,73.170350,178.871281,67.414360,0.666937,179.393635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682238,49.146137,199.083705,162.537208,199.119992,200.670736,178.909110,14.143177,194.792068,1.642749,48.379802,47.867274,161.019533,201.113234,159.434703,194.722846,96.987360,189.593903,-0.000486,0.038498,88.926992,64.394987,194.672069,20.773949,64.708916,0.695523,819652.184411,0.873546,9.223502,24.424107,4.004735,0.072638,0.068473,149.699957,100.158589,72.543718,32.000000,32.000000,32.000000,32.000000,32.000000,71.319378,59.673642,107.553337,100.000000,27.083083,36.949367,46.037975,88.557465,33.443038,35.532278,73.184942,178.909110,67.373251,0.665937,179.365547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.666439,49.146137,199.151107,162.537208,199.196112,200.653060,178.722809,14.146031,194.764523,1.646589,48.376328,47.843813,161.011876,201.137616,159.436069,194.619438,96.921728,189.042228,-0.000485,0.038520,88.993903,64.397514,194.663992,20.774075,64.728262,0.696842,819503.605760,0.875720,9.274820,24.376345,4.010154,0.066390,0.062467,149.721164,100.198179,72.527496,32.000000,32.000000,32.000000,32.000000,32.000000,71.317980,59.684408,107.560407,100.000000,27.085289,36.949367,46.037975,88.537643,33.443038,35.532278,73.161847,178.722809,67.412539,0.668606,179.427466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.626199,49.137342,199.008505,162.546739,199.210073,200.678489,178.868247,14.142606,194.660584,1.635839,48.133690,47.935901,161.015276,201.099289,159.422153,194.621392,96.905831,189.163846,-0.000484,0.038527,88.837488,64.403074,194.661056,20.773918,64.700460,0.695904,819212.637784,0.874542,9.207428,24.429357,4.007140,0.068080,0.062056,149.740350,100.191955,72.534942,32.000000,32.000000,32.000000,32.000000,32.000000,71.305570,59.703750,107.575300,100.000000,27.063001,36.949367,46.037975,88.549153,33.443038,35.532278,73.164253,178.868247,67.686727,0.668384,179.264681,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.641038,49.081274,199.186873,162.534686,199.290218,200.714423,178.832160,14.152167,194.732415,1.634736,48.041598,47.893645,161.027100,201.165444,159.444921,194.719450,96.979970,189.100601,-0.000483,0.038542,88.689884,64.361178,194.775529,20.773871,64.727163,0.696003,819395.210359,0.875686,9.223815,24.286807,4.009772,0.075115,0.066628,149.770138,100.203322,72.575308,32.000000,32.000000,32.000000,32.000000,32.000000,71.329377,59.743851,107.579419,100.000000,27.052332,36.949367,46.037975,88.574124,33.443038,35.532278,73.157163,178.832160,67.414252,0.668290,179.383643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.603733,49.013113,199.050191,162.496842,199.347361,200.687022,178.921250,14.145317,194.669343,1.623854,48.187223,47.790957,161.011333,201.078841,159.421591,194.567387,97.110309,189.182228,-0.000483,0.038531,88.631002,64.213352,194.752689,20.774597,64.632395,0.696515,819595.769568,0.875851,9.256775,24.348638,4.010150,0.073993,0.065509,149.762976,100.159302,72.540599,32.000000,32.000000,32.000000,32.000000,32.000000,71.294594,59.748911,107.586636,100.000000,27.116559,36.949367,46.037975,88.569467,33.443038,35.532278,73.098162,178.921250,67.867338,0.665786,179.106932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727786,49.013113,199.053695,162.496842,199.268129,200.654577,178.854237,14.141322,194.684469,1.621094,48.102195,47.863956,160.987870,201.016621,159.422935,194.627115,97.122790,189.115058,-0.000482,0.038544,88.733567,64.443772,194.820973,20.774915,64.686504,0.696493,819292.347982,0.875756,9.185306,24.250615,4.012544,0.071627,0.066544,149.771735,100.187373,72.555883,32.000000,32.000000,32.000000,32.000000,32.000000,71.292344,59.788633,107.599770,100.000000,27.061508,36.949367,46.037975,88.592135,33.443038,35.532278,73.022783,178.854237,67.815428,0.668731,179.103037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677799,49.029603,199.169656,162.489554,199.224230,200.657225,178.989051,14.145032,194.865509,1.614107,48.303360,47.886672,160.981975,201.261873,159.420793,194.826726,97.021254,189.361181,-0.000481,0.038547,88.730930,64.519358,194.764967,20.776484,64.735817,0.697396,818563.981154,0.875764,9.155868,24.151101,4.012807,0.072670,0.068397,149.742644,100.171531,72.518932,32.000000,32.000000,32.000000,32.000000,32.000000,71.307803,59.762303,107.582468,100.000000,27.035203,36.949367,46.037975,88.524214,33.443038,35.532278,73.028639,178.989051,67.421843,0.664154,179.339072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.571107,49.052690,199.008889,162.496562,199.307864,200.656133,179.264926,14.143605,194.640990,1.603564,48.452120,47.767478,160.990181,201.067832,159.432405,194.718222,96.918586,189.347348,-0.000480,0.038515,88.692046,64.133229,194.601523,20.777880,64.658052,0.695164,818206.865488,0.873524,9.027182,24.113254,4.002867,0.066440,0.059342,149.714393,100.170602,72.551111,32.000000,32.000000,32.000000,32.000000,32.000000,71.292820,59.797517,107.590689,100.000000,27.097802,36.949367,46.037975,88.556386,33.443038,35.532278,73.039753,179.264926,67.639794,0.663090,179.374044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737752,49.102987,199.096726,162.512821,199.331141,200.686561,178.714057,14.141322,194.693295,1.599069,48.305161,47.901967,160.981100,201.047120,159.416527,194.687254,96.938522,188.239272,-0.000478,0.038475,88.859000,64.350822,194.663525,20.777923,64.750115,0.695585,818724.393277,0.873893,9.095499,24.307698,4.009229,0.074553,0.065879,149.703587,100.131958,72.534845,32.000000,32.000000,32.000000,32.000000,32.000000,71.272865,59.819289,107.607213,100.000000,27.037584,36.949367,46.037975,88.618047,33.443038,35.532278,73.032846,178.714057,67.733047,0.667874,179.231637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688813,49.102987,199.031283,162.512821,199.437595,200.704595,179.078731,14.140180,194.683000,1.591814,48.497706,47.851932,160.975205,201.121653,159.418152,194.710071,96.990077,189.073759,-0.000475,0.038458,88.994294,64.342003,194.658957,20.777947,64.713712,0.697399,819317.779516,0.874686,9.229332,24.405147,4.014615,0.073686,0.065641,149.684658,100.133644,72.533625,32.000000,32.000000,32.000000,32.000000,32.000000,71.298268,59.826561,107.618821,100.000000,27.045254,36.949367,46.037975,88.526100,33.443038,35.532278,73.078567,179.078731,67.411944,0.666656,179.423611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.673076,49.110407,199.153581,162.526276,199.515170,200.690450,178.940202,14.147030,194.814226,1.585365,48.456166,47.866578,160.989562,201.099636,159.402788,194.707468,97.025777,189.056939,-0.000475,0.038454,89.141099,64.310954,194.679022,20.778693,64.733257,0.694766,819230.108697,0.874374,9.106730,23.966191,4.002930,0.073056,0.068270,149.657965,100.102697,72.540373,32.000000,32.000000,32.000000,32.000000,32.000000,71.275979,59.851007,107.613171,100.000000,27.035533,36.949367,46.037975,88.557519,33.443038,35.532278,73.084190,178.940202,67.493784,0.664169,179.431558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.653115,49.128272,199.058817,162.548982,199.523050,200.707330,178.651748,14.145460,194.809061,1.581592,48.444010,47.845029,161.038335,201.114049,159.429820,194.703942,97.078555,189.299741,-0.000475,0.038460,89.271933,64.427164,194.723137,20.779397,64.703056,0.695664,819203.039152,0.873627,9.157459,24.230368,4.005555,0.064786,0.058996,149.649700,100.132058,72.568742,32.000000,32.000000,32.000000,32.000000,32.000000,71.326849,59.866036,107.643083,100.000000,27.035612,36.949367,46.037975,88.568795,33.443038,35.532278,73.101135,178.651748,67.651983,0.667819,179.259253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669865,49.119477,199.251474,162.556551,199.465509,200.724131,179.072177,14.149884,194.746312,1.573499,48.372149,47.918651,160.998360,201.184363,159.429680,194.775024,96.953143,189.572206,-0.000474,0.038446,89.224771,64.498400,194.754972,20.780242,64.720293,0.695925,819050.405026,0.874567,9.181200,24.188316,4.009286,0.072483,0.063905,149.595756,100.157751,72.529353,32.000000,32.000000,32.000000,32.000000,32.000000,71.309294,59.836899,107.635574,100.000000,27.037446,36.949367,46.037975,88.585475,33.443038,35.532278,73.101760,179.072177,67.451935,0.667462,179.444736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702530,49.079075,199.123786,162.553747,199.414036,200.712962,178.788985,14.143177,194.763303,1.559392,48.269554,47.850543,161.007399,201.056803,159.429323,194.790808,96.897435,189.399483,-0.000472,0.038426,89.213261,64.468006,194.754138,20.780156,64.687712,0.696355,819001.625552,0.876488,9.219773,24.227212,4.008989,0.074905,0.067555,149.570843,100.149524,72.545531,32.000000,32.000000,32.000000,32.000000,32.000000,71.306415,59.845741,107.634570,100.000000,27.045932,36.949367,46.037975,88.578935,33.443038,35.532278,73.092890,178.788985,67.726881,0.666001,179.220150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.632966,49.079075,199.168719,162.553747,199.429701,200.666373,178.903820,14.148029,194.936332,1.554508,48.509855,47.814298,161.019941,201.239591,159.436994,194.807884,96.991977,189.587654,-0.000471,0.038388,89.269788,64.366841,194.810711,20.780621,64.714686,0.696487,819507.586287,0.874154,9.193600,24.455395,4.011516,0.072046,0.067249,149.604719,100.221299,72.572399,32.000000,32.000000,32.000000,32.000000,32.000000,71.339299,59.924855,107.656469,100.000000,27.057200,36.949367,46.037975,88.564228,33.443038,35.532278,73.050364,178.903820,67.826138,0.668281,179.146743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.628177,49.094191,199.166267,162.551505,199.367391,200.628167,178.730228,14.142749,194.742936,1.551234,48.757497,47.831597,161.007278,200.989507,159.435980,194.703187,97.047721,188.388758,-0.000469,0.038667,89.226065,64.268285,194.745878,20.782275,64.713658,0.695981,819515.876500,0.874752,9.119324,24.445966,4.006311,0.064686,0.059808,149.577586,100.177070,72.538150,32.000000,32.000000,32.000000,32.000000,32.000000,71.336526,59.934223,107.640426,100.000000,27.075925,36.949367,46.037975,88.643134,33.443038,35.532278,73.060477,178.730228,67.582962,0.664750,179.307286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.574466,49.179944,199.161695,162.576734,199.356894,200.624640,178.952164,14.147030,194.734959,1.550052,48.601871,47.796730,160.998520,201.094580,159.429463,194.715943,97.050917,189.667296,-0.000469,0.038821,89.161082,64.404230,194.736128,20.782975,64.685224,0.696508,819071.676982,0.875348,9.191484,24.422386,4.012831,0.075226,0.066508,149.557035,100.228344,72.552694,32.000000,32.000000,32.000000,32.000000,32.000000,71.310713,59.995406,107.634443,100.000000,27.053916,36.949367,46.037975,88.615974,33.443038,35.532278,73.144585,178.952164,67.733408,0.664557,179.319913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
