OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 4, 2020
5:09:45 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.718749,49.272019,199.440607,160.986113,214.055800,213.853815,188.916746,14.134186,193.745087,1.718402,47.442367,47.887359,159.563994,201.319690,157.819715,193.727184,99.369532,186.655557,-0.000459,0.038527,94.771936,63.900177,193.590636,20.853784,68.215631,0.703338,862688.311186,0.881432,9.262997,20.982057,4.002635,0.077327,0.068733,148.134446,99.861213,72.611871,32.000000,32.000000,32.000000,32.000000,32.000000,71.377240,59.583599,106.873034,100.000000,29.654157,37.949367,56.087975,84.973343,37.443038,36.532278,77.833063,188.916746,71.916372,0.667869,189.269629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.798793,49.272019,199.396818,160.986113,214.026606,213.842037,189.333443,14.134044,193.897268,1.713157,47.342955,47.889978,159.546960,201.183527,157.786803,193.732909,99.251326,186.816044,-0.000459,0.038544,95.095129,63.919964,193.611541,20.852370,68.188441,0.701902,862416.412008,0.880193,9.191780,20.878616,4.000793,0.076575,0.070429,148.154347,99.890585,72.620144,32.000000,32.000000,32.000000,32.000000,32.000000,71.387489,59.610377,106.866776,100.000000,29.620805,37.949367,56.087975,85.048635,37.443038,36.532278,77.814346,189.333443,71.932707,0.668675,189.469668,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.738045,49.306375,199.555754,160.979387,213.948937,213.893575,189.076744,14.140894,194.066411,1.701300,47.573417,47.916645,159.523906,201.519174,157.774637,193.968254,99.448725,187.434067,-0.000460,0.038570,95.393743,63.985131,193.763602,20.850620,68.243434,0.704217,863599.935117,0.882215,9.295455,20.933070,4.011376,0.076643,0.070016,148.151763,99.864613,72.605842,32.000000,32.000000,32.000000,32.000000,32.000000,71.367084,59.611531,106.876407,100.000000,29.628367,37.949367,56.087975,84.984243,37.443038,36.532278,77.879315,189.076744,71.799102,0.667978,189.293035,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867174,49.289884,199.632078,160.974903,213.909131,213.926162,188.937627,14.138039,194.017631,1.691176,47.668013,48.092310,159.558374,201.500989,157.813706,193.953340,99.564376,186.858074,-0.000460,0.038547,95.250472,63.938988,193.902859,20.850837,68.255605,0.703341,863914.658474,0.878654,9.212542,21.112465,4.004049,0.076081,0.070203,148.154971,99.865585,72.623740,32.000000,32.000000,32.000000,32.000000,32.000000,71.358625,59.605473,106.916353,100.000000,29.675506,37.949367,56.087975,85.031940,37.443038,36.532278,77.888595,188.937627,71.969453,0.666731,189.314200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.859200,49.330837,199.508369,161.011896,213.926305,213.967078,189.170257,14.138753,193.772698,1.687586,47.467714,47.918891,159.548035,201.361279,157.813151,193.698177,99.360650,186.877887,-0.000459,0.038524,95.029634,64.003574,193.542992,20.850689,68.265305,0.704190,863533.073927,0.881337,9.309814,21.150335,4.012135,0.077456,0.070335,148.176272,99.850731,72.616295,32.000000,32.000000,32.000000,32.000000,32.000000,71.352216,59.585529,106.942982,100.000000,29.707401,37.949367,56.087975,84.954637,37.443038,36.532278,77.912353,189.170257,71.971419,0.669317,189.459715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774933,49.301703,199.430314,161.008253,213.911325,214.023116,188.914535,14.135328,193.724981,1.688557,47.367279,48.102431,159.561247,201.222160,157.786411,193.776567,99.289200,187.076554,-0.000458,0.038508,94.929765,64.163341,193.604178,20.848440,68.205859,0.702704,862936.105978,0.879543,9.159655,20.815435,4.003276,0.076686,0.069297,148.171264,99.801757,72.613182,32.000000,32.000000,32.000000,32.000000,32.000000,71.341488,59.560365,106.956046,100.000000,29.600970,37.949367,56.087975,84.953976,37.443038,36.532278,77.981781,188.914535,71.609116,0.666443,189.110541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.768164,49.301703,199.604918,161.008253,213.943235,214.042063,189.147698,14.131903,193.960502,1.692511,47.438362,47.973930,159.543145,201.305664,157.759594,193.943129,99.461582,187.621781,-0.000457,0.038520,94.873582,63.903121,193.783001,20.846184,68.228307,0.702614,864052.749473,0.878886,9.208856,21.026710,4.001435,0.077237,0.069032,148.176916,99.786059,72.607718,32.000000,32.000000,32.000000,32.000000,32.000000,71.333991,59.564525,106.988996,100.000000,29.643017,37.949367,56.087975,84.998517,37.443038,36.532278,77.980261,189.147698,71.731668,0.666434,189.202791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.789236,49.288235,199.574181,160.984992,213.882714,214.003402,188.439948,14.139895,193.954765,1.697883,47.677598,47.919707,159.569270,201.455221,157.823872,193.917873,99.496469,187.246320,-0.000456,0.038492,94.753311,63.836786,193.808451,20.845961,68.260833,0.704210,864621.117575,0.881890,9.266929,21.173834,4.006642,0.077220,0.070876,148.153692,99.814125,72.638895,32.000000,32.000000,32.000000,32.000000,32.000000,71.369378,59.576045,107.021610,100.000000,29.730745,37.949367,56.087975,85.000105,37.443038,36.532278,77.991961,188.439948,71.838913,0.670742,189.280565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805319,49.330013,199.460957,161.001246,213.859664,213.957199,188.621547,14.141750,193.745786,1.713836,47.400629,47.950314,159.551248,201.268214,157.809959,193.779892,99.179197,186.265793,-0.000455,0.038514,94.618145,64.008531,193.673742,20.846399,68.249961,0.704565,864027.897079,0.881014,9.273940,21.208821,4.010695,0.076970,0.070283,148.156318,99.852571,72.623156,32.000000,32.000000,32.000000,32.000000,32.000000,71.356167,59.553403,107.030717,100.000000,29.705579,37.949367,56.087975,84.986393,37.443038,36.532278,78.015484,188.621547,71.654859,0.670154,189.293153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.631845,49.328913,199.389052,161.007412,213.946993,214.004860,189.024379,14.141893,193.851019,1.707560,47.543405,47.810923,159.540235,201.354796,157.773274,193.830558,99.064934,187.481426,-0.000454,0.038695,94.420495,63.951826,193.592795,20.844405,68.198520,0.703728,863649.214958,0.883714,9.238651,21.031181,4.008380,0.075918,0.070401,148.129726,99.881098,72.601233,32.000000,32.000000,32.000000,32.000000,32.000000,71.335344,59.552873,106.996178,100.000000,29.644734,37.949367,56.087975,85.034042,37.443038,36.532278,78.095420,189.024379,71.692957,0.668678,189.203736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868994,49.302252,199.715511,161.009093,214.070321,214.014019,188.675712,14.139467,194.041939,1.704176,47.131189,48.045981,159.509848,201.581517,157.757531,193.996163,99.344001,187.529931,-0.000454,0.038943,94.263150,64.047740,193.854523,20.843718,68.299382,0.703295,864805.653206,0.882460,9.263781,20.974634,4.004812,0.076978,0.071018,148.118584,99.840101,72.595202,32.000000,32.000000,32.000000,32.000000,32.000000,71.322610,59.518950,106.976585,100.000000,29.678914,37.949367,56.087975,85.074029,37.443038,36.532278,78.123664,188.675712,71.830006,0.669876,189.234853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.941970,49.302252,199.648252,161.009093,214.098959,213.985269,188.730678,14.144747,194.033327,1.711484,46.667631,47.946651,159.538176,201.408535,157.795350,194.092711,99.559782,187.159758,-0.000455,0.038892,94.241932,64.105457,193.828477,20.843695,68.290980,0.705984,865760.090445,0.884192,9.442485,21.552130,4.017361,0.076032,0.069744,148.098825,99.806868,72.617497,32.000000,32.000000,32.000000,32.000000,32.000000,71.338050,59.545113,106.977821,100.000000,29.773626,37.949367,56.087975,84.937062,37.443038,36.532278,78.124512,188.730678,71.849948,0.671574,189.286230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775425,49.174996,199.526459,160.997043,214.090646,213.978752,189.094257,14.135328,193.718280,1.701118,47.182851,48.016827,159.554559,201.272719,157.809128,193.856264,99.331549,187.099081,-0.000455,0.038748,94.382266,63.842674,193.405451,20.843764,68.160801,0.702756,864236.640128,0.881120,9.170140,21.291500,4.004803,0.077181,0.070419,148.073254,99.739448,72.584404,32.000000,32.000000,32.000000,32.000000,32.000000,71.344069,59.534411,106.950712,100.000000,29.733997,37.949367,56.087975,84.888956,37.443038,36.532278,78.020197,189.094257,71.976702,0.668213,189.316285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.715429,49.244533,199.412335,161.010214,214.009346,213.983846,188.946655,14.136898,193.883288,1.713473,47.230787,47.989808,159.536929,201.282770,157.780522,193.886192,99.171177,187.119424,-0.000455,0.038758,94.634989,63.882142,193.602485,20.843684,68.188423,0.701661,863123.176957,0.879316,9.094719,20.934927,3.997605,0.076748,0.069597,148.068365,99.753946,72.579353,32.000000,32.000000,32.000000,32.000000,32.000000,71.379761,59.534897,106.989754,100.000000,29.724127,37.949367,56.087975,84.981609,37.443038,36.532278,78.027599,188.946655,71.885900,0.666906,189.351965,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.670299,49.282738,199.489656,161.020303,213.930610,213.959368,189.259081,14.139467,194.074953,1.734776,47.524262,48.054915,159.505612,201.346825,157.767619,193.999423,99.426635,187.571884,-0.000457,0.038761,94.656219,64.093479,193.674559,20.844578,68.265287,0.704485,863916.660900,0.880547,9.139715,21.140062,4.008534,0.077449,0.069393,148.071009,99.762344,72.613121,32.000000,32.000000,32.000000,32.000000,32.000000,71.406187,59.546994,106.956322,100.000000,29.697017,37.949367,56.087975,85.014429,37.443038,36.532278,78.112547,189.259081,71.692092,0.667136,189.242406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826940,49.282738,199.627512,161.020303,213.904106,213.968979,189.060570,14.133473,193.898004,1.754949,47.477995,47.866991,159.539625,201.542089,157.796425,193.940950,99.584915,187.011035,-0.000458,0.038742,94.603183,63.813212,193.615702,20.844978,68.240315,0.704836,864872.600927,0.882609,9.271412,21.308177,4.011075,0.075874,0.069978,148.072432,99.708912,72.626011,32.000000,32.000000,32.000000,32.000000,32.000000,71.417112,59.556394,106.949456,100.000000,29.719195,37.949367,56.087975,85.040464,37.443038,36.532278,78.170639,189.060570,71.748202,0.668583,189.251100,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.658686,49.289059,199.367053,161.039080,213.868281,214.017086,188.673807,14.140180,193.632915,1.766095,47.153599,47.862977,159.531306,201.156882,157.781298,193.576555,99.340351,187.187349,-0.000457,0.038719,94.312049,63.847689,193.622083,20.844485,68.123153,0.704816,863928.991826,0.882035,9.356411,21.224808,4.016277,0.076243,0.069158,148.072853,99.754663,72.574738,32.000000,32.000000,32.000000,32.000000,32.000000,71.393871,59.526939,106.936770,100.000000,29.738707,37.949367,56.087975,84.949647,37.443038,36.532278,78.199830,188.673807,71.805485,0.671126,189.214318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716200,49.238487,199.281996,161.027029,213.900584,214.098842,188.760594,14.135899,193.868887,1.773887,46.749928,48.063205,159.502368,201.310312,157.723253,193.830595,99.374988,187.464169,-0.000455,0.038736,93.967554,64.000066,193.668218,20.842272,68.203659,0.703483,863071.835757,0.879918,9.194128,20.853169,4.006417,0.076175,0.070323,148.087462,99.711507,72.578896,32.000000,32.000000,32.000000,32.000000,32.000000,71.407587,59.571942,106.976293,100.000000,29.650815,37.949367,56.087975,85.041256,37.443038,36.532278,78.179753,188.760594,71.565969,0.669089,189.070652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781918,49.166201,199.507429,160.992559,213.885508,214.083876,188.631011,14.138182,193.993585,1.785929,46.605383,47.930665,159.530794,201.436547,157.774374,193.919583,99.559845,187.073532,-0.000455,0.038712,93.863613,63.832460,193.631506,20.841404,68.157105,0.706326,864534.112334,0.885255,9.374780,21.164859,4.014747,0.077716,0.068931,148.111450,99.701082,72.610269,32.000000,32.000000,32.000000,32.000000,32.000000,71.447988,59.606196,106.984645,100.000000,29.656764,37.949367,56.087975,85.010144,37.443038,36.532278,78.196194,188.631011,71.605275,0.670104,189.086820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.745192,49.107659,199.568115,160.957808,213.936261,214.077578,189.000626,14.136042,193.771784,1.782921,46.814283,48.053277,159.512414,201.346988,157.760480,193.910760,99.295114,186.409776,-0.000455,0.038742,93.511905,63.945811,193.663792,20.840243,68.182113,0.704707,864505.964562,0.883924,9.264566,21.235517,4.008392,0.076727,0.070137,148.097301,99.723873,72.605457,32.000000,32.000000,32.000000,32.000000,32.000000,71.455926,59.620129,106.979013,100.000000,29.758949,37.949367,56.087975,84.971166,37.443038,36.532278,78.132025,189.000626,71.976900,0.671598,189.372579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.776617,49.107659,199.432022,160.957808,213.932770,214.097878,188.851915,14.137897,193.663483,1.789086,46.915032,47.920958,159.503620,201.194556,157.747894,193.683794,99.114107,187.049413,-0.000454,0.038735,93.454783,63.806691,193.277492,20.838926,68.133359,0.704724,863381.431571,0.882993,9.124195,20.902037,4.007628,0.076752,0.069139,148.141368,99.759050,72.618281,32.000000,32.000000,32.000000,32.000000,32.000000,71.447490,59.643081,106.995214,100.000000,29.769217,37.949367,56.087975,84.990058,37.443038,36.532278,78.075669,188.851915,71.683149,0.670788,189.115577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.681528,49.115904,199.393997,160.956687,213.936329,214.166472,188.795399,14.128764,193.874336,1.780219,47.146551,47.918810,159.485751,201.364337,157.731118,193.944390,99.360950,187.051544,-0.000454,0.038744,93.501529,64.051902,193.676256,20.837332,68.163956,0.704929,864299.455830,0.881818,9.103694,20.913702,4.011807,0.076509,0.069352,148.144575,99.755210,72.606981,32.000000,32.000000,32.000000,32.000000,32.000000,71.440665,59.624396,106.971519,100.000000,29.665373,37.949367,56.087975,84.970306,37.443038,36.532278,78.081897,188.795399,71.933122,0.667764,189.309400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699631,49.118378,199.536295,160.946598,213.958949,214.194376,188.968549,14.135328,193.997595,1.771640,47.439499,47.969557,159.512156,201.279406,157.743624,193.984691,99.567312,187.156542,-0.000453,0.038756,93.325502,63.856722,193.759342,20.836348,68.225278,0.704766,865087.468870,0.881977,9.071143,21.338591,4.006540,0.075840,0.070263,148.150144,99.720178,72.611987,32.000000,32.000000,32.000000,32.000000,32.000000,71.461855,59.656810,106.983700,100.000000,29.715006,37.949367,56.087975,85.021950,37.443038,36.532278,78.080887,188.968549,71.933266,0.669865,189.311446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.878991,49.212651,199.563980,160.984992,213.880960,214.197617,188.849108,14.139038,193.833782,1.773590,47.316835,47.835683,159.535611,201.212497,157.770903,193.928425,99.405061,187.308965,-0.000454,0.038758,93.363799,63.605108,193.592062,20.836009,68.272896,0.705796,864532.884191,0.884421,9.177931,21.092560,4.013443,0.076372,0.069855,148.136577,99.695866,72.624853,32.000000,32.000000,32.000000,32.000000,32.000000,71.482699,59.677529,106.970323,100.000000,29.735281,37.949367,56.087975,85.011983,37.443038,36.532278,78.082635,188.849108,71.731254,0.668813,189.215341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.713429,49.212651,199.389041,160.984992,213.861555,214.199771,188.684596,14.132046,193.683618,1.768033,47.283617,48.061139,159.528143,201.205178,157.744181,193.734496,99.142585,187.088127,-0.000455,0.038727,93.380494,63.865365,193.473469,20.835049,68.174576,0.705392,863791.251522,0.883375,9.161633,20.926172,4.014845,0.076520,0.071017,148.153168,99.656801,72.617450,32.000000,32.000000,32.000000,32.000000,32.000000,71.484421,59.679696,106.963393,100.000000,29.781672,37.949367,56.087975,84.907368,37.443038,36.532278,78.182633,188.684596,71.758642,0.669031,189.245120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.656368,49.218423,199.372522,161.003488,213.807300,214.226710,189.016046,14.132617,193.873286,1.751114,47.389858,47.942480,159.524438,201.219938,157.731039,193.757069,99.249217,186.984387,-0.000455,0.038730,93.446284,63.752077,193.512545,20.833663,68.208257,0.702929,864458.442092,0.880649,9.070203,21.146421,4.000963,0.077919,0.069146,148.147015,99.639895,72.630664,32.000000,32.000000,32.000000,32.000000,32.000000,71.499812,59.671360,106.983216,100.000000,29.641422,37.949367,56.087975,84.999366,37.443038,36.532278,78.205813,189.016046,71.987917,0.669039,189.435167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736626,49.232440,199.513565,161.003208,213.756052,214.183344,188.879429,14.136327,193.882390,1.766906,47.279313,47.878129,159.539987,201.446271,157.756052,193.867367,99.455354,186.660800,-0.000454,0.038779,93.514541,63.730958,193.604524,20.833825,68.267433,0.705592,865774.392713,0.884687,9.241601,21.324854,4.010768,0.076536,0.069140,148.131785,99.645910,72.622128,32.000000,32.000000,32.000000,32.000000,32.000000,71.503669,59.678633,106.945033,100.000000,29.772196,37.949367,56.087975,84.952577,37.443038,36.532278,78.238892,188.879429,71.984599,0.670351,189.440203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794435,49.196709,199.291871,161.006571,213.704887,214.242310,188.770172,14.144176,193.636747,1.761645,46.825786,48.003745,159.536858,201.237368,157.748767,193.659596,99.312818,186.879229,-0.000454,0.038793,93.642440,63.788466,193.622163,20.832845,68.194482,0.706018,865549.172222,0.884389,9.306548,21.178717,4.015044,0.076438,0.070774,148.144569,99.665789,72.624653,32.000000,32.000000,32.000000,32.000000,32.000000,71.482415,59.671780,106.919408,100.000000,29.784023,37.949367,56.087975,84.983663,37.443038,36.532278,78.218018,188.770172,71.689423,0.668949,189.234184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902264,49.081549,199.253757,160.986113,213.670959,214.310102,188.612984,14.136184,193.845147,1.765981,46.690533,47.845824,159.529272,201.289069,157.731734,193.695119,99.040010,187.337943,-0.000454,0.038800,93.811787,63.755808,193.654471,20.831408,68.192318,0.704645,864445.301712,0.883298,9.237349,20.849248,4.011401,0.077459,0.069264,148.157853,99.636472,72.617140,32.000000,32.000000,32.000000,32.000000,32.000000,71.476551,59.624662,106.890327,100.000000,29.699935,37.949367,56.087975,84.948027,37.443038,36.532278,78.228511,188.612984,71.795965,0.668259,189.252083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.777807,49.040047,199.553569,160.938751,213.766431,214.328781,188.744308,14.147315,194.092935,1.759856,47.238087,47.931514,159.495241,201.493140,157.757225,193.987062,99.417528,186.964315,-0.000455,0.038805,94.146945,63.826891,193.921598,20.832639,68.170231,0.704221,865081.444582,0.882824,9.141744,21.075054,4.002292,0.076397,0.070149,148.200574,99.697505,72.636602,32.000000,32.000000,32.000000,32.000000,32.000000,71.505372,59.626167,106.834720,100.000000,29.756821,37.949367,56.087975,84.952212,37.443038,36.532278,78.108614,188.744308,71.881321,0.669890,189.230250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.800542,49.040047,199.673806,160.938751,213.795590,214.343839,188.888983,14.136612,193.835115,1.762494,47.008020,47.977339,159.506889,201.316245,157.771916,193.960713,99.350133,186.012693,-0.000455,0.038801,94.210312,63.927106,193.601546,20.832697,68.208780,0.702760,865991.319612,0.881432,8.915040,21.522496,3.992880,0.076474,0.069123,148.201695,99.740386,72.639039,32.000000,32.000000,32.000000,32.000000,32.000000,71.510321,59.651351,106.802476,100.000000,29.811447,37.949367,56.087975,84.949070,37.443038,36.532278,78.056433,188.888983,71.689820,0.667487,189.142367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.857719,49.102437,199.512125,160.949401,213.811264,214.365769,189.010149,14.137469,193.729737,1.752453,46.811907,47.971373,159.504631,201.234249,157.725521,193.803155,99.190988,186.830406,-0.000456,0.038773,94.384893,63.713477,193.705682,20.831952,68.151912,0.705285,864596.878512,0.883241,9.002299,21.002760,4.008886,0.077394,0.069630,148.199871,99.813440,72.637602,32.000000,32.000000,32.000000,32.000000,32.000000,71.506179,59.670256,106.785454,100.000000,29.851702,37.949367,56.087975,84.932794,37.443038,36.532278,78.108277,189.010149,71.653903,0.668872,189.105939,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693459,49.034001,199.350504,160.938751,213.866724,214.407987,188.385423,14.130762,193.795106,1.765943,46.952824,47.905376,159.460457,201.138982,157.694830,193.656775,99.337995,187.081782,-0.000455,0.038804,94.549941,63.900182,193.493884,20.831171,68.095747,0.704957,864863.858038,0.882179,8.978760,20.706965,4.009471,0.078126,0.069042,148.161998,99.804429,72.614763,32.000000,32.000000,32.000000,32.000000,32.000000,71.510584,59.696568,106.781287,100.000000,29.734404,37.949367,56.087975,84.876819,37.443038,36.532278,78.031304,188.385423,71.724817,0.670726,189.064751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.836695,49.031527,199.502116,160.914650,213.877835,214.361609,188.392877,14.135328,193.931239,1.772003,47.072086,48.116239,159.490865,201.427985,157.737752,193.958777,99.569961,187.277340,-0.000455,0.038796,94.344379,64.072842,193.929680,20.830807,68.207914,0.704623,865713.130387,0.880734,8.981987,21.178277,4.001630,0.076333,0.070376,148.189210,99.829074,72.649357,32.000000,32.000000,32.000000,32.000000,32.000000,71.546532,59.713283,106.796592,100.000000,29.729603,37.949367,56.087975,84.984977,37.443038,36.532278,78.016110,188.392877,71.625037,0.670185,189.133358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787036,49.090619,199.678166,160.916051,213.952827,214.335587,188.981569,14.141464,194.126636,1.770372,47.157175,47.997948,159.477891,201.435752,157.721732,194.065145,99.367397,186.599008,-0.000455,0.038804,94.194285,63.812055,193.802352,20.830249,68.221996,0.706856,865354.633118,0.886905,9.083656,21.127028,4.011605,0.076626,0.069319,148.169733,99.798141,72.618986,32.000000,32.000000,32.000000,32.000000,32.000000,71.530184,59.675698,106.785390,100.000000,29.800761,37.949367,56.087975,84.900250,37.443038,36.532278,78.003088,188.981569,71.694922,0.671091,189.143389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821527,49.123325,199.493158,160.919134,213.917795,214.294464,188.751624,14.139895,193.830062,1.772588,47.227473,47.978672,159.483001,201.311535,157.749107,193.668842,99.115489,187.317820,-0.000456,0.038810,94.278910,63.844790,193.609560,20.829806,68.188153,0.704116,864008.459111,0.883841,8.932825,20.969492,4.003117,0.076140,0.069629,148.171616,99.791705,72.609754,32.000000,32.000000,32.000000,32.000000,32.000000,71.536635,59.686442,106.770650,100.000000,29.803392,37.949367,56.087975,84.925149,37.443038,36.532278,78.055962,188.751624,71.968173,0.670523,189.257945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792853,49.123325,199.432508,160.919134,213.810133,214.241373,189.114382,14.135185,193.619422,1.773454,47.243971,48.043324,159.432705,201.145853,157.704738,193.751652,99.162402,186.979283,-0.000456,0.038817,94.550025,63.931560,193.966085,20.829296,68.152525,0.705084,864943.172113,0.882104,9.043314,20.913635,4.010646,0.077289,0.068786,148.175023,99.763217,72.600805,32.000000,32.000000,32.000000,32.000000,32.000000,71.507381,59.646269,106.720502,100.000000,29.811808,37.949367,56.087975,84.903769,37.443038,36.532278,78.086273,189.114382,71.789059,0.670930,189.275293,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781200,49.158231,199.488859,160.919134,213.741788,214.216285,188.648739,14.139038,193.890495,1.769808,47.347586,47.911054,159.450873,201.435446,157.682584,193.847099,99.467861,186.848136,-0.000457,0.038822,94.387847,63.891634,193.765500,20.828343,68.184006,0.704465,865860.436855,0.882411,9.040317,21.439363,4.004156,0.075949,0.070362,148.238844,99.770687,72.629696,32.000000,32.000000,32.000000,32.000000,32.000000,71.539385,59.675369,106.711602,100.000000,29.777485,37.949367,56.087975,84.911372,37.443038,36.532278,78.123604,188.648739,71.656626,0.667465,189.104798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757984,49.188739,199.560885,160.925580,213.731356,214.233459,188.755139,14.135328,193.921433,1.776012,47.473634,48.063771,159.449646,201.443315,157.695310,193.923737,99.514629,186.886379,-0.000458,0.038790,94.379276,63.752338,193.671889,20.827383,68.214297,0.704867,865488.572352,0.881063,9.069997,21.263588,4.005244,0.077752,0.068975,148.243272,99.744077,72.598453,32.000000,32.000000,32.000000,32.000000,32.000000,71.544247,59.627787,106.703897,100.000000,29.867308,37.949367,56.087975,84.919555,37.443038,36.532278,78.159745,188.755139,71.956688,0.669161,189.365813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682016,49.233264,199.440868,160.942114,213.676630,214.221831,189.038510,14.135185,193.553229,1.765199,47.570915,47.974450,159.492674,201.047344,157.755029,193.621106,99.298374,186.551919,-0.000459,0.038714,94.474629,63.817865,193.385892,20.826144,68.164281,0.704824,864260.645224,0.883451,9.116968,20.908161,4.007313,0.076719,0.068871,148.281242,99.734349,72.640603,32.000000,32.000000,32.000000,32.000000,32.000000,71.567988,59.638845,106.712147,100.000000,29.853851,37.949367,56.087975,84.930734,37.443038,36.532278,78.169104,189.038510,71.926126,0.670667,189.300392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774351,49.257451,199.317653,160.946598,213.600423,214.207346,189.079794,14.139467,193.703460,1.766001,47.435677,47.824578,159.486573,201.108708,157.704405,193.683082,99.096867,187.062899,-0.000458,0.038695,94.636895,63.786208,193.499326,20.825108,68.078871,0.705110,864261.757967,0.883557,9.171521,20.875968,4.010630,0.076683,0.070458,148.263209,99.682877,72.624841,32.000000,32.000000,32.000000,32.000000,32.000000,71.543465,59.626153,106.698473,100.000000,29.782490,37.949367,56.087975,84.973326,37.443038,36.532278,78.228116,189.079794,71.598604,0.668438,189.090950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.733305,49.284112,199.613807,160.929503,213.503555,214.213996,188.998840,14.136612,193.876138,1.768575,47.589190,48.018761,159.457970,201.196534,157.690074,193.857222,99.488123,186.659942,-0.000458,0.038665,95.118560,63.901459,193.672684,20.823043,68.209555,0.706340,865318.873865,0.883793,9.294786,20.964692,4.014347,0.076827,0.069884,148.263030,99.576825,72.623514,32.000000,32.000000,32.000000,32.000000,32.000000,71.510746,59.580362,106.703856,100.000000,29.796376,37.949367,56.087975,84.918670,37.443038,36.532278,78.276018,188.998840,71.811381,0.669397,189.192563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.801691,49.284112,199.511820,160.929503,213.518424,214.239227,189.316248,14.137041,193.949949,1.770603,47.110352,47.881117,159.455636,201.347824,157.728096,193.931968,99.396864,186.799125,-0.000458,0.038800,95.327104,63.669759,193.604748,20.821364,68.209086,0.705753,866021.506598,0.881780,9.223281,21.360967,4.004425,0.077098,0.069259,148.250247,99.677245,72.609972,32.000000,32.000000,32.000000,32.000000,32.000000,71.494094,59.552968,106.709594,100.000000,29.887044,37.949367,56.087975,84.938392,37.443038,36.532278,78.323625,189.316248,71.967957,0.671058,189.348346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756012,49.260200,199.327991,160.929223,213.538514,214.266469,188.687527,14.141322,193.731302,1.778031,46.943324,47.975226,159.470972,201.104039,157.729508,193.733504,99.185816,186.945426,-0.000459,0.038968,95.207611,64.093537,193.493187,20.820090,68.186620,0.705751,864586.336598,0.883060,9.292463,20.816151,4.013685,0.077135,0.068999,148.274912,99.709639,72.651033,32.000000,32.000000,32.000000,32.000000,32.000000,71.523397,59.565465,106.697177,100.000000,29.862779,37.949367,56.087975,84.897245,37.443038,36.532278,78.322164,188.687527,71.612091,0.670353,189.212193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.776368,49.199733,199.287236,160.927541,213.634394,214.250784,188.929305,14.140894,193.755389,1.770617,46.889598,47.927691,159.459402,201.217614,157.700185,193.739106,99.374409,186.615741,-0.000460,0.038969,95.017332,63.931224,193.604686,20.819132,68.174324,0.704721,864958.389007,0.880338,9.221635,20.960479,4.006125,0.076149,0.070021,148.271949,99.629930,72.613522,32.000000,32.000000,32.000000,32.000000,32.000000,71.508180,59.542467,106.703231,100.000000,29.794888,37.949367,56.087975,84.920478,37.443038,36.532278,78.341696,188.929305,71.655382,0.667913,189.170848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793563,49.133494,199.436602,160.915491,213.704478,214.274610,188.724626,14.139895,193.861442,1.748619,47.057240,47.869189,159.445717,201.293758,157.700049,193.802321,99.664963,187.376260,-0.000459,0.038989,94.798313,63.733055,193.540544,20.817811,68.179877,0.705096,865931.117507,0.884226,9.245025,21.227277,4.006109,0.076426,0.070099,148.232216,99.560808,72.630570,32.000000,32.000000,32.000000,32.000000,32.000000,71.504718,59.518366,106.660116,100.000000,29.826890,37.949367,56.087975,84.906764,37.443038,36.532278,78.293797,188.724626,71.785940,0.671369,189.182138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762985,49.150810,199.622433,160.914090,213.775764,214.257699,189.032578,14.136755,193.804695,1.731274,47.054253,48.032711,159.469828,201.326336,157.720818,193.874804,99.545867,186.938737,-0.000459,0.039040,94.821546,64.032940,193.608379,20.816558,68.171276,0.704682,864892.423987,0.882479,9.163474,20.913007,4.003652,0.076761,0.068829,148.232958,99.626956,72.625890,32.000000,32.000000,32.000000,32.000000,32.000000,71.498943,59.544862,106.641793,100.000000,29.842103,37.949367,56.087975,84.893429,37.443038,36.532278,78.234496,189.032578,71.651253,0.670448,189.111249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807710,49.150810,199.397768,160.914090,213.764325,214.201146,188.731790,14.136470,193.803756,1.723095,46.952161,47.937237,159.460003,201.155455,157.706445,193.821061,99.219451,186.201093,-0.000459,0.039028,94.834798,64.040659,193.555556,20.816650,68.141923,0.704720,863626.150684,0.883031,9.079430,20.912115,4.005269,0.077356,0.069304,148.221558,99.651839,72.616812,32.000000,32.000000,32.000000,32.000000,32.000000,71.477361,59.517507,106.625900,100.000000,29.910479,37.949367,56.087975,84.907394,37.443038,36.532278,78.254478,188.731790,71.562615,0.669319,189.040006,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810863,49.132120,199.480723,160.885785,213.745040,214.137752,188.653017,14.135328,193.985010,1.727920,47.129446,48.096908,159.474072,201.215963,157.696781,193.853982,99.222429,186.875115,-0.000460,0.039048,94.834166,63.949835,193.677926,20.817387,68.196050,0.705648,864120.423635,0.882168,9.128411,20.864677,4.011464,0.076505,0.069261,148.221339,99.649203,72.632597,32.000000,32.000000,32.000000,32.000000,32.000000,71.464263,59.528171,106.624478,100.000000,29.844661,37.949367,56.087975,84.879139,37.443038,36.532278,78.239369,188.653017,71.897909,0.671376,189.189101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779675,49.150260,199.446401,160.861964,213.770101,214.113132,189.071027,14.135185,193.872096,1.726645,47.434482,47.897455,159.449568,201.281057,157.711452,193.906481,99.422219,187.199985,-0.000460,0.038887,94.472145,63.558293,193.529961,20.818177,68.135252,0.704633,865122.675437,0.882459,9.082103,20.909662,4.003351,0.077068,0.068572,148.240815,99.657687,72.620689,32.000000,32.000000,32.000000,32.000000,32.000000,71.483688,59.540732,106.643639,100.000000,29.865687,37.949367,56.087975,84.875405,37.443038,36.532278,78.240667,189.071027,71.757776,0.670951,189.223680,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.887435,49.150260,199.406930,160.861964,213.721697,214.154907,188.423606,14.136042,193.793521,1.737919,47.475852,48.044667,159.432672,201.106261,157.692634,193.610065,99.406054,187.491736,-0.000460,0.038871,94.397019,64.075189,193.646823,20.817815,68.115617,0.703996,864820.468642,0.882458,9.060150,21.163875,4.004763,0.076258,0.071302,148.210621,99.655959,72.591429,32.000000,32.000000,32.000000,32.000000,32.000000,71.459295,59.505064,106.627202,100.000000,29.857372,37.949367,56.087975,84.890198,37.443038,36.532278,78.262194,188.423606,71.927172,0.667748,189.238472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.784475,49.221171,199.337539,160.909325,213.683386,214.139707,188.945846,14.145460,193.752274,1.748137,47.506588,47.968319,159.434040,201.253168,157.687969,193.777084,99.299209,187.653621,-0.000460,0.038851,94.462228,64.037234,193.509562,20.816934,68.139471,0.704883,864020.677521,0.881063,9.110576,21.087799,4.006583,0.076849,0.070499,148.202467,99.647772,72.609480,32.000000,32.000000,32.000000,32.000000,32.000000,71.452516,59.500288,106.627832,100.000000,29.807395,37.949367,56.087975,84.825879,37.443038,36.532278,78.340146,188.945846,71.898828,0.669298,189.227654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754704,49.221171,199.384363,160.909325,213.670102,214.074097,188.940149,14.137326,193.839915,1.761957,47.435801,48.018012,159.440163,201.250090,157.678640,193.866248,99.315990,185.653460,-0.000460,0.038838,94.528740,63.985484,193.408101,20.816545,68.191687,0.703766,864100.759410,0.882141,8.999081,21.214930,3.997137,0.076109,0.070345,148.192508,99.618035,72.629902,32.000000,32.000000,32.000000,32.000000,32.000000,71.482865,59.515107,106.615037,100.000000,29.820914,37.949367,56.087975,84.882030,37.443038,36.532278,78.356665,188.940149,71.898504,0.666472,189.195592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781503,49.240411,199.492728,160.922497,213.695975,214.044678,188.816036,14.135899,193.845679,1.761345,47.187043,47.906940,159.469305,201.175597,157.694266,193.841352,99.443393,187.143564,-0.000461,0.038755,94.654130,63.959717,193.654675,20.815857,68.208203,0.704749,864831.676503,0.881838,9.176517,21.383290,4.004010,0.076520,0.069138,148.191247,99.630340,72.636326,32.000000,32.000000,32.000000,32.000000,32.000000,71.488840,59.503101,106.616106,100.000000,29.882627,37.949367,56.087975,84.896968,37.443038,36.532278,78.390270,188.816036,71.734211,0.667900,189.221635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758297,49.192037,199.406381,160.919975,213.699510,214.043099,188.976694,14.139181,193.782605,1.754574,47.343500,47.816496,159.455656,201.150664,157.703221,193.664380,99.394217,186.528817,-0.000460,0.038474,94.726451,63.834765,193.537710,20.814108,68.182131,0.704485,864477.051661,0.882180,9.207350,20.603643,4.007347,0.076139,0.069927,148.185677,99.600413,72.592979,32.000000,32.000000,32.000000,32.000000,32.000000,71.474235,59.508033,106.600736,100.000000,29.888690,37.949367,56.087975,84.877279,37.443038,36.532278,78.406985,188.976694,71.941182,0.668164,189.364160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.871368,49.219797,199.444065,160.931185,213.704960,214.004816,188.626003,14.135185,193.823718,1.762972,47.422364,47.967628,159.465644,201.249417,157.705686,193.865248,99.381469,185.956090,-0.000459,0.038258,94.765828,64.067145,193.578419,20.813187,68.255731,0.704194,863905.612621,0.882158,9.198835,21.045150,4.007367,0.076687,0.070825,148.187661,99.596087,72.660014,32.000000,32.000000,32.000000,32.000000,32.000000,71.499310,59.497334,106.620715,100.000000,29.795241,37.949367,56.087975,84.888293,37.443038,36.532278,78.369755,188.626003,71.658735,0.669580,189.218999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.798669,49.137067,199.519913,160.902600,213.752865,213.923828,188.845045,14.133330,193.932020,1.770806,46.820821,47.891051,159.483966,201.314920,157.743663,193.837642,99.408781,187.351413,-0.000459,0.037977,94.625935,63.871224,193.607727,20.813679,68.233535,0.704426,863977.304142,0.881739,9.174495,20.860035,4.007500,0.077007,0.070199,148.151912,99.627007,72.601101,32.000000,32.000000,32.000000,32.000000,32.000000,71.485508,59.460642,106.578580,100.000000,29.906533,37.949367,56.087975,84.821249,37.443038,36.532278,78.413816,188.845045,71.683311,0.667618,189.195199,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787649,49.137067,199.524005,160.902600,213.809531,213.915020,189.017155,14.134472,193.750765,1.756008,46.943024,48.000214,159.476102,201.236145,157.736913,193.545911,99.285806,186.763582,-0.000459,0.037749,94.425964,63.948162,193.520437,20.813606,68.219309,0.702281,863760.821965,0.881064,9.085231,20.653984,3.999170,0.077202,0.069808,148.143294,99.639584,72.612792,32.000000,32.000000,32.000000,32.000000,32.000000,71.468983,59.465309,106.525006,100.000000,29.907927,37.949367,56.087975,84.861279,37.443038,36.532278,78.339265,189.017155,71.691569,0.668930,189.243350,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841599,49.113705,199.220331,160.892791,213.787813,213.909520,188.725176,14.137183,193.672902,1.751293,46.891660,47.931128,159.446525,201.058801,157.673322,193.725943,99.210317,186.652514,-0.000459,0.037517,94.182389,63.527456,193.508954,20.812524,68.198520,0.703163,863250.906812,0.880932,9.077719,21.158847,4.006531,0.077133,0.069898,148.141310,99.607420,72.582485,32.000000,32.000000,32.000000,32.000000,32.000000,71.428561,59.439852,106.475975,100.000000,29.865081,37.949367,56.087975,84.864644,37.443038,36.532278,78.317433,188.725176,71.688630,0.669323,189.245238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
