OSU 80 Ton Compressor Load Stand
49.794938,49.091993,199.367971,160.870932,213.726749,213.855169,188.725222,14.137041,193.798770,1.746088,47.190163,47.909869,159.445076,201.184078,157.677905,193.758722,99.343283,187.219633,-0.000459,0.037262,94.276072,64.025548,193.491353,20.812082,68.136352,0.703434,863709.674082,0.880310,9.089127,21.057987,4.007500,0.077212,0.069868,148.171207,99.631289,72.615599,32.000000,32.000000,32.000000,32.000000,32.000000,71.463419,59.484036,106.483346,100.000000,29.808979,37.949367,56.087975,84.831665,37.443038,36.532278,78.316110,188.725222,71.562201,0.669365,189.133869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782870,49.120302,199.485981,160.864486,213.747744,213.826397,189.245824,14.128906,193.955707,1.745100,47.590670,47.929186,159.448621,201.375081,157.683721,193.852450,99.350374,186.992430,-0.000460,0.036945,94.372615,63.866963,193.685046,20.811842,68.239071,0.702127,863842.187837,0.880531,9.009929,21.091126,3.997069,0.076529,0.069494,148.153951,99.627551,72.603341,32.000000,32.000000,32.000000,32.000000,32.000000,71.463592,59.472866,106.446607,100.000000,29.882207,37.949367,56.087975,84.859306,37.443038,36.532278,78.289102,189.245824,71.644906,0.667945,189.175569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.028329,49.184891,199.339401,160.896434,213.736518,213.842078,188.723407,14.142035,193.760454,1.746412,47.327265,47.810416,159.459317,201.199021,157.696327,193.657129,99.135386,186.558932,-0.000461,0.036801,94.356970,63.938246,193.349994,20.811408,68.200576,0.703508,863114.131155,0.881170,9.036507,21.174212,4.003780,0.077034,0.069797,148.152046,99.606697,72.622542,32.000000,32.000000,32.000000,32.000000,32.000000,71.443054,59.441947,106.432676,100.000000,29.915089,37.949367,56.087975,84.857801,37.443038,36.532278,78.316257,188.723407,71.905644,0.669830,189.336269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754320,49.184891,199.194033,160.896434,213.733982,213.869431,188.811635,14.134615,193.541381,1.761696,46.991033,48.097657,159.451250,200.975664,157.681830,193.606356,99.129895,186.829184,-0.000460,0.036813,94.428892,63.749665,193.434106,20.810171,68.194554,0.702865,863058.409600,0.878934,9.077310,21.080624,4.007121,0.076859,0.069524,148.167394,99.610832,72.595805,32.000000,32.000000,32.000000,32.000000,32.000000,71.451160,59.422856,106.419667,100.000000,29.858305,37.949367,56.087975,84.716010,37.443038,36.532278,78.384835,188.811635,71.711312,0.669452,189.283751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.720680,49.116179,199.367883,160.877658,213.692034,213.856459,188.997796,14.138182,193.912356,1.762643,47.093096,47.931152,159.432726,201.173313,157.649307,193.752856,99.467149,187.338471,-0.000462,0.036792,94.305707,63.593961,193.520395,20.809561,68.178669,0.700009,863785.648943,0.876786,8.888212,21.130358,3.984530,0.076718,0.069956,148.161261,99.575900,72.610913,32.000000,32.000000,32.000000,32.000000,32.000000,71.444028,59.389147,106.386192,100.000000,29.847974,37.949367,56.087975,84.866204,37.443038,36.532278,78.323542,188.997796,71.972464,0.663940,189.415576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.788185,49.114530,199.549319,160.854117,213.700916,213.822533,188.843255,14.137041,193.914320,1.763112,47.063326,47.843269,159.416041,201.353369,157.666914,193.847057,99.653483,187.590679,-0.000461,0.036613,94.042414,63.855004,193.741965,20.809594,68.225548,0.703224,864341.298953,0.881854,9.171467,21.238905,4.003552,0.076219,0.070848,148.154305,99.635142,72.626282,32.000000,32.000000,32.000000,32.000000,32.000000,71.439750,59.370939,106.396434,100.000000,29.871490,37.949367,56.087975,84.882456,37.443038,36.532278,78.322571,188.843255,71.854203,0.668738,189.310266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.836203,49.101887,199.420299,160.841226,213.619174,213.788276,188.750418,14.130476,193.792859,1.764817,46.906611,47.902492,159.438979,201.341423,157.699332,193.972668,99.422189,186.515704,-0.000461,0.036300,93.249229,63.807765,193.544668,20.809186,68.237646,0.704062,862802.028183,0.881424,9.137614,21.095558,4.009758,0.076013,0.070175,148.133040,99.642019,72.604725,32.000000,32.000000,32.000000,32.000000,32.000000,71.443868,59.344018,106.404453,100.000000,29.942281,37.949367,56.087975,84.772033,37.443038,36.532278,78.319359,188.750418,71.828564,0.666949,189.346576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.712243,49.155482,199.382248,160.852996,213.653004,213.823551,189.200375,14.138039,193.699091,1.773044,47.277408,47.769222,159.434639,201.201549,157.672727,193.768196,99.200885,186.836853,-0.000460,0.036318,93.131227,63.743452,193.511278,20.807962,68.197222,0.703069,861812.988249,0.880673,9.066035,21.005103,4.007965,0.076206,0.068911,148.119411,99.665358,72.601610,32.000000,32.000000,32.000000,32.000000,32.000000,71.425422,59.311015,106.406922,100.000000,29.901883,37.949367,56.087975,84.807849,37.443038,36.532278,78.304055,189.200375,71.805395,0.667564,189.319392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.785109,49.155482,199.402706,160.852996,213.760457,213.854445,189.263468,14.128621,193.892662,1.782921,47.449670,48.112943,159.396104,201.340872,157.656741,193.848416,99.362010,187.218559,-0.000461,0.036313,92.985700,63.876969,193.676276,20.807375,68.245345,0.701880,862466.449688,0.879991,9.003693,20.827059,4.001515,0.076532,0.068573,148.094560,99.672870,72.611079,32.000000,32.000000,32.000000,32.000000,32.000000,71.427751,59.310435,106.408806,100.000000,29.891622,37.949367,56.087975,84.877079,37.443038,36.532278,78.358273,189.263468,71.934853,0.666791,189.452516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.748343,49.187090,199.522464,160.879339,213.809730,213.854944,188.741625,14.139324,193.860381,1.788134,47.517844,47.835319,159.378705,201.552180,157.631759,193.930014,99.582150,186.665592,-0.000461,0.036301,93.156421,63.655707,193.835128,20.808533,68.225422,0.703989,863851.646942,0.880608,9.185662,21.170837,4.010727,0.075836,0.070100,148.079707,99.720181,72.576764,32.000000,32.000000,32.000000,32.000000,32.000000,71.399904,59.271675,106.363830,100.000000,29.951837,37.949367,56.087975,84.833959,37.443038,36.532278,78.395145,188.741625,71.569413,0.668614,189.234813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.771456,49.229691,199.401977,160.906243,213.912264,213.836928,188.871399,14.134900,193.735177,1.781975,47.518443,48.059282,159.420781,201.267561,157.681472,193.772065,99.483680,186.892154,-0.000461,0.036303,93.228081,63.914612,193.522170,20.808907,68.234257,0.702729,863226.398156,0.879010,9.110172,21.155076,4.005268,0.075837,0.071732,148.097380,99.701903,72.597141,32.000000,32.000000,32.000000,32.000000,32.000000,71.409756,59.274947,106.385885,100.000000,29.948690,37.949367,56.087975,84.854294,37.443038,36.532278,78.404269,188.871399,71.617915,0.666687,189.305860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.653586,49.131845,199.265856,160.893912,214.014483,213.844987,188.827062,14.138325,193.611284,1.786843,46.731430,47.730197,159.394015,201.122245,157.655401,193.625549,99.142100,187.094079,-0.000460,0.036419,93.283629,63.673984,193.411547,20.807636,68.184853,0.703774,862463.235271,0.882245,9.179860,20.724278,4.010635,0.076103,0.070087,148.090264,99.602181,72.575932,32.000000,32.000000,32.000000,32.000000,32.000000,71.391483,59.260190,106.344218,100.000000,29.929855,37.949367,56.087975,84.839238,37.443038,36.532278,78.460900,188.827062,71.806549,0.670891,189.358692,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817905,49.182692,199.447898,160.886906,214.012367,213.823011,188.717332,14.138896,193.906696,1.802119,47.048631,47.934790,159.385628,201.232578,157.641338,193.885582,99.248601,187.417867,-0.000461,0.036451,93.094256,63.759663,193.773678,20.807729,68.223637,0.703121,862881.123896,0.881215,9.198520,20.909116,4.006352,0.075897,0.070291,148.121681,99.566695,72.608325,32.000000,32.000000,32.000000,32.000000,32.000000,71.398409,59.269318,106.304620,100.000000,29.863244,37.949367,56.087975,84.897603,37.443038,36.532278,78.372038,188.717332,71.622711,0.669901,189.276552,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821255,49.182692,199.531099,160.886906,214.073471,213.761496,188.701019,14.137754,193.994301,1.792953,46.625406,47.912044,159.410566,201.365662,157.648224,193.942298,99.318533,187.302130,-0.000462,0.036454,92.928889,63.923184,193.675946,20.809087,68.246481,0.704582,864207.661795,0.883537,9.222858,21.327607,4.013121,0.076470,0.070227,148.122200,99.555612,72.575772,32.000000,32.000000,32.000000,32.000000,32.000000,71.409699,59.277831,106.281280,100.000000,29.929815,37.949367,56.087975,84.809075,37.443038,36.532278,78.427587,188.701019,71.606429,0.669045,189.146458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.655248,49.118653,199.348796,160.890829,214.041587,213.756657,188.562130,14.136184,193.629083,1.791740,46.728921,47.870027,159.428670,201.140980,157.655051,193.625039,99.219147,185.805602,-0.000462,0.036467,92.863481,63.655345,193.357685,20.809339,68.188550,0.702612,863592.282207,0.880847,9.103432,21.344300,4.003538,0.077099,0.069949,148.144362,99.586974,72.600460,32.000000,32.000000,32.000000,32.000000,32.000000,71.400626,59.269886,106.281760,100.000000,29.955454,37.949367,56.087975,84.803419,37.443038,36.532278,78.370748,188.562130,71.885432,0.669268,189.394884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.765374,49.065608,199.265242,160.883263,214.040545,213.786962,189.261791,14.138325,193.658354,1.795553,46.411876,47.909528,159.404480,200.989323,157.622508,193.609252,99.238861,187.317230,-0.000461,0.036422,92.669853,63.865437,193.358031,20.808236,68.208816,0.702344,863051.171488,0.880604,9.099967,21.230350,4.004939,0.076399,0.069792,148.144799,99.577410,72.565883,32.000000,32.000000,32.000000,32.000000,32.000000,71.394301,59.226902,106.249976,100.000000,29.905492,37.949367,56.087975,84.896832,37.443038,36.532278,78.370129,189.261791,71.927244,0.669389,189.491776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787227,48.975735,199.623645,160.871212,214.029009,213.798300,189.113557,14.140180,193.897193,1.804555,46.294388,47.950206,159.395542,201.445395,157.635430,193.947005,99.526778,187.360385,-0.000461,0.036431,92.707204,63.884934,193.757831,20.808973,68.324571,0.704415,863456.705052,0.884347,9.207941,20.758729,4.014657,0.076611,0.069907,148.172952,99.624305,72.591268,32.000000,32.000000,32.000000,32.000000,32.000000,71.404349,59.243402,106.221691,100.000000,29.945357,37.949367,56.087975,84.795474,37.443038,36.532278,78.307633,189.113557,71.753233,0.668188,189.400234,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.812446,48.925439,199.572705,160.860283,214.083370,213.798188,188.940189,14.139895,193.805056,1.819758,46.571736,48.151019,159.429991,201.373511,157.696737,193.844858,99.540050,186.786961,-0.000462,0.036413,92.912978,63.939210,193.554249,20.810326,68.310525,0.702585,863235.495224,0.878906,9.040734,21.315766,4.004094,0.076862,0.070289,148.210302,99.615523,72.605396,32.000000,32.000000,32.000000,32.000000,32.000000,71.407051,59.267158,106.225313,100.000000,30.014751,37.949367,56.087975,84.816820,37.443038,36.532278,78.199239,188.940189,71.968642,0.666263,189.478519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.751382,48.925439,199.396335,160.860283,214.143955,213.840719,188.855752,14.132331,193.602839,1.815442,46.811180,47.817281,159.412893,201.302178,157.675453,193.642862,99.234021,186.577795,-0.000463,0.036411,92.929005,63.543024,193.347632,20.810637,68.196898,0.701868,861835.209179,0.878991,8.928232,21.044263,4.009535,0.077035,0.069692,148.222062,99.621494,72.588282,32.000000,32.000000,32.000000,32.000000,32.000000,71.417645,59.278328,106.190239,100.000000,29.997727,37.949367,56.087975,84.799768,37.443038,36.532278,78.124574,188.855752,71.885576,0.668330,189.359164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719820,48.970238,199.425432,160.882702,214.123529,213.885725,188.683379,14.136470,193.842327,1.823742,47.036684,47.908161,159.393573,201.255268,157.629685,193.765649,99.186351,186.972732,-0.000464,0.036395,92.960001,63.739105,193.573014,20.809640,68.250538,0.701462,861582.976659,0.879178,8.851829,20.812657,4.006483,0.076066,0.070160,148.236588,99.626368,72.615321,32.000000,32.000000,32.000000,32.000000,32.000000,71.417096,59.293321,106.185523,100.000000,29.872151,37.949367,56.087975,84.832110,37.443038,36.532278,78.142155,188.683379,71.624712,0.665807,189.233201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869000,49.025756,199.662273,160.916892,214.123401,213.891173,188.994314,14.135899,193.933281,1.818711,46.974219,47.923184,159.374140,201.538318,157.618885,193.932620,99.448474,186.153509,-0.000463,0.036392,93.002417,63.875916,193.659896,20.810191,68.268442,0.703092,863078.892322,0.880946,8.915061,21.038918,4.007855,0.076308,0.069533,148.218533,99.711607,72.617213,32.000000,32.000000,32.000000,32.000000,32.000000,71.421392,59.280869,106.145148,100.000000,29.976828,37.949367,56.087975,84.850051,37.443038,36.532278,78.169801,188.994314,71.860856,0.667014,189.392524,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.766780,48.983155,199.758758,160.925299,214.123150,213.895923,188.652137,14.137469,193.944167,1.827317,46.666909,47.978196,159.409363,201.482641,157.664370,193.802829,99.516196,187.076899,-0.000463,0.036552,93.274706,63.816881,193.677945,20.810692,68.309876,0.703254,863638.263691,0.882669,8.992564,21.237145,4.010985,0.076121,0.070039,148.246283,99.758475,72.583117,32.000000,32.000000,32.000000,32.000000,32.000000,71.448556,59.310530,106.128782,100.000000,30.043964,37.949367,56.087975,84.763433,37.443038,36.532278,78.155957,188.652137,71.967073,0.670124,189.481902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.759755,49.007066,199.314186,160.938191,214.186638,213.889263,188.645779,14.140180,193.737025,1.829439,46.947832,47.933313,159.447713,201.301546,157.695260,193.724703,99.202116,186.918165,-0.000464,0.036550,93.580213,63.713574,193.602993,20.810641,68.241757,0.701934,862501.826821,0.878448,8.893638,20.662455,4.003735,0.077251,0.070345,148.251171,99.737561,72.581592,32.000000,32.000000,32.000000,32.000000,32.000000,71.447267,59.333598,106.105229,100.000000,29.982935,37.949367,56.087975,84.818012,37.443038,36.532278,78.094607,188.645779,71.575741,0.666844,189.244806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.721798,49.007066,199.482835,160.938191,214.232953,213.895093,189.057720,14.139038,193.903406,1.828604,46.912235,48.000232,159.415580,201.254575,157.642309,193.822489,99.176043,186.940530,-0.000466,0.036578,93.817047,63.719620,193.635788,20.810417,68.249042,0.702956,862314.151483,0.881964,8.956826,20.946969,4.013898,0.076524,0.070281,148.249647,99.729941,72.590713,32.000000,32.000000,32.000000,32.000000,32.000000,71.461197,59.319152,106.097664,100.000000,29.933614,37.949367,56.087975,84.821398,37.443038,36.532278,78.100228,189.057720,71.663243,0.667233,189.251769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699963,49.018335,199.671197,160.920535,214.221306,213.873720,189.094636,14.133758,194.008610,1.823855,46.913617,48.002749,159.386001,201.596032,157.623982,194.108940,99.480949,187.289809,-0.000466,0.036587,94.105281,63.909877,193.867741,20.811704,68.297976,0.702654,863628.731311,0.882164,8.988014,21.200591,4.005530,0.077362,0.069573,148.240228,99.702379,72.570419,32.000000,32.000000,32.000000,32.000000,32.000000,71.480838,59.339501,106.077065,100.000000,30.039946,37.949367,56.087975,84.841876,37.443038,36.532278,78.095221,189.094636,71.853590,0.669924,189.386072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.683213,49.040322,199.393764,160.910727,214.194002,213.891794,188.785602,14.134186,193.473781,1.824572,47.166159,47.875502,159.417358,201.266848,157.676910,193.606906,99.096739,186.648701,-0.000467,0.036675,94.426625,63.622636,193.256977,20.812837,68.135288,0.703496,863816.974293,0.881012,9.027342,21.235185,4.011979,0.075847,0.069585,148.241768,99.836311,72.555612,32.000000,32.000000,32.000000,32.000000,32.000000,71.510788,59.375352,106.006213,100.000000,30.090637,37.949367,56.087975,84.850028,37.443038,36.532278,78.097786,188.785602,71.534632,0.669980,189.103696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.686141,49.066982,199.341070,160.912969,214.202720,213.943252,188.882767,14.136327,193.665182,1.837816,47.122656,47.978516,159.375754,201.093826,157.626916,193.423577,99.017833,186.798901,-0.000468,0.036938,94.474077,63.724260,193.312307,20.812951,68.129861,0.703700,862574.081419,0.881210,9.061246,21.063247,4.017532,0.076877,0.070354,148.260161,99.806367,72.569044,32.000000,32.000000,32.000000,32.000000,32.000000,71.471219,59.359580,105.983244,100.000000,29.985677,37.949367,56.087975,84.860249,37.443038,36.532278,78.086016,188.882767,71.491684,0.668878,189.128244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747081,49.103811,199.397935,160.905402,214.160478,213.966090,188.718686,14.135899,193.805473,1.841731,47.135520,47.891346,159.361885,201.389250,157.614903,193.814786,99.385398,187.405402,-0.000468,0.037162,94.756124,63.880163,193.781939,20.812760,68.196429,0.704997,864265.416741,0.883112,9.100601,21.203249,4.013303,0.075778,0.068980,148.265630,99.800901,72.570066,32.000000,32.000000,32.000000,32.000000,32.000000,71.488681,59.361327,105.971843,100.000000,29.936804,37.949367,56.087975,84.859239,37.443038,36.532278,78.103976,188.718686,71.817223,0.671495,189.199133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677995,49.103811,199.541951,160.905402,214.134030,213.964358,189.076687,14.135328,193.951833,1.850843,47.341986,47.899384,159.415572,201.314634,157.672479,193.949487,99.471381,187.339372,-0.000468,0.037374,94.604325,63.774065,193.572851,20.812585,68.158240,0.705107,864867.638612,0.882879,9.124226,21.339424,4.012006,0.076956,0.069948,148.286727,99.774607,72.552777,32.000000,32.000000,32.000000,32.000000,32.000000,71.477343,59.368314,105.962054,100.000000,29.991272,37.949367,56.087975,84.824196,37.443038,36.532278,78.135324,189.076687,71.806314,0.671950,189.246969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.740218,49.120851,199.375350,160.908765,214.072823,213.987338,188.751933,14.140608,193.786321,1.882412,46.976612,47.821984,159.433794,201.343074,157.678670,193.850950,99.129481,186.262203,-0.000468,0.037386,94.449735,63.692440,193.540279,20.812171,68.187233,0.703958,863503.534150,0.882629,9.097888,21.202763,4.008234,0.075841,0.070047,148.276648,99.790453,72.605487,32.000000,32.000000,32.000000,32.000000,32.000000,71.499053,59.334447,105.949123,100.000000,30.076291,37.949367,56.087975,84.799192,37.443038,36.532278,78.149876,188.751933,71.572839,0.668467,189.110974,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807037,49.104636,199.275484,160.915491,214.122804,213.979262,188.719793,14.135043,193.608655,1.896249,46.193738,47.924277,159.420896,201.109503,157.639714,193.578263,99.095508,186.719751,-0.000467,0.037598,93.904634,63.849576,193.392928,20.812021,68.110676,0.705583,863250.890637,0.882312,9.169503,21.091668,4.016707,0.076761,0.069116,148.257351,99.712394,72.600021,32.000000,32.000000,32.000000,32.000000,32.000000,71.482373,59.318784,105.909428,100.000000,29.986273,37.949367,56.087975,84.825473,37.443038,36.532278,78.133026,188.719793,71.847712,0.669736,189.215301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697987,48.950724,199.118341,160.864767,214.177660,214.004360,188.803635,14.134044,193.715198,1.902592,46.378373,47.832638,159.376103,201.150093,157.636319,193.715633,99.526797,186.746340,-0.000466,0.037850,93.426677,63.750727,193.408735,20.811500,68.103338,0.704189,864643.929410,0.882739,9.122038,21.022979,4.008333,0.075907,0.071354,148.263201,99.705724,72.543541,32.000000,32.000000,32.000000,32.000000,32.000000,71.471189,59.283060,105.861389,100.000000,29.960384,37.949367,56.087975,84.784220,37.443038,36.532278,78.130411,188.803635,71.777448,0.670879,189.248503,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.852682,49.001570,199.486818,160.844309,214.151191,214.002974,189.083283,14.137611,193.899691,1.903540,46.801300,48.083110,159.367839,201.388027,157.625774,193.904833,99.653745,187.363856,-0.000467,0.038077,93.420907,63.884326,193.706478,20.811068,68.225350,0.703823,864617.975098,0.881500,9.036625,21.231574,4.000950,0.075692,0.069737,148.258872,99.740058,72.556712,32.000000,32.000000,32.000000,32.000000,32.000000,71.452568,59.252398,105.840933,100.000000,29.983019,37.949367,56.087975,84.844627,37.443038,36.532278,77.956161,189.083283,71.614399,0.667215,189.148543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781578,49.001570,199.361593,160.844309,214.163292,214.007867,189.229285,14.138039,193.721809,1.904491,46.656271,47.810968,159.377646,201.313921,157.662385,193.836810,99.284367,186.107983,-0.000469,0.038288,93.304788,63.889165,193.467389,20.810403,68.214369,0.704613,862711.972804,0.882979,8.995684,20.810423,4.006568,0.075500,0.069309,148.232922,99.704308,72.604567,32.000000,32.000000,32.000000,32.000000,32.000000,71.459631,59.229302,105.824540,100.000000,30.033723,37.949367,56.087975,84.756814,37.443038,36.532278,77.985923,189.229285,71.927190,0.668545,189.261800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.595946,48.983980,199.172458,160.835902,214.123000,214.028531,188.826072,14.134186,193.617605,1.893993,46.900175,47.905390,159.382674,200.929080,157.662143,193.575777,99.004562,187.188049,-0.000470,0.038328,93.298953,63.953431,193.351772,20.809312,68.160260,0.702449,862119.727577,0.878753,8.886329,20.918615,4.001526,0.076978,0.069677,148.215969,99.747399,72.598884,32.000000,32.000000,32.000000,32.000000,32.000000,71.474692,59.240382,105.790877,100.000000,29.978864,37.949367,56.087975,84.793773,37.443038,36.532278,77.950690,188.826072,71.506541,0.669207,189.111682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.735470,48.988102,199.432315,160.831698,214.091841,214.031699,188.792246,14.124911,193.938146,1.877386,46.644980,47.994064,159.356482,201.220060,157.608357,193.824822,99.194668,187.548513,-0.000471,0.038355,93.304532,63.961961,193.548565,20.809114,68.150469,0.703153,863699.314650,0.879489,8.959915,20.809163,4.004726,0.076390,0.070155,148.200318,99.787049,72.571057,32.000000,32.000000,32.000000,32.000000,32.000000,71.491020,59.195163,105.767336,100.000000,29.922258,37.949367,56.087975,84.899306,37.443038,36.532278,77.928508,188.792246,71.531351,0.666857,189.057237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824361,48.983155,199.505288,160.812922,214.124426,214.041542,188.499908,14.136042,193.798915,1.863399,46.936303,47.929012,159.347583,201.469635,157.605474,193.832205,99.524869,187.474106,-0.000473,0.038513,93.395835,63.896151,193.690060,20.809383,68.229028,0.705603,865183.810720,0.885074,9.134821,21.500914,4.015902,0.075841,0.068976,148.169237,99.811650,72.553180,32.000000,32.000000,32.000000,32.000000,32.000000,71.483299,59.174297,105.745576,100.000000,30.017642,37.949367,56.087975,84.821502,37.443038,36.532278,77.909304,188.499908,71.712935,0.672583,189.207551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737007,49.011189,199.333058,160.831138,214.169102,214.079804,188.724896,14.136184,193.327868,1.856969,46.934829,47.919408,159.383023,200.975603,157.644386,193.442829,99.489793,184.218086,-0.000473,0.038729,93.484784,63.790603,193.188490,20.809216,68.135666,0.704622,864239.923976,0.882498,8.994211,21.447895,4.009861,0.075818,0.070211,148.213220,99.837919,72.577151,32.000000,32.000000,32.000000,32.000000,32.000000,71.497444,59.182346,105.774858,100.000000,30.039730,37.949367,56.087975,84.768316,37.443038,36.532278,77.884818,188.724896,71.686142,0.671318,189.146379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.659483,49.020808,198.918132,160.834781,214.239310,214.117194,188.958588,14.139895,193.530154,1.838513,47.118423,47.789108,159.329549,200.783764,157.548920,193.443117,99.056350,186.633678,-0.000476,0.038801,93.532687,63.838093,193.430575,20.806405,68.079412,0.702906,862792.220243,0.882143,8.897215,21.089411,4.004172,0.077564,0.070002,148.165746,99.795546,72.570267,32.000000,32.000000,32.000000,32.000000,32.000000,71.475881,59.088160,105.803655,100.000000,29.871496,37.949367,56.087975,84.814776,37.443038,36.532278,77.889535,188.958588,71.453189,0.668758,188.997048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781546,49.020808,199.251432,160.834781,214.190007,214.087196,188.633941,14.138039,193.742729,1.830994,47.123038,47.989487,159.321026,201.111684,157.564524,193.562354,99.283344,186.938062,-0.000478,0.038814,93.301756,63.828723,193.550763,20.804688,68.119277,0.704712,863189.604746,0.883038,9.015704,19.878576,4.007741,0.076404,0.069987,148.148191,99.833991,72.334281,32.000000,32.000000,32.000000,32.000000,32.000000,71.474787,59.063928,105.839056,100.000000,29.835017,37.949367,56.087975,84.861458,37.443038,36.532278,77.883889,188.633941,71.525779,0.669809,189.137803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.745996,49.090344,199.413365,160.833940,214.187010,214.027782,189.007806,14.139895,193.753573,1.831811,47.131642,47.932540,159.347551,201.244015,157.604687,193.706001,99.288683,186.723297,-0.000478,0.038806,93.194647,63.886609,193.730950,20.803221,68.222212,0.705368,865320.179171,0.883654,9.105703,21.237907,4.005642,0.076654,0.070028,148.158208,99.759142,72.575816,32.000000,32.000000,32.000000,32.000000,32.000000,71.481606,59.028388,105.877011,100.000000,29.960633,37.949367,56.087975,84.791324,37.443038,36.532278,77.940284,189.007806,71.810497,0.672063,189.328716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.643209,49.107109,199.400418,160.842628,214.092340,213.985948,189.192200,14.127194,193.576618,1.836476,47.363989,47.903108,159.370016,201.151561,157.615884,193.550694,98.999672,187.254514,-0.000478,0.038807,93.271167,63.664487,193.279189,20.802022,68.166589,0.704163,864105.328297,0.882640,8.979188,21.126943,4.002516,0.076394,0.070313,148.146604,99.723266,72.585286,32.000000,32.000000,32.000000,32.000000,32.000000,71.477332,58.989994,105.925800,100.000000,30.008061,37.949367,56.087975,84.811903,37.443038,36.532278,77.935635,189.192200,71.663243,0.670626,189.213138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.621904,49.175821,199.162100,160.862805,214.006101,214.005342,188.738927,14.140180,193.644029,1.836571,47.661471,47.936237,159.366212,201.112520,157.624144,193.458885,99.105793,186.742682,-0.000478,0.038822,93.409119,63.920709,193.282712,20.801420,68.122775,0.703916,864084.167417,0.881521,9.085546,21.039751,4.008631,0.076699,0.069020,148.191350,99.699819,72.620816,32.000000,32.000000,32.000000,32.000000,32.000000,71.487644,58.989110,105.977772,100.000000,29.920381,37.949367,56.087975,84.870686,37.443038,36.532278,77.949683,188.738927,71.759417,0.668742,189.297245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.656897,49.251130,199.196145,160.894192,214.057214,213.990780,188.636425,14.138325,193.648711,1.842995,47.366640,47.884676,159.360625,201.100227,157.600437,193.593443,99.532012,186.486661,-0.000479,0.038814,93.645492,63.534152,193.426069,20.800147,68.136694,0.705655,865305.867443,0.882557,9.208889,21.531096,4.016671,0.076018,0.069878,148.191249,99.728582,72.582126,32.000000,32.000000,32.000000,32.000000,32.000000,71.467826,58.959744,106.023057,100.000000,29.931454,37.949367,56.087975,84.890988,37.443038,36.532278,78.023291,188.636425,71.845206,0.671224,189.399605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.636093,49.251130,199.196380,160.894192,213.978914,214.009525,188.870474,14.136470,193.484726,1.850105,47.430900,47.809074,159.398542,201.086303,157.607503,193.549865,99.535514,186.621438,-0.000481,0.038646,93.750556,63.700716,193.247023,20.798149,68.132601,0.705986,865160.940901,0.885349,9.299712,21.230033,4.013592,0.076828,0.069030,148.192289,99.736093,72.587307,32.000000,32.000000,32.000000,32.000000,32.000000,71.466058,58.920528,106.056793,100.000000,29.927344,37.949367,56.087975,84.869481,37.443038,36.532278,78.111218,188.870474,71.800545,0.670208,189.273051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724450,49.264048,199.130438,160.904001,213.958626,213.988337,189.065566,14.140608,193.543779,1.856714,47.506210,47.712826,159.370606,201.068913,157.621380,193.479033,99.090673,186.821629,-0.000479,0.038490,93.521669,63.695543,193.422968,20.796253,68.086047,0.705603,863525.824303,0.885263,9.338706,20.706151,4.011450,0.076471,0.069079,148.177380,99.740039,72.592467,32.000000,32.000000,32.000000,32.000000,32.000000,71.459341,58.889742,106.104903,100.000000,29.893828,37.949367,56.087975,84.883193,37.443038,36.532278,78.142639,189.065566,71.572262,0.669181,189.140321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.718620,49.259650,199.132436,160.905962,213.880370,213.915780,189.041894,14.134615,193.527980,1.858755,47.101244,47.979565,159.395211,200.889877,157.630949,193.494390,98.843882,186.431040,-0.000480,0.038535,93.322461,63.966437,193.315979,20.794868,68.114697,0.705968,863623.877559,0.884655,9.360293,20.754074,4.013136,0.076524,0.069799,148.197138,99.709524,72.572936,32.000000,32.000000,32.000000,32.000000,32.000000,71.454522,58.882328,106.111231,100.000000,29.897408,37.949367,56.087975,84.834667,37.443038,36.532278,78.162719,189.041894,71.848541,0.669904,189.263452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773697,49.144488,199.088013,160.870652,213.770944,213.868602,188.818441,14.142321,193.534215,1.867295,46.717580,47.839128,159.387663,200.959558,157.623762,193.550501,98.956483,186.656672,-0.000479,0.038537,93.321107,63.612638,193.424354,20.793057,68.163577,0.705125,865246.841062,0.881943,9.281575,21.275247,4.004679,0.075791,0.069110,148.188239,99.726616,72.573698,32.000000,32.000000,32.000000,32.000000,32.000000,71.448701,58.871373,106.161641,100.000000,29.901152,37.949367,56.087975,84.837389,37.443038,36.532278,78.178103,188.818441,71.485950,0.670779,189.149644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.637964,49.108483,199.215619,160.844309,213.727418,213.890233,189.122588,14.136898,193.603646,1.874918,46.915388,47.846538,159.395408,200.917276,157.629637,193.362216,99.027792,186.981159,-0.000478,0.038525,93.454720,63.698531,193.135687,20.789492,68.115905,0.704662,865935.700848,0.881859,9.283220,21.373050,4.005188,0.076720,0.070929,148.182428,99.692027,72.562856,32.000000,32.000000,32.000000,32.000000,32.000000,71.435684,58.847225,106.161138,100.000000,29.925809,37.949367,56.087975,84.806759,37.443038,36.532278,78.075617,189.122588,71.473581,0.668042,189.069904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.684746,49.108483,199.016995,160.844309,213.650618,213.865848,188.876151,14.137326,193.573675,1.880035,46.896230,47.881240,159.369453,200.880682,157.606643,193.379920,98.959503,187.244078,-0.000477,0.038538,93.386775,63.700102,193.573218,20.786558,68.122396,0.702943,864892.418431,0.881338,9.110995,21.346545,3.999864,0.076653,0.069973,148.176256,99.659062,72.593228,32.000000,32.000000,32.000000,32.000000,32.000000,71.455586,58.863224,106.172599,100.000000,29.916434,37.949367,56.087975,84.881660,37.443038,36.532278,78.040233,188.876151,71.601363,0.670273,189.110345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.674776,49.095016,199.215347,160.851035,213.698780,213.821562,188.659673,14.134044,193.488511,1.879042,46.839287,47.867562,159.353129,200.911160,157.597828,193.452586,98.958152,186.861424,-0.000478,0.038532,93.251693,63.727858,193.255202,20.784912,68.074020,0.705459,864808.181889,0.882594,9.215705,21.398913,4.013372,0.076693,0.070517,148.132711,99.654905,72.588547,32.000000,32.000000,32.000000,32.000000,32.000000,71.450878,58.792002,106.191959,100.000000,29.930918,37.949367,56.087975,84.856339,37.443038,36.532278,78.024427,188.659673,71.518224,0.672318,189.158378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.609697,49.082098,199.080910,160.843468,213.670931,213.806694,188.965208,14.132759,193.426591,1.884188,47.027654,47.757607,159.372604,200.929284,157.595466,193.370138,98.991261,186.527129,-0.000479,0.038538,93.495251,63.868039,193.242986,20.782266,68.037707,0.704221,864923.309438,0.882720,9.167173,21.567294,4.005595,0.076544,0.069675,148.126438,99.722478,72.579467,32.000000,32.000000,32.000000,32.000000,32.000000,71.434615,58.807872,106.187788,100.000000,29.912336,37.949367,56.087975,84.862370,37.443038,36.532278,78.020443,188.965208,71.415884,0.670004,189.028244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727140,49.096940,198.975371,160.848793,213.521592,213.811216,188.881632,14.138610,193.355626,1.876545,46.765027,47.983885,159.345204,200.817871,157.575927,193.338830,98.910319,186.621130,-0.000479,0.038551,93.964996,63.829784,193.140337,20.776400,68.073335,0.705175,864714.169381,0.883714,9.164045,21.422936,4.010392,0.077046,0.069924,148.109784,99.711758,72.593272,32.000000,32.000000,32.000000,32.000000,32.000000,71.428073,58.790718,106.221728,100.000000,29.853793,37.949367,56.087975,84.856226,37.443038,36.532278,78.000113,188.881632,71.491630,0.671215,189.116875,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.680402,49.046369,199.152532,160.817406,213.530910,213.772138,188.737336,14.135899,193.451795,1.880985,46.729425,47.929356,159.349482,200.820378,157.587383,193.433091,98.985349,187.097040,-0.000481,0.038562,94.050869,64.008070,193.260810,20.773758,68.108945,0.705950,864571.348778,0.883477,9.218662,21.262347,4.012943,0.076898,0.069759,148.093793,99.729802,72.598694,32.000000,32.000000,32.000000,32.000000,32.000000,71.446037,58.790451,106.247603,100.000000,29.809922,37.949367,56.087975,84.834935,37.443038,36.532278,78.010841,188.737336,71.671537,0.672556,189.220533,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703049,49.046369,199.035733,160.817406,213.501266,213.756134,188.788888,14.139467,193.255315,1.882225,46.651564,47.995625,159.353542,200.867166,157.591074,193.373911,99.002325,187.049187,-0.000480,0.038539,94.074267,63.895166,193.140214,20.772183,68.065186,0.703882,864783.525522,0.881605,9.111679,21.379152,4.001344,0.076370,0.069703,148.091247,99.685420,72.601066,32.000000,32.000000,32.000000,32.000000,32.000000,71.444705,58.783212,106.277183,100.000000,29.868400,37.949367,56.087975,84.861476,37.443038,36.532278,77.953135,188.788888,71.486401,0.670226,189.028008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.594683,49.005967,198.995912,160.790503,213.556002,213.811476,188.823458,14.144889,193.455392,1.882071,46.751933,47.815869,159.323012,200.815995,157.575567,193.314795,98.903540,186.560154,-0.000480,0.038545,94.068164,63.675811,193.131442,20.767216,68.051212,0.704313,864267.937573,0.882914,9.109564,21.485484,4.008674,0.076584,0.069555,148.094213,99.708592,72.561833,32.000000,32.000000,32.000000,32.000000,32.000000,71.417322,58.764243,106.298195,100.000000,29.791681,37.949367,56.087975,84.854834,37.443038,36.532278,77.895452,188.823458,71.497580,0.669303,189.103264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.647553,48.997172,198.890170,160.774249,213.602177,213.822675,188.657842,14.126195,193.362006,1.879982,46.524540,47.807246,159.315758,200.823722,157.572448,193.360314,98.913000,187.005879,-0.000481,0.038534,94.354438,63.972393,193.157779,20.763861,68.047335,0.704132,864098.601675,0.882160,9.086081,21.450287,4.004497,0.076594,0.071067,148.140885,99.724461,72.426001,32.000000,32.000000,32.000000,32.000000,32.000000,71.457392,58.767495,106.349770,100.000000,29.765383,37.949367,56.087975,84.912935,37.443038,36.532278,77.869818,188.657842,71.738123,0.670433,189.288197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764876,48.929837,199.118420,160.741461,213.591239,213.778319,188.898583,14.134615,193.510982,1.872882,46.496313,47.814853,159.292082,200.900967,157.557397,193.488360,98.971749,187.069964,-0.000481,0.038536,94.223433,63.643810,193.328705,20.762024,68.040466,0.705632,864757.951581,0.884268,9.158120,21.362670,4.012444,0.077100,0.068749,148.167698,99.692152,72.592053,32.000000,32.000000,32.000000,32.000000,32.000000,71.446251,58.746931,106.360684,100.000000,29.754518,37.949367,56.087975,84.883427,37.443038,36.532278,77.851905,188.898583,71.689333,0.671619,189.207001,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699481,48.900979,199.105443,160.720443,213.631342,213.732255,189.074234,14.135899,193.301596,1.870088,46.556225,47.795995,159.338263,200.708985,157.581798,193.171836,99.039678,186.803697,-0.000481,0.038548,94.026159,63.825602,193.218715,20.760092,68.129807,0.704756,864674.198355,0.884022,9.094443,21.523120,4.006042,0.076854,0.069751,148.186855,99.681051,72.633332,32.000000,32.000000,32.000000,32.000000,32.000000,71.470558,58.754787,106.418916,100.000000,29.797223,37.949367,56.087975,84.816372,37.443038,36.532278,77.758902,189.074234,71.622098,0.668498,189.161407,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.650072,48.900979,198.970490,160.720443,213.666654,213.742334,188.666101,14.127337,193.382270,1.855048,46.722284,47.775737,159.330198,200.857482,157.559002,193.271165,98.965751,185.700932,-0.000482,0.038564,93.900046,63.666426,193.071305,20.757327,68.072163,0.703636,863895.713268,0.880234,8.905480,21.488776,4.001184,0.076416,0.069769,148.185612,99.633628,72.577574,32.000000,32.000000,32.000000,32.000000,32.000000,71.479495,58.754188,106.402493,100.000000,29.818284,37.949367,56.087975,84.854981,37.443038,36.532278,77.700592,188.666101,71.763330,0.667822,189.227890,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
