OSU 80 Ton Compressor Load Stand
49.646520,48.900704,199.068754,160.717361,213.679805,213.736693,189.021265,14.141750,193.441465,1.847646,47.034944,47.878842,159.302991,200.867655,157.549467,193.369676,99.027050,187.080038,-0.000483,0.038789,93.924441,63.806297,193.235987,20.754453,68.111722,0.703284,863443.884664,0.880441,8.944390,21.319408,4.006188,0.076180,0.070400,148.183246,99.641563,72.584061,32.000000,32.000000,32.000000,32.000000,32.000000,71.479795,58.761643,106.420318,100.000000,29.755404,37.949367,56.087975,84.883904,37.443038,36.532278,77.668704,189.021265,71.475853,0.668992,189.206883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677068,48.970513,199.058281,160.729691,213.607638,213.725641,188.829861,14.138039,193.449195,1.844543,47.006244,47.741283,159.316959,200.831978,157.570256,193.416978,99.088937,186.438219,-0.000484,0.038887,94.233904,63.609827,193.087555,20.752288,68.050383,0.704199,863820.977309,0.883363,8.995636,20.972059,4.007456,0.076751,0.070766,148.200480,99.707831,72.606834,32.000000,32.000000,32.000000,32.000000,32.000000,71.457885,58.757481,106.449475,100.000000,29.753371,37.949367,56.087975,84.890065,37.443038,36.532278,77.697732,188.829861,71.536543,0.667978,189.126002,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.632863,48.970788,198.938460,160.752671,213.551330,213.713925,188.770758,14.127765,193.307354,1.851987,47.127594,47.664084,159.333222,200.807514,157.576369,193.238672,98.988809,185.782817,-0.000484,0.038894,94.227653,63.569985,193.330992,20.751197,68.085307,0.704064,863602.495257,0.881750,8.999048,21.437309,4.009722,0.076396,0.070274,148.191882,99.690757,72.593182,32.000000,32.000000,32.000000,32.000000,32.000000,71.450098,58.762192,106.464366,100.000000,29.775180,37.949367,56.087975,84.872015,37.443038,36.532278,77.676024,188.770758,71.650027,0.670926,189.280014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.641762,48.970788,199.085209,160.752671,213.543469,213.707371,188.851861,14.133616,193.380377,1.849475,47.349065,48.023236,159.300113,200.850551,157.547714,193.435045,98.856336,187.104225,-0.000483,0.038898,93.886526,63.623209,193.178742,20.748905,68.067367,0.704398,863433.598564,0.882168,9.037166,21.130737,4.007046,0.076258,0.071493,148.212381,99.758455,72.595860,32.000000,32.000000,32.000000,32.000000,32.000000,71.474142,58.782818,106.442813,100.000000,29.717537,37.949367,56.087975,84.898766,37.443038,36.532278,77.654622,188.851861,71.529403,0.670071,189.161761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.610216,49.049117,199.080331,160.787140,213.560465,213.701659,189.001695,14.133901,193.371020,1.855777,47.178161,47.713753,159.304212,200.763418,157.542390,193.329883,98.898678,186.614625,-0.000482,0.038885,93.862254,63.477781,193.514319,20.746580,68.023914,0.704254,863836.239702,0.883269,9.083303,20.980348,4.008200,0.077200,0.069258,148.218291,99.780716,72.602304,32.000000,32.000000,32.000000,32.000000,32.000000,71.484037,58.775202,106.430286,100.000000,29.771212,37.949367,56.087975,84.896974,37.443038,36.532278,77.712869,189.001695,71.410331,0.669216,189.075176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728729,49.040597,198.910904,160.800311,213.576481,213.638607,188.898242,14.134757,193.246683,1.869468,46.861339,47.799727,159.324161,200.650271,157.537861,193.255606,98.908413,186.130167,-0.000481,0.038820,93.321988,63.856478,193.115762,20.744914,68.020795,0.704679,864375.676928,0.882687,9.074067,21.617231,4.010438,0.076284,0.069979,148.211918,99.725490,72.590479,32.000000,32.000000,32.000000,32.000000,32.000000,71.430599,58.783189,106.431981,100.000000,29.734519,37.949367,56.087975,84.837910,37.443038,36.532278,77.689748,188.898242,71.451782,0.670572,189.143507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.555120,49.004318,198.717991,160.799470,213.571103,213.637144,188.511114,14.136470,193.249540,1.879320,47.118850,47.909947,159.303929,200.598000,157.541352,193.245258,98.856143,186.790229,-0.000480,0.038806,93.409022,63.641255,192.940937,20.741793,68.027809,0.705666,864431.688722,0.882781,9.185142,21.388312,4.012890,0.075611,0.069632,148.214862,99.739818,72.571602,32.000000,32.000000,32.000000,32.000000,32.000000,71.437333,58.793810,106.438641,100.000000,29.636538,37.949367,56.087975,84.848874,37.443038,36.532278,77.641003,188.511114,71.606519,0.672202,189.181312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.597244,49.046094,198.909451,160.796108,213.482352,213.650996,188.988655,14.138468,193.336688,1.877257,46.932865,47.805061,159.308758,200.765701,157.533743,193.340969,98.872615,186.927880,-0.000480,0.038826,93.540740,63.678701,193.170868,20.738091,68.027682,0.703550,863917.102807,0.880645,9.053691,21.193595,3.999919,0.076728,0.069712,148.194323,99.739037,72.579962,32.000000,32.000000,32.000000,32.000000,32.000000,71.422350,58.808457,106.435080,100.000000,29.610816,37.949367,56.087975,84.949879,37.443038,36.532278,77.624107,188.988655,71.549994,0.669767,189.110541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.577229,49.046094,199.017201,160.796108,213.384419,213.594941,188.984217,14.137041,193.396550,1.884717,46.786212,47.887777,159.355734,200.881049,157.568749,193.281032,98.887039,186.618581,-0.000480,0.038840,93.453190,63.742943,193.145620,20.734935,68.007308,0.705093,864306.830491,0.885792,9.197569,21.497809,4.010040,0.075840,0.069650,148.235040,99.781916,72.608374,32.000000,32.000000,32.000000,32.000000,32.000000,71.433447,58.836124,106.477640,100.000000,29.680296,37.949367,56.087975,84.929935,37.443038,36.532278,77.653798,188.984217,71.816790,0.669854,189.246418,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719409,49.009815,198.958246,160.795267,213.363586,213.528352,189.140193,14.137469,193.413649,1.905064,46.482044,47.936774,159.334275,200.830592,157.556675,193.350563,98.751193,187.084735,-0.000481,0.038821,93.296769,63.765097,193.284569,20.733962,68.104834,0.705180,864352.599984,0.882881,9.195588,21.533793,4.010494,0.075881,0.070377,148.219609,99.749228,72.581941,32.000000,32.000000,32.000000,32.000000,32.000000,71.424331,58.812151,106.450767,100.000000,29.699612,37.949367,56.087975,84.944874,37.443038,36.532278,77.605836,189.140193,71.807649,0.670465,189.238669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.583712,48.941105,199.024341,160.774529,213.305838,213.525122,188.871187,14.135328,193.335837,1.895119,46.528391,47.768135,159.328114,200.731248,157.589735,193.377270,98.780214,185.974679,-0.000477,0.038781,93.348299,63.686179,193.079622,20.733337,68.069513,0.705736,864088.878804,0.883066,9.216375,21.401459,4.014286,0.076666,0.069978,148.217445,99.765793,72.610180,32.000000,32.000000,32.000000,32.000000,32.000000,71.438264,58.850265,106.456861,100.000000,29.687947,37.949367,56.087975,84.944445,37.443038,36.532278,77.510990,188.871187,71.725556,0.668301,189.202319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.689373,48.899330,198.972238,160.738379,213.286136,213.593766,188.538145,14.138182,193.364841,1.885479,46.809029,47.763517,159.279014,200.839950,157.535624,193.378983,98.929506,186.585605,-0.000478,0.038793,93.529010,63.439916,193.019171,20.730979,68.046704,0.702483,864067.394583,0.879172,9.032568,21.714955,4.001621,0.077234,0.070671,148.185865,99.698053,72.585577,32.000000,32.000000,32.000000,32.000000,32.000000,71.395832,58.833683,106.421065,100.000000,29.631383,37.949367,56.087975,84.947367,37.443038,36.532278,77.442474,188.538145,71.732678,0.666259,189.251808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.478588,48.943304,198.996482,160.736137,213.258094,213.634146,188.930134,14.137469,193.404170,1.890008,47.166160,47.831027,159.288881,200.720667,157.567771,193.235175,98.914595,186.733930,-0.000479,0.038791,93.704380,63.680479,193.057289,20.728645,68.049463,0.704571,863914.207618,0.882917,9.104652,21.262348,4.013906,0.078695,0.069564,148.199890,99.762942,72.582876,32.000000,32.000000,32.000000,32.000000,32.000000,71.416631,58.870776,106.411449,100.000000,29.652747,37.949367,56.087975,84.888264,37.443038,36.532278,77.410632,188.930134,71.765331,0.668657,189.270140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.671907,48.947701,198.887674,160.721564,213.324273,213.598411,189.160908,14.137469,193.245799,1.895983,46.417594,47.900550,159.288681,200.694572,157.530599,193.236967,98.705039,186.494946,-0.000478,0.038778,93.603535,63.801689,193.047826,20.726856,68.035111,0.703475,863333.707524,0.882568,8.953223,21.346412,4.004322,0.077367,0.068535,148.172398,99.783306,72.580001,32.000000,32.000000,32.000000,32.000000,32.000000,71.398599,58.876861,106.393058,100.000000,29.642399,37.949367,56.087975,85.012364,37.443038,36.532278,77.427828,189.160908,71.427279,0.667327,189.009519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.640527,48.947701,198.977860,160.721564,213.395301,213.610235,188.759227,14.140608,193.215270,1.885890,46.227877,47.762207,159.296764,200.705051,157.533040,193.194962,98.596122,186.564361,-0.000477,0.038771,93.657984,63.946457,193.003486,20.725674,68.043892,0.706400,864002.701264,0.885182,9.216127,21.417894,4.021871,0.076846,0.069966,148.170353,99.740658,72.603057,32.000000,32.000000,32.000000,32.000000,32.000000,71.407493,58.897663,106.369429,100.000000,29.605360,37.949367,56.087975,84.904280,37.443038,36.532278,77.406941,188.759227,71.481641,0.669824,189.092563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.480482,48.832820,198.822643,160.686815,213.455838,213.631470,189.045494,14.135756,193.265987,1.870537,46.633079,47.826878,159.267856,200.704276,157.510859,193.182450,98.617648,186.334237,-0.000477,0.038937,93.755378,63.610647,192.925050,20.723152,67.974402,0.703724,864416.541815,0.880145,9.019707,21.536287,4.004027,0.077293,0.069994,148.148510,99.691592,72.585334,32.000000,32.000000,32.000000,32.000000,32.000000,71.427878,58.925502,106.322317,100.000000,29.605492,37.949367,56.087975,84.923812,37.443038,36.532278,77.256459,189.045494,71.617698,0.670303,189.060581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.522581,48.880366,198.897852,160.692420,213.533705,213.643485,188.523149,14.134615,193.348198,1.859936,46.816297,47.930509,159.245682,200.824965,157.512405,193.278769,98.660297,186.681778,-0.000477,0.038850,93.764313,63.883943,193.046604,20.721843,68.068341,0.704291,864953.456031,0.882686,9.052264,21.671691,4.008375,0.075866,0.070587,148.119672,99.707334,72.574446,32.000000,32.000000,32.000000,32.000000,32.000000,71.398093,58.910827,106.286200,100.000000,29.637432,37.949367,56.087975,85.020339,37.443038,36.532278,77.263658,188.523149,71.415830,0.670419,188.969707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.601342,48.935333,198.982359,160.731092,213.580376,213.634113,189.130158,14.138468,193.315768,1.863567,46.756514,47.779396,159.273655,200.800766,157.509503,193.249538,98.628969,186.751253,-0.000478,0.038607,93.811654,63.764626,193.100546,20.721403,67.995336,0.706465,864867.459254,0.884319,9.103674,21.562325,4.018203,0.076103,0.070189,148.132216,99.734979,72.586529,32.000000,32.000000,32.000000,32.000000,32.000000,71.419347,58.953003,106.290159,100.000000,29.583973,37.949367,56.087975,84.999953,37.443038,36.532278,77.229116,189.130158,71.418552,0.670526,188.967859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.666386,48.898230,198.724968,160.738659,213.655109,213.639981,188.793533,14.134472,193.150950,1.848474,46.536373,47.845574,159.287801,200.700056,157.510475,193.130153,98.620412,185.775486,-0.000479,0.038372,93.634506,63.931173,192.688654,20.720727,67.973339,0.705292,864824.100108,0.886100,9.107439,21.652306,4.016306,0.077369,0.070190,148.119149,99.699566,72.602444,32.000000,32.000000,32.000000,32.000000,32.000000,71.424556,58.968801,106.285653,100.000000,29.594611,37.949367,56.087975,84.959614,37.443038,36.532278,77.255872,188.793533,71.727972,0.672233,189.061840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.700451,48.898230,198.831862,160.738659,213.669526,213.636233,188.753654,14.140180,193.180030,1.840396,46.238162,47.812297,159.294021,200.672982,157.529913,193.112882,98.650809,186.099676,-0.000479,0.038150,93.634801,63.694789,193.050211,20.718628,67.920275,0.705356,864948.156484,0.881796,9.080573,21.710124,4.011633,0.076392,0.070133,148.127805,99.713093,72.693010,32.000000,32.000000,32.000000,32.000000,32.000000,71.417731,58.990043,106.279179,100.000000,29.502201,37.949367,56.087975,84.926211,37.443038,36.532278,77.189540,188.753654,71.520388,0.671547,188.936702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703024,48.821552,198.747133,160.720443,213.676757,213.612646,188.571410,14.143605,193.262722,1.837854,46.454809,47.817346,159.241331,200.721910,157.491445,193.238540,98.655179,186.514794,-0.000479,0.037972,93.594209,63.716509,193.140273,20.717231,67.973735,0.704045,864773.439256,0.882016,8.975962,21.345939,4.001196,0.076957,0.070500,148.114055,99.752742,72.566081,32.000000,32.000000,32.000000,32.000000,32.000000,71.409462,58.991742,106.236941,100.000000,29.528395,37.949367,56.087975,84.973268,37.443038,36.532278,77.065005,188.571410,71.343780,0.667191,188.898307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699573,48.836942,198.878771,160.712036,213.645853,213.583834,188.517977,14.127337,193.250376,1.842265,45.968733,47.870114,159.254129,200.694878,157.501630,193.193751,98.511861,185.889801,-0.000479,0.037893,93.430777,63.758559,192.861809,20.716935,68.001556,0.704421,864595.190736,0.881515,8.940636,21.439545,4.000605,0.077690,0.069055,148.124696,99.787201,72.569063,32.000000,32.000000,32.000000,32.000000,32.000000,71.408631,58.978285,106.203085,100.000000,29.566789,37.949367,56.087975,84.908622,37.443038,36.532278,77.037793,188.517977,71.724799,0.668963,189.162666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.563561,48.780052,198.721973,160.684293,213.689658,213.593396,188.789736,14.135043,193.094972,1.840741,46.109863,47.689555,159.239444,200.513721,157.480876,193.001808,98.391700,186.425428,-0.000479,0.037648,93.557124,63.463731,192.833783,20.716007,67.947086,0.703378,864277.997737,0.882028,8.861289,21.593722,3.998693,0.077668,0.070061,148.117340,99.712096,72.569019,32.000000,32.000000,32.000000,32.000000,32.000000,71.397443,59.008554,106.192209,100.000000,29.524151,37.949367,56.087975,84.912731,37.443038,36.532278,76.997070,188.789736,71.645952,0.670153,189.125451,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.562745,48.756417,198.772311,160.641417,213.720309,213.626258,188.905379,14.140751,193.247773,1.842866,45.811293,47.733436,159.211602,200.675836,157.448446,193.175221,98.489759,186.577890,-0.000479,0.037404,93.525913,63.625117,193.006240,20.715351,67.987024,0.703409,864767.189407,0.882266,8.880257,21.498233,4.001619,0.077449,0.069123,148.132289,99.669697,72.565970,32.000000,32.000000,32.000000,32.000000,32.000000,71.407404,59.061966,106.182361,100.000000,29.473381,37.949367,56.087975,84.992518,37.443038,36.532278,76.892904,188.905379,71.371854,0.666895,188.955978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709514,48.728934,198.954768,160.623763,213.684586,213.620306,189.187609,14.136327,193.301697,1.823067,46.276905,47.825662,159.224678,200.791776,157.507957,193.361482,98.677038,185.972250,-0.000479,0.037070,93.554248,63.625920,193.068874,20.715378,67.993875,0.705196,865355.993934,0.883580,8.964533,21.823091,4.009437,0.077486,0.070863,148.136315,99.608977,72.552753,32.000000,32.000000,32.000000,32.000000,32.000000,71.443747,59.116924,106.184979,100.000000,29.511544,37.949367,56.087975,85.003491,37.443038,36.532278,76.801451,189.187609,71.681328,0.668789,189.053500,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.574528,48.728934,198.958968,160.623763,213.674007,213.622712,188.730179,14.136470,193.301676,1.813249,46.317638,47.583448,159.237892,200.462469,157.502335,193.168984,98.728028,186.052544,-0.000480,0.037019,93.499263,63.316831,192.925600,20.715221,67.972978,0.704973,865035.020090,0.883133,8.941746,21.783216,4.010519,0.076431,0.070007,148.147376,99.663533,72.565685,32.000000,32.000000,32.000000,32.000000,32.000000,71.484795,59.150594,106.212466,100.000000,29.508484,37.949367,56.087975,84.918986,37.443038,36.532278,76.719920,188.730179,71.653633,0.671540,189.227811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.683071,48.773456,198.734097,160.637494,213.615589,213.643676,188.593785,14.136470,193.059952,1.802664,46.191053,47.875836,159.208763,200.536677,157.463710,193.082606,98.571708,186.519902,-0.000479,0.037002,93.560501,63.735348,192.880568,20.714485,67.963206,0.703435,863934.553837,0.878831,8.761943,21.364594,4.002348,0.077976,0.069458,148.131204,99.617228,72.562920,32.000000,32.000000,32.000000,32.000000,32.000000,71.474286,59.117229,106.199140,100.000000,29.408767,37.949367,56.087975,84.997976,37.443038,36.532278,76.663820,188.593785,71.378904,0.667248,189.041108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.629072,48.728110,198.927406,160.633011,213.548063,213.638469,188.920305,14.137611,193.249210,1.802953,45.493618,47.859272,159.202318,200.608112,157.436878,193.147635,98.645307,186.263613,-0.000480,0.036999,93.837223,63.582772,192.956274,20.713589,68.019785,0.705376,863945.468480,0.883636,8.902021,21.344309,4.013331,0.076329,0.070167,148.115732,99.652662,72.626451,32.000000,32.000000,32.000000,32.000000,32.000000,71.478793,59.122644,106.203665,100.000000,29.408418,37.949367,56.087975,84.939812,37.443038,36.532278,76.657370,188.920305,71.538977,0.669142,189.113964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.607971,48.637142,198.948482,160.588734,213.604187,213.593384,188.728823,14.135328,193.266539,1.807234,45.877639,47.837008,159.203883,200.734183,157.465235,193.333592,98.821425,186.723301,-0.000481,0.036988,93.746450,63.604992,193.074075,20.713109,67.991982,0.703699,864637.728533,0.882326,8.833883,21.679142,4.000037,0.077137,0.070536,148.140041,99.692296,72.575352,32.000000,32.000000,32.000000,32.000000,32.000000,71.482586,59.162644,106.221515,100.000000,29.437936,37.949367,56.087975,84.972163,37.443038,36.532278,76.557040,188.728823,71.616310,0.670025,189.140360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.491927,48.708597,198.727969,160.596300,213.607060,213.532684,189.347477,14.136612,193.137237,1.804215,46.359909,47.854049,159.174099,200.582322,157.479153,193.115670,98.622746,186.124023,-0.000481,0.036962,93.571002,63.614607,192.904695,20.712579,67.958175,0.704170,864266.582078,0.881732,8.844560,21.507691,4.008284,0.076052,0.069602,148.130502,99.703502,72.565881,32.000000,32.000000,32.000000,32.000000,32.000000,71.477570,59.223126,106.215125,100.000000,29.442312,37.949367,56.087975,84.989890,37.443038,36.532278,76.380640,189.347477,71.408491,0.669530,189.081312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702358,48.708597,198.801459,160.596300,213.543578,213.538659,188.750095,14.139038,193.121849,1.809029,46.455494,47.833734,159.161476,200.501897,157.437827,193.132275,98.353553,186.411467,-0.000482,0.036943,93.677153,63.847528,192.793889,20.711499,67.972095,0.704435,863166.501617,0.882632,8.775496,21.507011,4.010414,0.076048,0.068736,148.131804,99.743366,72.571999,32.000000,32.000000,32.000000,32.000000,32.000000,71.471551,59.235093,106.241166,100.000000,29.371616,37.949367,56.087975,85.061128,37.443038,36.532278,76.387766,188.750095,71.387901,0.668785,189.059912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.568673,48.731957,198.691948,160.614515,213.512140,213.565042,188.715791,14.132189,193.273696,1.811627,45.938491,47.705543,159.174097,200.594860,157.428592,193.182468,98.425439,186.848469,-0.000482,0.036937,93.776321,63.844925,192.938124,20.709787,68.061507,0.705644,864077.586748,0.881966,8.967546,21.476914,4.015361,0.076380,0.069091,148.126493,99.688455,72.563400,32.000000,32.000000,32.000000,32.000000,32.000000,71.485437,59.231530,106.235217,100.000000,29.419196,37.949367,56.087975,84.944585,37.443038,36.532278,76.352604,188.715791,71.734661,0.671549,189.320455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.593863,48.633295,198.799663,160.599383,213.540971,213.557179,188.969186,14.137611,193.279283,1.808273,45.962920,47.767007,159.158045,200.751960,157.427220,193.249985,98.625175,186.054175,-0.000482,0.036915,93.597921,63.739266,192.942079,20.708502,68.069278,0.703048,864880.155074,0.880622,8.749024,21.855907,3.999840,0.077300,0.069788,148.130902,99.682271,72.569606,32.000000,32.000000,32.000000,32.000000,32.000000,71.491802,59.232524,106.219922,100.000000,29.334032,37.949367,56.087975,85.026068,37.443038,36.532278,76.296935,188.969186,71.570098,0.669408,189.180368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.600351,48.653906,198.671925,160.618158,213.554717,213.487647,188.653926,14.136755,193.014802,1.810794,46.420791,47.701338,159.155346,200.558164,157.430175,193.084358,98.428693,186.133144,-0.000483,0.036880,93.639080,63.648074,192.929149,20.706608,68.033236,0.703670,864977.502806,0.883589,8.911126,21.950711,4.008418,0.076611,0.069861,148.123487,99.637973,72.552798,32.000000,32.000000,32.000000,32.000000,32.000000,71.490075,59.218162,106.259938,100.000000,29.351031,37.949367,56.087975,84.957592,37.443038,36.532278,76.108002,188.653926,71.383573,0.667639,189.166363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.549229,48.721239,198.689919,160.630488,213.527580,213.468466,188.676618,14.136184,193.182735,1.812372,46.563407,47.816585,159.188199,200.574881,157.430651,193.198850,98.469789,186.252881,-0.000484,0.036891,93.761660,63.641786,192.891541,20.705094,68.035201,0.703306,863800.775607,0.881629,8.786299,21.447785,4.008554,0.078014,0.069821,148.143047,99.717916,72.574572,32.000000,32.000000,32.000000,32.000000,32.000000,71.509651,59.239288,106.297102,100.000000,29.286960,37.949367,56.087975,85.014486,37.443038,36.532278,76.061273,188.676618,71.664956,0.668904,189.309518,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.495493,48.745149,198.881654,160.638335,213.442328,213.441642,189.195747,14.144604,193.275815,1.803325,46.623916,47.781959,159.168282,200.614941,157.442007,193.290226,98.540334,186.454741,-0.000484,0.036915,93.784031,63.514784,192.947929,20.704014,68.021065,0.703088,864362.606471,0.882738,8.800173,21.674453,4.005454,0.077131,0.069602,148.140280,99.755900,72.568411,32.000000,32.000000,32.000000,32.000000,32.000000,71.495194,59.228821,106.286648,100.000000,29.313550,37.949367,56.087975,85.049110,37.443038,36.532278,76.066384,189.195747,71.730100,0.670089,189.312193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.586356,48.829522,198.620012,160.663276,213.390092,213.416624,189.025281,14.130333,192.854586,1.800700,46.940563,47.676399,159.181934,200.535596,157.437201,192.815215,98.518701,186.495973,-0.000485,0.036923,93.953840,63.467189,192.762505,20.703542,68.066484,0.703838,864387.487735,0.883731,8.920611,21.679109,4.009950,0.076477,0.069577,148.154790,99.740306,72.584719,32.000000,32.000000,32.000000,32.000000,32.000000,71.518912,59.240700,106.295448,100.000000,29.324636,37.949367,56.087975,85.083738,37.443038,36.532278,76.034718,189.025281,71.427838,0.668190,189.190675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.500522,48.829522,198.521382,160.663276,213.404218,213.360553,189.165060,14.135471,193.056828,1.792324,46.536542,47.834390,159.169648,200.431134,157.425265,193.003703,98.369276,186.441854,-0.000486,0.036922,94.138735,63.520516,192.778574,20.703026,67.976963,0.705119,864148.740653,0.882317,9.000388,21.685647,4.018177,0.077172,0.070130,148.127296,99.760670,72.564428,32.000000,32.000000,32.000000,32.000000,32.000000,71.508294,59.267333,106.303723,100.000000,29.237097,37.949367,56.087975,85.040494,37.443038,36.532278,76.071012,189.165060,71.331916,0.668659,189.123012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.550108,48.803138,198.741469,160.666078,213.468305,213.324956,189.080580,14.137326,193.178483,1.783560,45.787325,47.658051,159.166616,200.553842,157.431659,193.206022,98.414495,186.770190,-0.000487,0.036909,94.139390,63.586897,192.960720,20.703255,68.059109,0.702940,864232.930558,0.881421,8.990324,21.723018,4.005538,0.076032,0.070886,148.129060,99.728848,72.564124,32.000000,32.000000,32.000000,32.000000,32.000000,71.514486,59.324890,106.301188,100.000000,29.255541,37.949367,56.087975,85.094555,37.443038,36.532278,76.002314,189.080580,71.708914,0.669860,189.330840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.455725,48.694581,198.794556,160.616197,213.551172,213.321911,188.747308,14.134472,193.253589,1.793141,45.978508,47.733654,159.164793,200.592903,157.440397,193.124938,98.494215,186.693062,-0.000487,0.036889,93.968288,63.475248,192.804007,20.703652,67.969697,0.704512,864736.751279,0.882234,9.079530,21.851786,4.010491,0.076326,0.069939,148.107958,99.721061,72.576927,32.000000,32.000000,32.000000,32.000000,32.000000,71.495497,59.356475,106.279129,100.000000,29.247967,37.949367,56.087975,85.072011,37.443038,36.532278,75.956778,188.747308,71.569990,0.671377,189.284617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.606442,48.762738,198.665264,160.645061,213.484332,213.319077,189.035185,14.133045,193.022696,1.784884,46.436728,47.651008,159.200818,200.436700,157.484045,192.917995,98.479108,185.116688,-0.000485,0.034909,93.651760,63.576572,192.647579,20.702894,68.012663,0.703421,864273.491366,0.881435,9.001598,21.931818,4.010919,0.077406,0.069574,148.142747,99.764913,72.612634,32.000000,32.000000,32.000000,32.000000,32.000000,71.532645,59.407613,106.317089,100.000000,29.249278,37.949367,56.087975,85.132302,37.443038,36.532278,75.790183,189.035185,71.579690,0.667618,189.319589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.483965,48.762738,198.647770,160.645061,213.496213,213.304739,189.010235,14.139895,193.142317,1.794152,45.601461,47.617086,159.175714,200.452031,157.414365,193.058650,98.518491,186.689833,-0.000487,0.008529,93.410104,63.583748,192.821014,20.701252,68.032623,0.705430,863777.520740,0.884581,8.991194,21.822690,4.019647,0.077861,0.070731,148.134792,99.722856,72.560056,32.000000,32.000000,32.000000,32.000000,32.000000,71.504198,59.385475,106.246679,100.000000,29.162613,37.949367,56.087975,85.052777,37.443038,36.532278,75.784869,189.010235,71.657762,0.669944,189.325962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.539539,48.680839,198.725989,160.628807,213.553173,213.270945,189.035162,14.139181,193.137191,1.808877,45.661888,47.745998,159.175357,200.674267,157.417026,193.056796,98.665548,186.702015,-0.000485,-0.007136,93.576478,63.321829,192.809042,20.700918,68.035111,0.702884,863736.590881,0.880411,8.902682,21.234751,4.004828,0.076868,0.069870,148.124654,99.718996,72.581002,32.000000,32.000000,32.000000,32.000000,32.000000,71.494279,59.363224,106.218167,100.000000,29.164584,37.949367,56.087975,85.129483,37.443038,36.532278,75.650024,189.035162,71.725700,0.667857,189.333987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.449485,48.650609,198.776676,160.604427,213.592852,213.253617,188.764534,14.136755,192.940601,1.796145,45.860180,47.624830,159.159783,200.554739,157.422925,193.163891,98.501887,185.909994,-0.000485,-0.008044,93.657277,63.570807,192.911854,20.700446,68.023067,0.704136,863756.816159,0.882889,9.029969,21.797182,4.014387,0.076211,0.069865,148.138842,99.678203,72.546079,32.000000,32.000000,32.000000,32.000000,32.000000,71.489157,59.345420,106.205136,100.000000,29.179275,37.949367,56.087975,85.104023,37.443038,36.532278,75.556235,188.764534,71.485391,0.668514,189.270376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.531966,48.612958,198.709154,160.584250,213.602467,213.286143,189.212182,14.129477,193.043970,1.784799,46.261149,47.688212,159.196799,200.578938,157.438515,193.044484,98.267910,186.196712,-0.000485,-0.010104,93.485933,63.429088,192.897234,20.699883,68.056747,0.703318,862716.843233,0.881330,8.890283,21.654771,4.011462,0.076505,0.069364,148.187658,99.654630,72.580916,32.000000,32.000000,32.000000,32.000000,32.000000,71.530710,59.368668,106.232289,100.000000,29.184439,37.949367,56.087975,85.157546,37.443038,36.532278,75.488985,189.212182,71.538509,0.667129,189.332768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.558875,48.653082,198.785989,160.594619,213.560780,213.297046,188.803129,14.142749,193.070154,1.782975,46.344091,47.553503,159.167970,200.572965,157.407736,193.107790,98.243649,186.771532,-0.000487,-0.013901,93.514271,63.518320,192.893537,20.699158,68.014989,0.704583,863331.992439,0.884232,8.953717,21.515933,4.019793,0.075680,0.069751,148.193209,99.681328,72.573209,32.000000,32.000000,32.000000,32.000000,32.000000,71.530471,59.336067,106.181567,100.000000,29.133367,37.949367,56.087975,85.117265,37.443038,36.532278,75.379748,188.803129,71.485085,0.670457,189.210384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.608760,48.698153,198.682081,160.627686,213.471233,213.257453,189.088411,14.138182,193.112167,1.809816,46.776920,47.717060,159.170925,200.460430,157.402774,193.178031,98.415473,186.307769,-0.000487,-0.040504,93.299422,63.531395,192.880649,20.698567,68.037184,0.703050,864186.270530,0.880550,8.830273,21.859529,4.011736,0.076362,0.070036,148.194713,99.666070,72.569160,32.000000,32.000000,32.000000,32.000000,32.000000,71.516327,59.331380,106.154477,100.000000,29.139664,37.949367,56.087975,85.114371,37.443038,36.532278,75.327679,189.088411,71.336352,0.668833,189.030604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.580081,48.794343,198.513608,160.670001,213.437503,213.259744,188.834191,14.137041,192.902479,1.827456,47.012203,47.674172,159.171717,200.334359,157.414133,193.021897,98.431215,186.076132,-0.000488,-0.041503,93.118368,63.674987,192.794012,20.697736,68.004243,0.703459,864418.664613,0.882070,8.842432,22.103176,4.011108,0.077281,0.071128,148.220682,99.675779,72.553571,32.000000,32.000000,32.000000,32.000000,32.000000,71.532109,59.320918,106.127092,100.000000,29.103246,37.949367,56.087975,85.088309,37.443038,36.532278,75.308904,188.834191,71.455984,0.669311,189.171202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.416413,48.794343,198.570680,160.670001,213.413368,213.291445,189.208131,14.128336,192.979252,1.822984,46.637267,47.622421,159.162386,200.413887,157.382896,192.972610,98.318525,186.034452,-0.000489,-0.041274,92.960218,63.540171,192.763607,20.696281,67.948204,0.702304,863600.223637,0.879703,8.835689,21.754392,4.004980,0.077217,0.070535,148.208620,99.587686,72.562171,32.000000,32.000000,32.000000,32.000000,32.000000,71.508175,59.310081,106.092583,100.000000,29.025834,37.949367,56.087975,85.109256,37.443038,36.532278,75.351125,189.208131,71.498012,0.669824,189.190990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.497971,48.772082,198.625540,160.649544,213.438530,213.313851,188.742495,14.139181,193.288697,1.827668,45.939148,47.701165,159.176695,200.579672,157.433082,193.205758,98.459783,186.609131,-0.000491,-0.040926,93.261018,63.782165,193.150207,20.695276,68.103590,0.702793,863848.120358,0.881701,8.961661,21.650138,4.003898,0.077683,0.070796,148.238257,99.636547,72.605043,32.000000,32.000000,32.000000,32.000000,32.000000,71.518533,59.286128,106.098094,100.000000,29.057111,37.949367,56.087975,85.129431,37.443038,36.532278,75.264973,188.742495,71.807414,0.668844,189.448739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.569697,48.666274,198.925564,160.592097,213.390027,213.291411,189.057884,14.141179,193.183807,1.819508,46.413326,47.735326,159.172200,200.643156,157.430841,193.083567,98.404361,186.493269,-0.000491,-0.040696,93.335695,63.657399,192.977625,20.696026,68.042702,0.705697,864676.705421,0.883327,9.131882,21.746894,4.018314,0.076911,0.070215,148.226055,99.544694,72.573582,32.000000,32.000000,32.000000,32.000000,32.000000,71.514829,59.227730,106.062641,100.000000,29.109138,37.949367,56.087975,85.170718,37.443038,36.532278,75.107064,189.057884,71.325173,0.670660,189.096143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.480910,48.700902,198.715828,160.601064,213.405363,213.272345,188.982223,14.138610,193.071735,1.814593,46.317535,47.648939,159.162846,200.525933,157.431277,192.962187,98.318485,186.523838,-0.000490,-0.040531,93.497158,63.484941,192.980441,20.696059,68.015674,0.703222,864031.882364,0.883924,9.024744,21.825111,4.012802,0.076359,0.069449,148.224953,99.554361,72.565112,32.000000,32.000000,32.000000,32.000000,32.000000,71.492942,59.222753,106.041980,100.000000,29.120871,37.949367,56.087975,85.134000,37.443038,36.532278,75.042044,188.982223,71.361360,0.666949,189.141501,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.428767,48.676992,198.793643,160.608350,213.430332,213.286543,188.764288,14.136755,193.154541,1.809123,46.416629,47.749420,159.142220,200.657815,157.387589,193.108316,98.368545,186.637558,-0.000490,-0.040494,93.659226,63.711130,192.835496,20.695604,68.088607,0.703397,863758.584311,0.880677,8.844379,21.836324,4.013048,0.075539,0.070057,148.229782,99.530172,72.572646,32.000000,32.000000,32.000000,32.000000,32.000000,71.511256,59.188376,106.026326,100.000000,29.012741,37.949367,56.087975,85.190427,37.443038,36.532278,75.015640,188.764288,71.578212,0.671026,189.252083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669024,48.667648,198.865389,160.622362,213.382861,213.246789,189.111548,14.135471,193.243801,1.800590,46.208295,47.675851,159.150267,200.729759,157.423575,193.278159,98.467602,186.399574,-0.000491,-0.040160,93.499335,63.398490,193.206213,20.695739,68.080007,0.704281,864259.378991,0.882793,8.971309,21.933867,4.016010,0.076920,0.069822,148.248337,99.579795,72.614732,32.000000,32.000000,32.000000,32.000000,32.000000,71.547445,59.183489,106.021444,100.000000,29.039697,37.949367,56.087975,85.235025,37.443038,36.532278,74.908856,189.111548,71.405805,0.671262,189.170966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.398441,48.667648,198.891303,160.622362,213.459868,213.201766,189.288686,14.129049,193.254213,1.790028,46.386613,47.681124,159.134951,200.663319,157.427092,193.340514,98.426443,185.957137,-0.000491,-0.040065,93.477844,63.486487,193.017706,20.697156,68.040177,0.704380,864131.086066,0.884847,9.001668,21.927191,4.021821,0.078034,0.070577,148.248518,99.556725,72.584709,32.000000,32.000000,32.000000,32.000000,32.000000,71.511129,59.131920,106.004512,100.000000,29.057882,37.949367,56.087975,85.099848,37.443038,36.532278,74.835385,189.288686,71.418498,0.670040,189.266639,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.479063,48.676442,198.746176,160.626565,213.474235,213.233103,189.188834,14.138468,193.111962,1.785639,45.977624,47.780371,159.146425,200.627724,157.400860,192.960088,98.243252,186.522553,-0.000490,-0.040031,93.630703,63.286974,192.836392,20.696681,68.059849,0.701468,863173.881606,0.878291,8.742644,21.737319,4.003811,0.077449,0.070461,148.244230,99.508896,72.593353,32.000000,32.000000,32.000000,32.000000,32.000000,71.532450,59.095968,105.978925,100.000000,29.038741,37.949367,56.087975,85.259512,37.443038,36.532278,74.779533,189.188834,71.686971,0.668796,189.297795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.513272,48.643738,198.604033,160.626005,213.516101,213.252539,189.181617,14.137469,193.091514,1.791293,46.290842,47.615635,159.144385,200.464609,157.401834,192.998693,98.188810,186.490049,-0.000489,-0.040124,93.937123,63.549468,192.879446,20.695195,68.040845,0.705211,863551.429976,0.882623,9.023904,21.609410,4.026267,0.076368,0.069915,148.234492,99.525909,72.567750,32.000000,32.000000,32.000000,32.000000,32.000000,71.538904,59.076875,105.992631,100.000000,28.994103,37.949367,56.087975,85.217643,37.443038,36.532278,74.715961,189.181617,71.585207,0.671852,189.349723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.605833,48.688809,198.747685,160.617037,213.560497,213.209202,188.833411,14.136042,193.260715,1.802910,46.188363,47.751792,159.145894,200.647478,157.405610,193.203923,98.305004,186.555061,-0.000491,-0.040334,94.328458,63.504915,193.085231,20.695067,68.071009,0.703740,864338.729447,0.881642,8.948772,22.008609,4.016773,0.075782,0.070714,148.251004,99.508412,72.577483,32.000000,32.000000,32.000000,32.000000,32.000000,71.545534,59.060902,105.981231,100.000000,28.934112,37.949367,56.087975,85.204825,37.443038,36.532278,74.615918,188.833411,71.620024,0.668133,189.395120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.409668,48.688809,198.705323,160.617037,213.630325,213.160885,188.952355,14.137326,193.111147,1.810193,46.412414,47.582355,159.163412,200.754285,157.388075,193.090959,98.352911,186.456768,-0.000491,-0.040551,94.627374,63.365060,193.004120,20.696101,68.040574,0.703140,864493.195007,0.880999,8.880487,22.050648,4.011127,0.075428,0.070017,148.252266,99.486480,72.561154,32.000000,32.000000,32.000000,32.000000,32.000000,71.536227,59.037582,105.950300,100.000000,28.962931,37.949367,56.087975,85.157904,37.443038,36.532278,74.595813,188.952355,71.682499,0.668326,189.421202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.498129,48.689634,198.767670,160.620400,213.663491,213.158214,189.035730,14.142749,193.126049,1.805266,46.572568,47.732347,159.161591,200.531865,157.411154,193.158314,98.261260,186.037112,-0.000490,-0.040844,95.105922,63.499207,192.821094,20.696354,68.043856,0.701983,863836.274081,0.880726,8.829385,21.959261,4.006539,0.075911,0.070450,148.279958,99.568991,72.581970,32.000000,32.000000,32.000000,32.000000,32.000000,71.592622,59.072544,105.994791,100.000000,28.919405,37.949367,56.087975,85.235457,37.443038,36.532278,74.514277,189.035730,71.778962,0.667197,189.469943,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
