OSU 80 Ton Compressor Load Stand
49.633260,49.121676,199.191383,160.880180,213.416037,213.231247,188.888282,14.135899,193.686654,1.753959,47.154546,47.798107,159.344505,201.049036,157.528069,193.550435,98.607828,186.492723,-0.000490,0.038517,93.372584,63.841611,193.305026,20.801126,68.142013,0.703140,863110.234235,0.880008,9.180961,21.714077,4.015729,0.076648,0.070141,148.057331,99.804473,72.616033,32.000000,32.000000,32.000000,32.000000,32.000000,71.428547,59.003544,106.140617,100.000000,28.694478,37.949367,56.087975,85.386862,37.443038,36.532278,71.991151,188.888282,71.688666,0.665921,189.265537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.589131,49.079350,199.257287,160.866728,213.386689,213.232776,188.683294,14.135043,193.775362,1.751144,46.890868,47.888865,159.325268,201.268683,157.516334,193.697563,98.793120,187.001015,-0.000490,0.038533,93.449956,63.836181,193.568487,20.802584,68.162243,0.704395,863785.837250,0.880839,9.205731,21.671153,4.021238,0.076295,0.070762,148.038552,99.697695,72.548103,32.000000,32.000000,32.000000,32.000000,32.000000,71.383765,58.977433,106.079182,100.000000,28.700982,37.949367,56.087975,85.406415,37.443038,36.532278,71.990962,188.683294,71.887776,0.667921,189.428165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754379,49.068631,199.331644,160.861404,213.267519,213.226027,189.071895,14.140180,193.535997,1.755433,47.095883,47.896439,159.371157,201.138126,157.586848,193.487080,98.637342,186.062458,-0.000489,0.038542,93.183640,63.827433,193.292502,20.803308,68.187378,0.703046,863863.832045,0.881091,9.233779,21.632650,4.013264,0.076813,0.069959,148.078095,99.679189,72.879082,32.000000,32.000000,32.000000,32.000000,32.000000,71.352242,58.992531,106.088278,100.000000,28.781289,37.949367,56.087975,85.404248,37.443038,36.532278,71.943510,189.071895,71.865003,0.668264,189.389219,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.618500,49.092268,199.155581,160.865327,213.262029,213.275554,188.966386,14.136612,193.462151,1.741144,47.138049,47.841379,159.357847,200.930854,157.547100,193.418484,98.544030,186.953612,-0.000487,0.038526,92.769250,63.767181,193.288608,20.802265,68.062445,0.703469,863088.511734,0.882822,9.237268,21.641147,4.018165,0.076578,0.069962,148.084007,99.666168,72.367844,32.000000,32.000000,32.000000,32.000000,32.000000,71.354579,58.978505,106.064998,100.000000,28.674416,37.949367,56.087975,85.341525,37.443038,36.532278,71.925343,188.966386,71.518585,0.667012,189.121399,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.615832,49.092268,199.155871,160.865327,213.315058,213.293244,188.659779,14.136042,193.598377,1.734729,47.148931,47.752605,159.327713,201.028629,157.510107,193.487505,98.728533,187.091633,-0.000487,0.038527,92.708444,63.743741,193.251979,20.801765,68.136856,0.701276,863378.694167,0.877703,9.055148,21.438784,4.006314,0.076454,0.070120,148.079319,99.642785,72.669547,32.000000,32.000000,32.000000,32.000000,32.000000,71.341714,58.952835,106.038994,100.000000,28.685703,37.949367,56.087975,85.421905,37.443038,36.532278,71.942840,188.659779,71.656319,0.665388,189.155860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.712021,49.102437,199.416362,160.824412,213.252533,213.245889,188.892862,14.134900,193.710171,1.730141,47.128084,47.929170,159.328766,201.182589,157.531159,193.637119,98.829979,186.758949,-0.000487,0.038510,92.821278,63.863319,193.555455,20.802332,68.109757,0.704046,864255.515798,0.881128,9.219692,21.872180,4.013736,0.075925,0.070308,148.023265,99.603403,72.552524,32.000000,32.000000,32.000000,32.000000,32.000000,71.332516,58.930886,106.017013,100.000000,28.764992,37.949367,56.087975,85.426179,37.443038,36.532278,71.938465,188.892862,71.625578,0.670023,189.217032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.653315,49.126074,199.326266,160.811801,213.149642,213.238119,188.797124,14.134186,193.619403,1.717881,47.377020,47.777064,159.331761,201.094621,157.571886,193.484998,98.700633,186.853732,-0.000487,0.038497,92.861334,63.661515,193.486051,20.802489,68.053412,0.703364,863592.769114,0.882686,9.222462,21.740241,4.013958,0.076731,0.069008,148.042186,99.597664,72.578500,32.000000,32.000000,32.000000,32.000000,32.000000,71.343269,58.940537,106.024056,100.000000,28.774931,37.949367,56.087975,85.371865,37.443038,36.532278,71.945430,188.797124,71.454685,0.668818,188.912233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.548512,49.195885,199.163755,160.816565,213.059362,213.248842,188.771557,14.137041,193.539558,1.724321,47.859444,47.842782,159.300100,200.980700,157.542043,193.494860,98.568753,187.059820,-0.000486,0.038517,92.568543,63.815963,193.249062,20.801554,68.033254,0.702964,862863.104967,0.879532,9.132847,21.512048,4.011431,0.076576,0.070284,148.029780,99.665202,72.554529,32.000000,32.000000,32.000000,32.000000,32.000000,71.323339,58.887934,106.017854,100.000000,28.703711,37.949367,56.087975,85.441152,37.443038,36.532278,71.969007,188.771557,71.424340,0.668459,188.960935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.566993,49.320942,199.284744,160.846551,212.985538,213.225776,188.948108,14.135328,193.549776,1.732795,47.798603,47.904258,159.303946,201.114029,157.501755,193.575615,98.814079,186.420163,-0.000487,0.038509,92.707708,63.904749,193.264155,20.801422,68.122829,0.704082,863510.595034,0.881160,9.217365,21.677522,4.014360,0.075730,0.069633,148.039782,99.694178,72.560560,32.000000,32.000000,32.000000,32.000000,32.000000,71.329643,58.858169,106.000440,100.000000,28.693994,37.949367,56.087975,85.471045,37.443038,36.532278,72.043983,188.948108,71.736627,0.670567,189.103854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.689527,49.320942,199.315859,160.846551,212.971911,213.208861,188.974379,14.133616,193.676689,1.737228,47.311820,47.937956,159.317815,201.223873,157.538669,193.632412,99.022470,186.367356,-0.000489,0.038517,92.928455,64.021469,193.365885,20.801348,68.150001,0.705388,864444.167972,0.883567,9.396002,21.887909,4.019571,0.075921,0.070487,148.042207,99.750461,72.586230,32.000000,32.000000,32.000000,32.000000,32.000000,71.332892,58.868616,106.032838,100.000000,28.727207,37.949367,56.087975,85.464353,37.443038,36.532278,72.187884,188.974379,71.618275,0.671898,189.100746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.610056,49.261299,199.215143,160.851315,212.951977,213.219910,188.812988,14.129905,193.454463,1.748236,47.451937,47.815667,159.346682,200.951384,157.558169,193.463767,98.829814,186.488525,-0.000486,0.038497,93.038067,63.595485,193.278474,20.800967,68.079051,0.704732,863660.121331,0.882590,9.501858,21.398703,4.020513,0.076098,0.069886,148.044813,99.727543,72.573798,32.000000,32.000000,32.000000,32.000000,32.000000,71.334005,58.855028,106.029590,100.000000,28.660944,37.949367,56.087975,85.396810,37.443038,36.532278,72.155212,188.812988,71.800869,0.669231,189.210345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.516101,49.259925,199.100376,160.845990,212.971197,213.268351,188.715983,14.125053,193.435555,1.748289,47.553721,47.780926,159.311573,200.969691,157.533168,193.443595,98.623680,186.560560,-0.000485,0.038503,92.988802,63.578871,193.166753,20.799770,68.049012,0.702931,862564.974373,0.879981,9.374675,21.170150,4.011225,0.076411,0.070118,148.027817,99.692406,73.302676,32.000000,32.000000,32.000000,32.000000,32.000000,71.331409,58.855756,106.039292,100.000000,28.701871,37.949367,56.087975,85.443833,37.443038,36.532278,72.174900,188.715983,71.732804,0.668890,189.215577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.681044,49.259925,199.781666,160.845990,212.982251,213.229896,188.920191,14.137754,193.720053,1.743114,47.426460,47.829201,159.319496,201.145812,157.543749,193.662464,98.792029,187.285969,-0.000486,0.038523,93.138427,63.660672,193.639399,20.799666,68.104041,0.704318,863344.977465,0.882199,9.397490,21.409061,4.015620,0.076068,0.069610,148.019239,99.650893,72.689904,32.000000,32.000000,32.000000,32.000000,32.000000,71.364984,58.837693,106.054211,100.000000,28.624971,37.949367,56.087975,85.501779,37.443038,36.532278,72.193056,188.920191,71.540077,0.667809,189.126749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.651015,49.265147,199.626539,160.852436,212.927716,213.194038,189.082739,14.135328,193.646858,1.738186,47.525439,47.817841,159.319990,201.025143,157.545754,193.505208,98.853319,186.277001,-0.000486,0.038561,93.183708,63.722444,193.418340,20.799475,68.100904,0.705675,864511.824040,0.884709,9.493733,21.642684,4.020922,0.076272,0.070094,148.004668,99.596251,72.548039,32.000000,32.000000,32.000000,32.000000,32.000000,71.338600,58.832359,106.046143,100.000000,28.742438,37.949367,56.087975,85.407014,37.443038,36.532278,72.222275,189.082739,71.687620,0.669435,189.155506,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.550729,49.265147,199.540702,160.852436,212.992798,213.217480,189.089103,14.127194,193.619602,1.745866,47.524480,47.839757,159.369539,200.955848,157.582208,193.530973,98.716369,186.983535,-0.000484,0.038576,93.310515,63.667917,193.335805,20.797875,68.125209,0.704626,863453.069602,0.880337,9.322454,21.750706,4.021286,0.076427,0.070762,148.021322,99.637448,72.595765,32.000000,32.000000,32.000000,32.000000,32.000000,71.375317,58.854489,106.091027,100.000000,28.849369,37.949367,56.087975,85.425945,37.443038,36.532278,72.244546,189.089103,71.806999,0.670783,189.287488,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669379,49.273118,199.634864,160.852996,213.003691,213.244909,188.857459,14.134186,193.593417,1.755749,47.425411,47.702181,159.352892,201.082226,157.565902,193.502274,98.579928,187.291870,-0.000484,0.038574,93.339450,63.584737,193.454399,20.796766,68.082188,0.704536,863086.970553,0.880036,9.358827,21.304794,4.020593,0.077367,0.070916,148.019057,99.641479,72.570008,32.000000,32.000000,32.000000,32.000000,32.000000,71.339597,58.820334,106.092242,100.000000,28.812013,37.949367,56.087975,85.486346,37.443038,36.532278,72.272914,188.857459,71.496426,0.669286,189.112115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.694384,49.245358,199.322061,160.845150,213.049059,213.278227,188.634185,14.134900,193.754953,1.760318,47.500031,47.864195,159.350693,201.138228,157.562188,193.672648,98.696808,187.040703,-0.000484,0.038563,93.280901,63.729204,193.408449,20.797045,68.154887,0.705411,863909.545419,0.882081,9.462961,21.711241,4.026998,0.077691,0.070502,148.019137,99.710531,72.593608,32.000000,32.000000,32.000000,32.000000,32.000000,71.355405,58.820400,106.099491,100.000000,28.867149,37.949367,56.087975,85.420883,37.443038,36.532278,72.294285,188.634185,71.575327,0.669243,189.107709,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.630761,49.219247,199.680043,160.858321,213.011619,213.320069,189.124121,14.139038,193.635369,1.768447,47.378133,47.883602,159.351224,201.161285,157.566116,193.530269,98.831711,188.045344,-0.000483,0.038546,93.254859,63.929369,193.367066,20.798233,68.170411,0.704703,864423.901346,0.880954,9.347745,21.965051,4.019274,0.077041,0.070146,148.012723,99.725029,72.610263,32.000000,32.000000,32.000000,32.000000,32.000000,71.363861,58.826040,106.106322,100.000000,28.737185,37.949367,56.087975,85.407309,37.443038,36.532278,72.284699,189.124121,71.742288,0.671051,189.263885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.641217,49.255527,199.561561,160.880460,213.010514,213.364100,189.045743,14.131332,193.518323,1.765176,47.427458,47.828464,159.373308,200.991138,157.575799,193.407826,98.632040,187.120061,-0.000483,0.038590,93.375525,63.665848,193.248249,20.797945,68.102256,0.702901,863965.131903,0.881573,9.294052,21.752573,4.010957,0.076086,0.069854,148.039557,99.704367,72.600703,32.000000,32.000000,32.000000,32.000000,32.000000,71.347566,58.814546,106.073862,100.000000,28.905576,37.949367,56.087975,85.447632,37.443038,36.532278,72.278807,189.045743,71.588038,0.669311,189.206804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688111,49.255527,199.608018,160.880460,213.063636,213.360012,188.883062,14.134757,193.653315,1.771223,47.327886,47.791930,159.356229,200.945634,157.555287,193.493066,98.804569,187.125445,-0.000483,0.038810,93.326891,63.677767,193.482706,20.798051,68.110983,0.704522,863646.814749,0.880649,9.333944,21.999477,4.023312,0.076827,0.069875,148.030758,99.710739,75.588771,32.000000,32.000000,32.000000,32.000000,32.000000,71.354454,58.759719,106.047941,100.000000,28.860881,37.949367,56.087975,85.443766,37.443038,36.532278,72.331245,188.883062,71.568764,0.669446,189.212430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.771117,49.249481,199.777308,160.893912,213.096654,213.345898,188.882904,14.144461,193.818448,1.779144,47.095414,47.847766,159.373854,201.135394,157.587664,193.748215,98.878487,187.349321,-0.000483,0.039050,92.944984,63.974324,193.586716,20.798793,68.235789,0.705024,864683.889101,0.881079,9.359374,21.847557,4.020078,0.076905,0.069711,148.030456,99.678344,72.620709,32.000000,32.000000,32.000000,32.000000,32.000000,71.367224,58.773523,106.028116,100.000000,28.773434,37.949367,56.087975,85.418243,37.443038,36.532278,72.343943,188.882904,71.824651,0.670695,189.393861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.708140,49.210177,199.311589,160.894472,213.054752,213.319319,188.714882,14.139181,193.756455,1.763809,46.967567,47.934263,159.379003,201.156209,157.586035,193.693064,98.712054,187.216387,-0.000483,0.039280,92.832990,63.392072,193.528899,20.799069,68.193310,0.704446,863902.139646,0.880897,9.310727,21.677077,4.017219,0.076694,0.070750,148.038171,99.700101,72.563752,32.000000,32.000000,32.000000,32.000000,32.000000,71.392361,58.761613,105.999951,100.000000,28.945573,37.949367,56.087975,85.372892,37.443038,36.532278,72.361949,188.714882,71.808983,0.670411,189.409243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.679337,49.210177,199.706887,160.894472,213.089084,213.337844,189.010964,14.134900,193.675522,1.760635,46.876636,47.897657,159.366358,201.097781,157.597128,193.541124,98.591413,187.103714,-0.000482,0.039311,92.928382,63.977667,193.393275,20.799023,68.164551,0.702485,863411.504149,0.879193,9.218660,21.688346,4.013921,0.077488,0.069538,148.083643,99.582777,72.595474,32.000000,32.000000,32.000000,32.000000,32.000000,71.401643,58.787437,105.987376,100.000000,28.932154,37.949367,56.087975,85.407837,37.443038,36.532278,72.336125,189.010964,71.725520,0.667384,189.327024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.611172,49.081823,199.324347,160.858041,213.128642,213.399231,189.341949,14.132759,193.740391,1.776917,47.050099,47.864166,159.339728,201.057313,157.552708,193.722823,98.697519,187.127202,-0.000481,0.039303,93.055479,63.772313,193.560820,20.799368,68.122053,0.702358,863956.707430,0.881008,9.244612,21.804206,4.009637,0.076366,0.069472,148.081117,99.549638,72.572895,32.000000,32.000000,32.000000,32.000000,32.000000,71.359908,58.768619,105.967215,100.000000,28.779973,37.949367,56.087975,85.425944,37.443038,36.532278,72.272558,189.341949,71.892716,0.666993,189.331588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.574811,49.081823,199.295948,160.858041,213.034578,213.390901,189.132663,14.136327,193.725000,1.780551,47.680037,47.828748,159.359951,201.235717,157.589198,193.725413,98.829295,186.829590,-0.000481,0.039303,93.096197,63.558454,193.483460,20.799704,68.190100,0.704083,864557.451262,0.880270,9.274476,21.881960,4.019919,0.077071,0.070462,148.116667,99.616354,73.088337,32.000000,32.000000,32.000000,32.000000,32.000000,71.369323,58.818127,105.992047,100.000000,28.807239,37.949367,56.087975,85.463136,37.443038,36.532278,72.217357,189.132663,71.898035,0.669127,189.405899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722465,49.214849,199.371161,160.879620,213.028451,213.422219,188.789635,14.134329,193.698650,1.764512,47.418713,47.846081,159.352438,201.186096,157.591477,193.791703,98.759807,186.932393,-0.000482,0.039058,93.081270,63.607587,193.352567,20.799664,68.215433,0.704335,864126.626058,0.880009,9.216855,21.784796,4.017731,0.076848,0.070034,148.092238,99.639548,72.574895,32.000000,32.000000,32.000000,32.000000,32.000000,71.369753,58.779875,105.956546,100.000000,28.854535,37.949367,56.087975,85.487396,37.443038,36.532278,72.211495,188.789635,71.626263,0.667394,189.334223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707465,49.236013,199.233383,160.916892,213.019385,213.447792,188.876720,14.137326,193.507646,1.760374,47.230813,47.911616,159.389895,201.197247,157.590915,193.541920,98.592189,186.493661,-0.000482,0.038807,93.213565,63.985484,193.567344,20.800138,68.210583,0.703987,863605.946608,0.881666,9.254617,21.539660,4.020105,0.077493,0.069346,148.096945,99.635684,72.583015,32.000000,32.000000,32.000000,32.000000,32.000000,71.367479,58.801958,105.956293,100.000000,28.826368,37.949367,56.087975,85.406184,37.443038,36.532278,72.353979,188.876720,71.832422,0.667681,189.440321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.733783,49.229691,199.363317,160.915211,213.078038,213.462310,189.238265,14.133616,193.825090,1.748293,46.910488,47.779093,159.386584,201.276226,157.567601,193.771595,98.635115,186.784926,-0.000482,0.030399,93.152894,63.632193,193.571955,20.800781,68.250196,0.702450,864163.274384,0.880813,9.234434,21.648321,4.009680,0.076676,0.069936,148.102255,99.662930,72.573435,32.000000,32.000000,32.000000,32.000000,32.000000,71.385376,58.786483,105.970605,100.000000,28.768770,37.949367,56.087975,85.414259,37.443038,36.532278,72.390655,189.238265,71.526627,0.669000,189.208378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.651462,49.229691,199.355329,160.915211,213.113994,213.488470,188.900907,14.132759,193.868035,1.740589,47.121471,47.663393,159.379309,201.222201,157.596527,193.809039,98.837760,186.715019,-0.000481,0.000946,93.128772,63.627090,193.625757,20.801806,68.203515,0.702473,865009.497850,0.880860,9.271146,21.648645,4.008118,0.076079,0.070197,148.110231,99.654487,72.646761,32.000000,32.000000,32.000000,32.000000,32.000000,71.382341,58.763636,105.941118,100.000000,28.823244,37.949367,56.087975,85.400302,37.443038,36.532278,72.399994,188.900907,71.586145,0.667054,189.347520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764917,49.231890,199.369012,160.900638,213.165923,213.531346,189.018955,14.133901,193.808052,1.738079,47.219841,47.919724,159.394718,201.252373,157.631209,193.736188,98.870346,186.778519,-0.000481,-0.042348,93.124437,63.957556,193.498656,20.803832,68.273689,0.702099,864847.694036,0.878704,9.237547,21.716816,4.008610,0.077144,0.069507,148.119067,99.729151,72.613602,32.000000,32.000000,32.000000,32.000000,32.000000,71.396399,58.785898,105.936025,100.000000,28.869190,37.949367,56.087975,85.463426,37.443038,36.532278,72.422593,189.018955,71.665767,0.669938,189.361603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.579994,49.244808,199.600272,160.916892,213.179418,213.508985,188.910442,14.134757,193.525017,1.745875,47.230697,47.734102,159.389603,201.089483,157.604957,193.575370,98.667939,186.727138,-0.000481,-0.064588,93.189357,63.932929,193.341248,20.804645,68.188279,0.703680,864257.644892,0.882003,9.322907,21.487518,4.015095,0.076989,0.070038,148.098745,99.671664,73.110613,32.000000,32.000000,32.000000,32.000000,32.000000,71.341886,58.782287,105.924727,100.000000,28.844263,37.949367,56.087975,85.383866,37.443038,36.532278,72.451275,188.910442,71.802492,0.670429,189.368684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.659438,49.242335,199.707625,160.905402,213.150183,213.466537,188.637467,14.134900,193.612926,1.752306,47.268039,47.775829,159.416621,201.161713,157.606382,193.696443,98.606994,187.463496,-0.000481,-0.081891,93.331191,63.838325,193.378428,20.805862,68.215487,0.701707,864136.215358,0.879402,9.207490,21.479142,4.006216,0.076542,0.070467,148.117843,99.690974,72.688317,32.000000,32.000000,32.000000,32.000000,32.000000,71.376179,58.839385,105.937134,100.000000,28.917942,37.949367,56.087975,85.491699,37.443038,36.532278,72.468615,188.637467,71.530774,0.668494,189.343507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.624586,49.209078,199.482512,160.893632,213.204709,213.430977,189.105720,14.134044,193.948097,1.764602,47.282930,47.851968,159.390171,201.482315,157.595341,193.861010,98.755555,187.189538,-0.000482,-0.112500,93.030415,63.797774,193.701605,20.807415,68.264205,0.705457,865176.309188,0.883492,9.412216,21.661960,4.025823,0.077177,0.069420,148.098865,99.668180,72.578938,32.000000,32.000000,32.000000,32.000000,32.000000,71.340441,58.823293,105.912906,100.000000,28.883852,37.949367,56.087975,85.449040,37.443038,36.532278,72.483198,189.105720,71.842970,0.669948,189.460698,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792668,49.209078,199.882852,160.893632,213.245735,213.410730,189.116069,14.137754,193.907352,1.750074,47.423899,47.787942,159.383391,201.364194,157.629288,193.893078,98.800437,187.112118,-0.000483,-0.145219,92.849960,63.742839,193.584088,20.808641,68.249276,0.704306,865147.918981,0.883018,9.327274,22.003254,4.021544,0.076236,0.070610,148.113654,99.645661,72.617016,32.000000,32.000000,32.000000,32.000000,32.000000,71.342092,58.832959,105.910055,100.000000,28.890032,37.949367,56.087975,85.471609,37.443038,36.532278,72.464678,189.116069,71.856295,0.671663,189.486269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.594538,49.240685,199.150264,160.904841,213.358677,213.406622,189.025581,14.134615,193.362417,1.757889,47.219502,47.819239,159.375521,201.017742,157.602916,193.466847,98.652917,186.590199,-0.000482,-0.187583,93.417292,63.803409,193.261810,20.809230,68.172070,0.703476,864356.308989,0.881289,9.330184,21.750488,4.019832,0.076682,0.069197,148.083732,99.587683,72.590998,32.000000,32.000000,32.000000,32.000000,32.000000,71.341302,58.870003,105.872790,100.000000,29.017335,37.949367,56.087975,85.410452,37.443038,36.532278,72.514764,189.025581,71.740071,0.668434,189.439573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.530661,49.236837,199.062707,160.903440,213.313260,213.415777,189.146307,14.138039,193.535164,1.767627,47.286785,47.727313,159.376427,201.066997,157.547235,193.539537,98.863943,187.148806,-0.000483,-0.219404,93.546115,63.684480,193.491210,20.809858,68.156329,0.702467,863836.069151,0.877854,9.155941,21.676137,4.014303,0.076694,0.070902,148.092049,99.617696,72.592695,32.000000,32.000000,32.000000,32.000000,32.000000,71.336499,58.909279,105.828524,100.000000,28.733779,37.949367,56.087975,85.489345,37.443038,36.532278,72.527592,189.146307,71.819188,0.667205,189.489927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.638126,49.219247,199.285673,160.879620,213.350502,213.412835,188.789110,14.134044,193.803455,1.766891,47.479841,47.741348,159.376008,201.113071,157.598123,193.801034,98.960578,187.379061,-0.000481,-0.251195,93.397489,63.873081,193.466330,20.810083,68.240477,0.703957,864784.618955,0.882233,9.392990,21.624755,4.015568,0.078238,0.070923,148.105696,99.620840,72.599292,32.000000,32.000000,32.000000,32.000000,32.000000,71.350124,58.929836,105.819699,100.000000,28.743060,37.949367,56.087975,85.528778,37.443038,36.532278,72.543798,188.789110,71.899459,0.668945,189.484892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.642223,49.248931,199.369802,160.888868,213.430542,213.404401,189.179573,14.131618,193.827996,1.772523,47.385892,47.770435,159.385754,201.287928,157.602608,193.839026,98.725093,187.109573,-0.000482,-0.258576,93.201169,63.816421,193.491478,20.810733,68.315339,0.704723,864073.991334,0.882961,9.455509,21.626597,4.018979,0.077913,0.069885,148.090144,99.564760,72.601294,32.000000,32.000000,32.000000,32.000000,32.000000,71.340964,58.927687,105.774758,100.000000,28.832709,37.949367,56.087975,85.471643,37.443038,36.532278,72.541223,189.179573,71.582647,0.668781,189.371910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.607688,49.231615,199.609436,160.904841,213.524137,213.393951,188.798334,14.137897,193.467194,1.773320,47.351876,47.735779,159.449046,201.093927,157.643407,193.529942,98.587301,186.910985,-0.000483,-0.285642,92.744255,63.491415,193.399372,20.812673,68.190064,0.703020,863469.306125,0.882450,9.326301,21.617566,4.014770,0.077938,0.070314,148.137237,99.660874,72.635736,32.000000,32.000000,32.000000,32.000000,32.000000,71.362569,58.984091,105.799722,100.000000,28.929372,37.949367,56.087975,85.468337,37.443038,36.532278,72.592594,188.798334,71.804637,0.667243,189.385561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.759350,49.231615,199.772179,160.904841,213.547566,213.435823,189.045672,14.137611,193.567096,1.773170,47.071805,47.756124,159.416494,201.091848,157.599842,193.520041,98.895048,187.257913,-0.000483,-0.317406,92.702799,63.655628,193.490292,20.813378,68.236781,0.702446,864451.830862,0.880586,9.351733,21.750512,4.016134,0.076769,0.069843,148.135653,99.636350,72.598702,32.000000,32.000000,32.000000,32.000000,32.000000,71.349526,58.965809,105.784525,100.000000,28.951735,37.949367,56.087975,85.493805,37.443038,36.532278,72.592034,189.045672,72.013790,0.670383,189.471123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.577730,49.205505,199.457872,160.912688,213.641969,213.464465,188.996222,14.131903,193.820436,1.765581,47.172678,47.771695,159.410289,201.234229,157.621540,193.827903,99.325125,187.321908,-0.000483,-0.340370,92.826608,63.737479,193.620169,20.814270,68.265666,0.704708,864963.013082,0.882961,9.370265,21.812670,4.023760,0.076909,0.070698,148.128458,99.622757,72.616119,32.000000,32.000000,32.000000,32.000000,32.000000,71.365482,59.000923,105.821205,100.000000,28.897527,37.949367,56.087975,85.408090,37.443038,36.532278,72.580857,188.996222,71.582413,0.669234,189.313570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.733222,49.187639,199.505809,160.896434,213.646384,213.456681,188.601731,14.142463,193.770198,1.764650,47.107614,47.827250,159.433624,201.265013,157.643417,193.759582,99.296016,187.005171,-0.000483,-0.356511,93.081088,63.782833,193.633666,20.815276,68.248681,0.702866,863673.278451,0.878993,9.212983,21.637012,4.014767,0.077421,0.070262,148.133567,99.608890,72.736551,32.000000,32.000000,32.000000,32.000000,32.000000,71.367137,59.025725,105.794291,100.000000,28.915001,37.949367,56.087975,85.515350,37.443038,36.532278,72.592602,188.601731,71.677379,0.666002,189.341973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.679083,49.199183,199.340953,160.906523,213.642164,213.444891,189.397266,14.139038,193.674921,1.767354,47.183668,47.808231,159.416703,201.220488,157.632872,193.591549,98.921148,186.553650,-0.000482,-0.369728,93.176898,63.736283,193.522556,20.817452,68.236312,0.704096,862257.878137,0.882855,9.375265,21.231282,4.023134,0.076652,0.070509,148.119299,99.625542,72.609086,32.000000,32.000000,32.000000,32.000000,32.000000,71.370056,59.015234,105.792509,100.000000,28.951997,37.949367,56.087975,85.428265,37.443038,36.532278,72.584425,189.397266,71.914497,0.671472,189.511682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.645833,49.199183,199.294464,160.906523,213.687202,213.441182,189.010582,14.130048,193.501512,1.762372,47.562384,47.735728,159.403524,201.111358,157.629849,193.586307,98.696510,187.177544,-0.000481,-0.399573,93.325982,63.660643,193.468697,20.818792,68.176163,0.702372,862048.349876,0.881554,9.196077,21.139835,4.011520,0.076599,0.070430,148.114809,99.627229,72.608127,32.000000,32.000000,32.000000,32.000000,32.000000,71.350580,58.999673,105.803344,100.000000,28.884355,37.949367,56.087975,85.459431,37.443038,36.532278,72.605953,189.010582,71.741856,0.668774,189.388551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.750614,49.251130,199.480286,160.923898,213.702086,213.455633,188.932501,14.136612,193.889376,1.779493,47.554450,47.710617,159.419092,201.405457,157.617159,193.818922,98.927756,187.086001,-0.000481,-0.441679,93.497548,63.512020,193.681005,20.819189,68.201802,0.702750,863612.733499,0.878894,9.263746,21.342579,4.012573,0.076040,0.070610,148.106531,99.675452,72.740576,32.000000,32.000000,32.000000,32.000000,32.000000,71.383456,59.050275,105.830529,100.000000,28.891104,37.949367,56.087975,85.530591,37.443038,36.532278,72.673412,188.932501,71.625361,0.666807,189.361682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709644,49.272293,199.426828,160.944636,213.660239,213.469840,189.220310,14.135899,193.695153,1.775714,47.638327,47.810777,159.437196,201.246869,157.649638,193.654252,99.055380,186.928576,-0.000480,-0.470430,93.306851,63.862847,193.584191,20.821043,68.255821,0.703652,864574.765442,0.881331,9.298240,21.804967,4.014324,0.076226,0.071318,148.087532,99.657449,72.612305,32.000000,32.000000,32.000000,32.000000,32.000000,71.384326,59.054940,105.836144,100.000000,28.958428,37.949367,56.087975,85.422468,37.443038,36.532278,72.713245,189.220310,71.895709,0.668680,189.527299,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726671,49.289059,199.379662,160.947719,213.701283,213.487243,188.862610,14.138896,193.762217,1.759120,47.541722,47.758383,159.445453,201.313961,157.631129,193.705165,98.877978,186.594481,-0.000479,-0.480491,93.242128,63.837257,193.580335,20.823242,68.217056,0.702703,863683.396080,0.879821,9.241546,21.538875,4.009604,0.077245,0.069450,148.060436,99.638939,72.601048,32.000000,32.000000,32.000000,32.000000,32.000000,71.350329,59.055754,105.814177,100.000000,28.921912,37.949367,56.087975,85.447053,37.443038,36.532278,72.734499,188.862610,71.898035,0.669115,189.480093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.580116,49.328638,199.274344,160.956967,213.627333,213.521538,188.950951,14.137469,193.771087,1.766254,47.770810,47.810722,159.430948,201.249091,157.633945,193.738615,98.797362,186.653616,-0.000479,-0.496040,93.222087,63.596678,193.577929,20.823989,68.167400,0.702619,863340.709618,0.879398,9.305168,21.351294,4.011834,0.076192,0.069472,148.092079,99.638579,72.633095,32.000000,32.000000,32.000000,32.000000,32.000000,71.380349,59.094626,105.839705,100.000000,29.028427,37.949367,56.087975,85.436919,37.443038,36.532278,72.774449,188.950951,71.712430,0.667048,189.350038,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688183,49.328638,199.467756,160.956967,213.763301,213.522719,189.023417,14.138468,193.793496,1.764439,47.254067,47.718482,159.453761,201.161693,157.639079,193.658288,99.081304,187.170945,-0.000478,-0.521487,93.504261,63.900211,193.480380,20.823981,68.205769,0.702781,864137.663495,0.880842,9.304285,21.401327,4.009512,0.077069,0.070392,148.068349,99.640856,72.617070,32.000000,32.000000,32.000000,32.000000,32.000000,71.380601,59.123888,105.897319,100.000000,28.885100,37.949367,56.087975,85.529661,37.443038,36.532278,72.850107,189.023417,71.908186,0.666801,189.428598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.725832,49.328638,199.763650,160.956967,213.862014,213.507946,188.948674,14.134615,193.641569,1.761712,47.218460,47.855300,159.490722,201.162407,157.645569,193.537090,98.895922,186.941657,-0.000477,-0.532032,93.431563,63.646587,193.227547,20.824608,68.166552,0.705075,864934.499832,0.883560,9.495920,21.504500,4.019239,0.076526,0.068276,148.081273,99.693762,72.659740,32.000000,32.000000,32.000000,32.000000,32.000000,71.379856,59.157182,105.957423,100.000000,28.948653,37.949367,56.087975,85.466434,37.443038,36.532278,72.879382,188.948674,71.922971,0.670220,189.405584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.613076,49.251954,199.322406,160.960891,213.818684,213.538455,189.088612,14.135613,193.759916,1.768332,47.495982,47.880827,159.434678,201.151337,157.633534,193.588287,98.688155,187.214615,-0.000478,-0.534325,93.365812,63.747396,193.416178,20.825458,68.153048,0.703804,863647.332204,0.881093,9.383764,21.417662,4.014390,0.076971,0.069920,148.073756,99.718726,72.613627,32.000000,32.000000,32.000000,32.000000,32.000000,71.352969,59.111403,106.002520,100.000000,28.902099,37.949367,56.087975,85.444725,37.443038,36.532278,72.830419,189.088612,71.527131,0.667566,189.117622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.657288,49.270919,199.381614,160.956967,213.739639,213.565640,188.922085,14.137897,193.730165,1.759682,47.086639,47.655860,159.440022,201.160633,157.640776,193.700417,98.793130,186.967303,-0.000479,-0.534325,93.359217,63.757031,193.488293,20.826288,68.196032,0.704435,864271.626728,0.880640,9.344733,21.515734,4.017301,0.076796,0.071501,148.086160,99.670038,72.619874,32.000000,32.000000,32.000000,32.000000,32.000000,71.375422,59.125779,106.038583,100.000000,28.908535,37.949367,56.087975,85.510270,37.443038,36.532278,72.848777,188.922085,71.733291,0.667644,189.296930,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722240,49.200557,199.558004,160.965094,213.745387,213.599162,188.971977,14.137611,193.866023,1.778699,47.067371,47.835068,159.445761,201.273535,157.618236,193.794822,98.930171,186.800839,-0.000480,-0.534317,93.491934,63.988057,193.720999,20.827302,68.228956,0.704811,865199.981686,0.882146,9.385009,21.827430,4.017538,0.075822,0.070088,148.074935,99.620524,72.601476,32.000000,32.000000,32.000000,32.000000,32.000000,71.339069,59.089731,106.073428,100.000000,28.953280,37.949367,56.087975,85.487314,37.443038,36.532278,72.888284,188.971977,71.714251,0.671564,189.275254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699982,49.246457,199.561416,160.976584,213.710776,213.601559,188.647518,14.135613,193.685388,1.792103,47.550824,47.788725,159.474583,201.364826,157.654290,193.708076,98.836846,187.323333,-0.000480,-0.548380,93.575210,63.981811,193.610827,20.828392,68.221076,0.704093,864863.765306,0.882210,9.358090,21.628297,4.015153,0.076701,0.069199,148.112028,99.591017,72.594028,32.000000,32.000000,32.000000,32.000000,32.000000,71.359607,59.092495,106.133710,100.000000,29.066742,37.949367,56.087975,85.448555,37.443038,36.532278,72.837897,188.647518,71.575489,0.669373,189.150195,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.783196,49.246457,199.808963,160.976584,213.718062,213.611546,188.910660,14.133330,193.571150,1.795983,47.481466,47.925326,159.444091,201.325684,157.664470,193.728121,98.752256,187.079127,-0.000480,-0.578760,93.600185,63.622433,193.545238,20.829554,68.200540,0.703338,864148.028983,0.880662,9.220376,21.427824,4.013456,0.075971,0.071243,148.128480,99.587090,72.591655,32.000000,32.000000,32.000000,32.000000,32.000000,71.360016,59.117292,106.196292,100.000000,29.013746,37.949367,56.087975,85.460952,37.443038,36.532278,72.897946,188.910660,71.696167,0.669156,189.167032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.659020,49.312972,199.561129,160.999004,213.738034,213.642317,189.062952,14.131760,193.692322,1.793827,47.435528,47.734191,159.452567,201.335368,157.660893,193.798098,98.898130,187.302503,-0.000481,-0.602737,93.367918,63.658108,193.476120,20.829862,68.233716,0.703822,864713.255955,0.882739,9.289348,21.720103,4.015322,0.077896,0.070068,148.151143,99.671108,72.636460,32.000000,32.000000,32.000000,32.000000,32.000000,71.389643,59.128859,106.254219,100.000000,28.952169,37.949367,56.087975,85.412164,37.443038,36.532278,72.915521,189.062952,71.764249,0.670837,189.281194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709997,49.293732,199.418320,160.987514,213.708385,213.631028,188.931395,14.136612,193.822857,1.808834,47.124626,47.806780,159.473600,201.319017,157.674806,193.673871,98.925413,187.294296,-0.000482,-0.615822,93.470310,63.651035,193.706947,20.829554,68.174324,0.703646,864961.302697,0.879914,9.203128,21.711757,4.013582,0.076794,0.070288,148.174747,99.712808,72.622002,32.000000,32.000000,32.000000,32.000000,32.000000,71.388352,59.104008,106.309147,100.000000,29.028689,37.949367,56.087975,85.484578,37.443038,36.532278,73.007271,188.931395,71.732534,0.669339,189.327772,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773504,49.240136,199.582234,160.976584,213.646407,213.560070,188.940045,14.135899,193.766248,1.813528,47.061966,47.828320,159.478508,201.156026,157.682366,193.756603,98.780997,186.589851,-0.000484,-0.644287,93.623315,64.078477,193.593654,20.829735,68.192877,0.704486,864875.922690,0.881939,9.398347,21.650895,4.018628,0.076515,0.070023,148.161079,99.672350,72.620412,32.000000,32.000000,32.000000,32.000000,32.000000,71.418609,59.087630,106.372868,100.000000,29.023854,37.949367,56.087975,85.456076,37.443038,36.532278,73.012860,188.940045,72.008291,0.669828,189.440478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.653221,49.256352,199.716341,160.951362,213.636089,213.492755,189.135578,14.137469,193.839077,1.815229,47.372510,47.721707,159.443699,201.367497,157.669358,193.808859,98.654618,186.726258,-0.000485,-0.648891,93.716889,63.746965,193.502713,20.830912,68.177371,0.704015,864589.701341,0.881454,9.326241,21.620489,4.011634,0.076808,0.070427,148.130657,99.607830,72.583616,32.000000,32.000000,32.000000,32.000000,32.000000,71.370769,59.047909,106.410320,100.000000,29.042467,37.949367,56.087975,85.414022,37.443038,36.532278,72.985499,189.135578,71.928831,0.669093,189.443389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.725493,49.256352,199.971870,160.951362,213.658919,213.515976,188.813032,14.136898,193.758748,1.818107,47.497638,47.666882,159.438683,201.389596,157.669235,193.870057,98.692936,187.251649,-0.000485,-0.639549,93.637194,63.808469,193.610479,20.831164,68.187594,0.703087,864616.956751,0.879740,9.206844,21.496542,4.009809,0.076931,0.069193,148.135406,99.608821,72.625679,32.000000,32.000000,32.000000,32.000000,32.000000,71.401704,59.053238,106.441947,100.000000,29.105628,37.949367,56.087975,85.485943,37.443038,36.532278,73.019489,188.813032,71.833089,0.665834,189.315655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
