OSU 80 Ton Compressor Load Stand
49.697950,49.293457,199.622914,160.968177,213.669208,213.539590,188.630735,14.142891,193.852181,1.824820,47.258616,47.757668,159.457655,201.353349,157.684100,193.779404,98.838862,187.341548,-0.000485,-0.638386,93.894734,63.715632,193.626262,20.830533,68.182023,0.704915,865085.618369,0.880957,9.347742,21.674946,4.022223,0.076320,0.070764,148.124603,99.622305,72.623565,32.000000,32.000000,32.000000,32.000000,32.000000,71.414299,59.044159,106.478013,100.000000,29.093082,37.949367,56.087975,85.445154,37.443038,36.532278,73.076330,188.630735,71.789780,0.668150,189.254837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.676398,49.280814,199.559829,160.970980,213.628444,213.574042,188.647909,14.137469,193.677600,1.810138,47.232194,47.812347,159.474549,201.295246,157.670476,193.726066,98.854762,187.209287,-0.000484,-0.628552,94.171454,63.814920,193.493576,20.830219,68.223727,0.704620,864933.261913,0.881134,9.272799,21.836742,4.021516,0.076642,0.070062,148.169007,99.656641,72.616445,32.000000,32.000000,32.000000,32.000000,32.000000,71.420879,59.046633,106.531983,100.000000,29.091098,37.949367,56.087975,85.461112,37.443038,36.532278,73.100596,188.647909,71.933717,0.668861,189.404365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.636814,49.250305,199.531478,160.952483,213.585646,213.604880,188.998183,14.131618,193.897947,1.810377,47.056761,47.810557,159.446197,201.325439,157.680161,193.871948,98.796934,187.011792,-0.000483,-0.647909,94.289756,63.838474,193.556415,20.830695,68.205949,0.704302,864588.447623,0.882718,9.338454,21.725015,4.016723,0.076042,0.070995,148.161732,99.592838,72.626153,32.000000,32.000000,32.000000,32.000000,32.000000,71.437314,59.007817,106.549051,100.000000,29.039832,37.949367,56.087975,85.474072,37.443038,36.532278,73.110763,188.998183,71.610829,0.668908,189.174743,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792644,49.300328,199.422707,160.964814,213.498904,213.614483,188.882724,14.144319,193.844456,1.806956,47.543851,47.849410,159.452269,201.414794,157.671912,193.775616,98.949409,186.814892,-0.000483,-0.652871,94.685594,63.760675,193.771596,20.830734,68.180418,0.704067,864656.562008,0.883174,9.348162,21.658796,4.017196,0.076849,0.070339,148.156779,99.628123,72.566517,32.000000,32.000000,32.000000,32.000000,32.000000,71.436540,59.003248,106.675179,100.000000,29.075646,37.949367,56.087975,85.495043,37.443038,36.532278,73.106697,188.882724,71.658104,0.667755,189.202713,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.644262,49.300328,199.907138,160.964814,213.342676,213.597653,188.596623,14.132902,193.817186,1.824335,47.360191,47.972979,159.461239,201.294105,157.669207,193.589161,98.923052,187.258427,-0.000483,-0.651269,95.046913,63.859524,193.569773,20.829964,68.170393,0.704714,864982.526448,0.882370,9.358720,21.641438,4.019828,0.076129,0.070302,148.191544,99.645089,72.589486,32.000000,32.000000,32.000000,32.000000,32.000000,71.432328,58.986359,106.699174,100.000000,29.041687,37.949367,56.087975,85.411536,37.443038,36.532278,73.178230,188.596623,71.741838,0.671207,189.238944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.761860,49.366569,199.995808,160.998444,213.310477,213.586851,189.070072,14.132189,193.691933,1.816693,47.049662,47.907453,159.470504,201.242832,157.665290,193.768212,98.821511,186.648989,-0.000484,-0.648688,95.097790,63.948656,193.300663,20.829794,68.165561,0.702883,864303.205751,0.880004,9.247217,21.413942,4.005064,0.076133,0.070406,148.211701,99.608976,72.572785,32.000000,32.000000,32.000000,32.000000,32.000000,71.391158,58.947937,106.730980,100.000000,29.089491,37.949367,56.087975,85.495612,37.443038,36.532278,73.271057,189.070072,71.698078,0.668771,189.173602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.681879,49.286861,199.505943,160.987234,213.423017,213.532277,188.944878,14.136327,193.760629,1.811942,46.986728,47.879754,159.462120,201.174231,157.663301,193.736985,98.834139,186.103822,-0.000483,-0.642338,95.099982,63.766569,193.405960,20.830870,68.208599,0.706020,864579.877791,0.884195,9.401016,21.609204,4.026792,0.076758,0.070306,148.247667,99.589916,72.616394,32.000000,32.000000,32.000000,32.000000,32.000000,71.423356,58.949924,106.790443,100.000000,29.267287,37.949367,56.087975,85.429707,37.443038,36.532278,73.305731,188.944878,71.618077,0.670873,189.193114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741803,49.219522,199.500908,160.946038,213.434894,213.549487,189.086890,14.131047,193.908980,1.802810,47.028919,47.962028,159.456907,201.287683,157.704852,193.819550,98.817115,187.201070,-0.000484,-0.632711,95.034884,63.941143,193.781819,20.831537,68.162351,0.704929,864932.508452,0.879785,9.345335,21.478585,4.019058,0.076488,0.069438,148.251312,99.632252,72.590549,32.000000,32.000000,32.000000,32.000000,32.000000,71.420519,58.909622,106.839601,100.000000,29.059933,37.949367,56.087975,85.474688,37.443038,36.532278,73.251519,189.086890,71.818359,0.670198,189.281470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.720799,49.210452,199.575957,160.935388,213.433273,213.612477,188.798205,14.133187,193.753567,1.800900,47.291058,47.820573,159.463004,201.348211,157.677389,193.706791,98.798570,187.397630,-0.000484,-0.619262,94.937397,63.855725,193.748717,20.831428,68.215992,0.703892,864541.836283,0.881520,9.348524,21.257800,4.015668,0.076577,0.069264,148.271788,99.654622,72.589329,32.000000,32.000000,32.000000,32.000000,32.000000,71.427228,58.881953,106.865770,100.000000,29.106659,37.949367,56.087975,85.439342,37.443038,36.532278,73.207528,188.798205,71.809974,0.670382,189.315616,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.636348,49.210452,199.538708,160.935388,213.436352,213.644126,188.803181,14.132331,193.710217,1.804091,47.366849,47.954540,159.450679,201.226992,157.677486,193.638624,98.820618,187.130365,-0.000484,-0.615701,94.781831,63.882150,193.371943,20.830806,68.150920,0.703519,864439.326912,0.879584,9.219067,21.693317,4.010729,0.077138,0.070119,148.299177,99.648585,72.584974,32.000000,32.000000,32.000000,32.000000,32.000000,71.427334,58.877435,106.911889,100.000000,29.137990,37.949367,56.087975,85.451468,37.443038,36.532278,73.211585,188.803181,71.620944,0.667705,189.193114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.759575,49.260750,199.274647,160.955566,213.410306,213.640442,189.019681,14.134329,193.598136,1.806225,47.285415,47.805146,159.445425,201.207461,157.647323,193.547399,98.873078,187.284014,-0.000483,-0.600163,94.806181,63.925640,193.577563,20.830430,68.131952,0.703603,864781.795038,0.881580,9.231763,21.786636,4.013933,0.076542,0.069306,148.301740,99.590734,72.575916,32.000000,32.000000,32.000000,32.000000,32.000000,71.395039,58.850961,106.919738,100.000000,29.196622,37.949367,56.087975,85.500379,37.443038,36.532278,73.275351,189.019681,71.838841,0.668389,189.275097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746069,49.250855,199.390128,160.924459,213.321047,213.604340,188.906196,14.131903,193.771078,1.818354,47.162815,47.832284,159.448217,201.209113,157.647104,193.590281,99.007320,186.464241,-0.000484,-0.607019,95.041313,64.030538,193.482137,20.829499,68.165399,0.705351,864939.652324,0.883354,9.319351,21.662902,4.020012,0.076423,0.070101,148.290539,99.571315,72.602325,32.000000,32.000000,32.000000,32.000000,32.000000,71.416339,58.843988,106.906841,100.000000,29.046937,37.949367,56.087975,85.430377,37.443038,36.532278,73.294962,188.906196,71.849587,0.671177,189.275097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742284,49.254978,199.688039,160.895874,213.316572,213.591789,188.852343,14.138182,193.546420,1.812900,47.306658,47.976635,159.437201,201.133845,157.674917,193.587270,99.033227,187.165926,-0.000484,-0.609760,95.356919,64.141692,193.388399,20.827577,68.120737,0.703418,864672.162178,0.880024,9.241883,21.668913,4.004750,0.075845,0.070387,148.293042,99.619267,72.594400,32.000000,32.000000,32.000000,32.000000,32.000000,71.391373,58.831260,106.892353,100.000000,29.090882,37.949367,56.087975,85.436374,37.443038,36.532278,73.304007,188.852343,71.549706,0.667122,189.133437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.621952,49.300328,199.268252,160.881021,213.386004,213.591257,188.961420,14.138753,193.485702,1.808819,47.543702,47.780007,159.413486,200.993013,157.653413,193.494780,98.904331,186.569525,-0.000486,-0.606526,95.678082,63.803790,193.352423,20.824893,68.070378,0.703395,863948.829970,0.880645,9.245981,21.222287,4.008158,0.076255,0.070382,148.279237,99.670889,72.569448,32.000000,32.000000,32.000000,32.000000,32.000000,71.376872,58.765233,106.869575,100.000000,29.125511,37.949367,56.087975,85.442721,37.443038,36.532278,73.332873,188.961420,71.794829,0.667327,189.247284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.650093,49.300328,199.291076,160.881021,213.339261,213.604000,188.680036,14.139324,193.533179,1.815855,47.709559,47.906466,159.421467,201.196473,157.644059,193.714394,98.821564,185.795192,-0.000487,-0.602710,95.880612,63.762542,193.382362,20.823234,68.092682,0.704631,863834.248326,0.880929,9.254024,21.463829,4.014453,0.076016,0.069709,148.289796,99.671184,72.621984,32.000000,32.000000,32.000000,32.000000,32.000000,71.375713,58.786767,106.871459,100.000000,29.055844,37.949367,56.087975,85.504302,37.443038,36.532278,73.400083,188.680036,71.849569,0.670862,189.189416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709804,49.380861,199.576271,160.914370,213.344824,213.615214,188.841047,14.139895,193.509398,1.811176,47.560884,47.856682,159.393234,200.995786,157.636135,193.672916,98.916600,187.123400,-0.000488,-0.576149,95.699140,63.853775,193.322238,20.821737,68.105339,0.705702,864641.164695,0.882902,9.424169,21.365453,4.015728,0.076852,0.070778,148.266894,99.689165,72.602607,32.000000,32.000000,32.000000,32.000000,32.000000,71.364940,58.771204,106.886909,100.000000,29.096369,37.949367,56.087975,85.490541,37.443038,36.532278,73.507492,188.841047,71.484201,0.669093,188.991580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779359,49.415768,199.213828,160.935108,213.351712,213.614659,188.823936,14.142606,193.549863,1.814124,47.591727,47.954257,159.431091,201.038455,157.641633,193.432790,99.011625,186.402139,-0.000489,-0.563352,95.795192,64.037484,193.193769,20.819080,68.076364,0.705215,864958.913664,0.883715,9.394964,21.152329,4.013911,0.076569,0.070144,148.261504,99.683889,72.612361,32.000000,32.000000,32.000000,32.000000,32.000000,71.374292,58.780698,106.878891,100.000000,29.168013,37.949367,56.087975,85.456569,37.443038,36.532278,73.544201,188.823936,71.517593,0.668340,188.997874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.763170,49.372066,199.208326,160.914370,213.342538,213.628796,189.159359,14.136612,193.614148,1.821648,47.489725,47.775429,159.425147,201.094926,157.622473,193.635571,98.918586,186.946593,-0.000491,-0.579069,96.137161,64.017278,193.532530,20.816494,68.121386,0.705269,864798.813005,0.882029,9.413570,21.564268,4.014827,0.076370,0.071007,148.217002,99.590900,72.590350,32.000000,32.000000,32.000000,32.000000,32.000000,71.358222,58.746300,106.808525,100.000000,29.051660,37.949367,56.087975,85.415735,37.443038,36.532278,73.619838,189.159359,71.612722,0.671933,189.023366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.696812,49.372066,199.636129,160.914370,213.419761,213.586253,188.600852,14.135328,193.564159,1.823896,47.560239,47.682855,159.432912,201.168665,157.647608,193.666557,98.881080,186.990037,-0.000493,-0.603236,96.078125,63.842347,193.412303,20.814830,68.021227,0.703844,864380.572812,0.880824,9.376412,21.194275,4.001936,0.076833,0.069724,148.198928,99.643242,72.601933,32.000000,32.000000,32.000000,32.000000,32.000000,71.368839,58.739415,106.771738,100.000000,29.038606,37.949367,56.087975,85.425464,37.443038,36.532278,73.614855,188.600852,71.409411,0.669977,188.873287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707428,49.354200,199.261083,160.876257,213.390935,213.580533,188.340676,14.134044,193.552251,1.813133,47.637032,47.933024,159.405848,201.028588,157.644250,193.579872,98.906508,186.849345,-0.000494,-0.615865,95.317718,63.995760,193.318997,20.812779,68.110929,0.703525,864733.527304,0.879531,9.349477,21.494952,4.003128,0.077495,0.070572,148.154142,99.565595,72.565574,32.000000,32.000000,32.000000,32.000000,32.000000,71.368051,58.714222,106.729715,100.000000,29.198687,37.949367,56.087975,85.474721,37.443038,36.532278,73.643056,188.340676,71.536417,0.669226,189.013807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.631251,49.391581,199.070901,160.875416,213.312461,213.615928,188.872308,14.138610,193.365759,1.824673,47.717873,47.827296,159.390417,200.861906,157.622372,193.393265,98.848706,186.295301,-0.000495,-0.641968,95.168633,63.749903,193.240842,20.810133,68.077086,0.706343,864814.248296,0.883267,9.418244,21.549005,4.017081,0.077210,0.068575,148.130136,99.450071,72.559740,32.000000,32.000000,32.000000,32.000000,32.000000,71.361840,58.689410,106.703835,100.000000,29.028345,37.949367,56.087975,85.456948,37.443038,36.532278,73.714108,188.872308,71.802564,0.672829,189.177732,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.658248,49.403674,199.297970,160.881861,213.280052,213.604675,189.089103,14.137611,193.408071,1.823153,47.687905,47.755636,159.389387,200.904942,157.602477,193.528516,98.893732,186.733257,-0.000495,-0.668363,95.151085,63.830745,193.175233,20.807559,68.054638,0.704266,864618.441632,0.884210,9.389371,21.469975,4.008678,0.077398,0.071018,148.116129,99.458979,72.567274,32.000000,32.000000,32.000000,32.000000,32.000000,71.380590,58.689941,106.721027,100.000000,28.996191,37.949367,56.087975,85.501255,37.443038,36.532278,73.752343,189.089103,71.731073,0.670542,189.208024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.608336,49.404499,199.445073,160.877097,213.325050,213.559141,189.050954,14.126480,193.562666,1.814525,47.465947,47.795023,159.400005,201.008956,157.634621,193.620550,98.888833,186.896140,-0.000495,-0.701164,94.754167,63.643517,193.266728,20.804917,68.062481,0.705293,865196.094468,0.883463,9.505770,21.316395,4.010999,0.076499,0.070377,148.150697,99.424001,72.569277,32.000000,32.000000,32.000000,32.000000,32.000000,71.406775,58.700123,106.730889,100.000000,29.130614,37.949367,56.087975,85.487771,37.443038,36.532278,73.804065,189.050954,71.816772,0.668699,189.224585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.689721,49.404499,199.209573,160.877097,213.339705,213.517933,188.784684,14.133187,193.492231,1.795787,46.942610,47.870279,159.426333,201.034092,157.643278,193.463138,98.728550,187.276832,-0.000494,-0.721183,94.534259,63.970401,193.431536,20.802987,68.089022,0.705751,864975.303899,0.881901,9.489848,21.438499,4.013391,0.076603,0.069907,148.134926,99.402574,72.588177,32.000000,32.000000,32.000000,32.000000,32.000000,71.387283,58.719868,106.733905,100.000000,29.134224,37.949367,56.087975,85.517249,37.443038,36.532278,73.844902,188.784684,71.850146,0.669579,189.302319,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.663011,49.333861,198.821295,160.867289,213.439624,213.575246,188.307474,14.134900,193.360905,1.791396,47.028181,47.744153,159.397289,200.855097,157.629636,193.283618,98.590062,186.413205,-0.000492,-0.751585,94.441996,63.708784,193.159632,20.798871,68.036661,0.706527,864894.502424,0.882878,9.542475,21.505482,4.020394,0.076070,0.069283,148.103685,99.443465,72.563312,32.000000,32.000000,32.000000,32.000000,32.000000,71.373545,58.713070,106.708025,100.000000,29.054631,37.949367,56.087975,85.441311,37.443038,36.532278,73.822914,188.307474,71.774292,0.669593,189.142406,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.601966,49.288235,199.121817,160.839825,213.443255,213.558985,189.106888,14.131618,193.478403,1.785465,47.170443,47.800486,159.394794,200.946735,157.624873,193.470695,98.660218,186.907318,-0.000492,-0.746975,94.244160,63.862650,193.097775,20.795117,68.075986,0.704492,865264.758750,0.882345,9.458030,21.810708,4.009070,0.077272,0.069961,148.077332,99.432551,72.571608,32.000000,32.000000,32.000000,32.000000,32.000000,71.355471,58.717433,106.695210,100.000000,28.972449,37.949367,56.087975,85.487518,37.443038,36.532278,73.852932,189.106888,71.531819,0.667614,189.083515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.708394,49.275317,199.454798,160.808158,213.450043,213.522825,188.873887,14.139895,193.482594,1.772363,47.032306,47.914672,159.381359,200.881783,157.615180,193.511405,98.738055,187.130256,-0.000492,-0.744641,94.119768,63.895920,193.236253,20.792953,68.121008,0.704412,865871.121099,0.885172,9.415094,21.620063,4.003408,0.076840,0.069571,148.052180,99.466622,72.537925,32.000000,32.000000,32.000000,32.000000,32.000000,71.328670,58.723450,106.690016,100.000000,29.003407,37.949367,56.087975,85.526158,37.443038,36.532278,73.832071,188.873887,71.814428,0.667730,189.269747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.654314,49.256352,199.264102,160.820769,213.488488,213.538115,189.173620,14.132759,193.174407,1.768186,47.444193,47.790744,159.394256,200.711391,157.641686,193.173097,98.730177,186.208810,-0.000492,-0.754086,94.066150,63.548516,192.965616,20.791247,68.045857,0.705391,865503.096298,0.882455,9.432824,21.738357,4.014394,0.077236,0.069551,148.062982,99.432677,72.573611,32.000000,32.000000,32.000000,32.000000,32.000000,71.334993,58.742065,106.709657,100.000000,29.036988,37.949367,56.087975,85.467152,37.443038,36.532278,73.841188,189.173620,71.497039,0.671312,189.099212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727597,49.256352,198.862601,160.820769,213.518703,213.596315,188.667895,14.135756,193.226435,1.775507,47.215235,47.904361,159.357067,200.729719,157.596116,193.119866,98.578231,186.573058,-0.000491,-0.743389,94.110054,63.558537,193.090330,20.788112,68.020254,0.704277,864853.118308,0.881262,9.309487,21.745423,4.012497,0.078006,0.069823,148.040676,99.379500,72.554407,32.000000,32.000000,32.000000,32.000000,32.000000,71.329692,58.735001,106.719373,100.000000,29.053903,37.949367,56.087975,85.498167,37.443038,36.532278,73.842623,188.667895,71.490151,0.668056,189.098700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.643888,49.305001,199.056384,160.851035,213.506146,213.626450,189.051743,14.132331,193.492028,1.786561,47.268919,47.815981,159.364751,201.004532,157.574768,193.444843,98.640339,187.035686,-0.000490,-0.764103,94.393169,63.862384,193.367375,20.784095,68.071190,0.705261,864945.442896,0.880946,9.346608,21.401884,4.013027,0.077138,0.069201,148.033721,99.442768,72.563878,32.000000,32.000000,32.000000,32.000000,32.000000,71.325305,58.736016,106.692612,100.000000,29.041577,37.949367,56.087975,85.514060,37.443038,36.532278,73.919878,189.051743,71.613605,0.671217,189.257866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.585068,49.273942,199.464759,160.847672,213.475328,213.589971,189.086704,14.135471,193.435676,1.790233,47.364908,47.771039,159.389060,200.991036,157.619503,193.326400,98.808346,186.787434,-0.000490,-0.783083,94.563069,63.542569,193.351751,20.781970,68.066628,0.703780,865697.200111,0.882102,9.270618,21.692901,3.999039,0.076373,0.069570,148.047670,99.502379,72.573567,32.000000,32.000000,32.000000,32.000000,32.000000,71.337561,58.757709,106.709971,100.000000,29.094946,37.949367,56.087975,85.507012,37.443038,36.532278,73.914100,189.086704,71.608088,0.669620,189.104247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.647426,49.319293,199.166609,160.876257,213.451819,213.565684,188.871748,14.131903,193.177800,1.784374,47.748019,47.649704,159.397696,200.737934,157.642870,193.195710,98.748066,186.008147,-0.000488,-0.784358,93.999370,63.651063,192.922991,20.779180,67.976512,0.705007,865845.457179,0.882204,9.406075,21.807133,4.009686,0.077150,0.070269,148.082240,99.536383,72.574220,32.000000,32.000000,32.000000,32.000000,32.000000,71.318479,58.788384,106.709091,100.000000,29.117798,37.949367,56.087975,85.542481,37.443038,36.532278,73.935589,188.871748,71.388442,0.670133,188.979424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.518753,49.404774,198.979178,160.920255,213.568079,213.597475,188.693820,14.131475,193.205320,1.777803,47.881911,47.599733,159.388660,200.765558,157.614952,193.142477,98.517004,186.725488,-0.000488,-0.776972,93.665569,63.795532,193.101059,20.775476,67.973303,0.706640,865012.516297,0.882975,9.436082,21.544540,4.022678,0.076624,0.070183,148.107490,99.509238,72.554341,32.000000,32.000000,32.000000,32.000000,32.000000,71.305219,58.781653,106.699269,100.000000,29.007661,37.949367,56.087975,85.509590,37.443038,36.532278,74.007651,188.693820,71.741423,0.671692,189.232610,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.609360,49.404774,199.264076,160.920255,213.579104,213.602031,188.712342,14.137897,193.454283,1.770028,47.742693,47.850623,159.392225,200.933769,157.599285,193.240655,98.611375,186.916698,-0.000489,-0.767403,93.646744,64.011538,193.122328,20.771755,68.083901,0.706055,865164.520678,0.882759,9.416696,21.307295,4.011620,0.076386,0.070843,148.113241,99.536150,72.553273,32.000000,32.000000,32.000000,32.000000,32.000000,71.297957,58.795729,106.689762,100.000000,28.940857,37.949367,56.087975,85.587495,37.443038,36.532278,74.126863,188.712342,71.734175,0.672310,189.243547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.631423,49.375639,198.961010,160.927822,213.642626,213.591533,188.901413,14.137897,193.345760,1.776459,47.025457,47.703292,159.430753,200.818462,157.642049,193.244241,98.643673,186.704975,-0.000490,-0.752050,93.916257,63.751967,192.990985,20.767831,68.030729,0.707527,866681.304789,0.886485,9.635826,21.812267,4.018259,0.077799,0.069651,148.106567,99.630980,72.567011,32.000000,32.000000,32.000000,32.000000,32.000000,71.297692,58.847605,106.682391,100.000000,29.116852,37.949367,56.087975,85.491332,37.443038,36.532278,74.149241,188.901413,71.539879,0.670365,189.068606,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.568484,49.262124,198.953416,160.900638,213.732111,213.602409,189.148894,14.136327,193.175033,1.768088,47.103124,47.761012,159.412804,200.597042,157.646317,193.065350,98.427037,186.494294,-0.000489,-0.734083,93.974974,63.849390,192.933779,20.764595,67.994056,0.705972,866188.917665,0.884620,9.541686,21.790774,4.016663,0.076503,0.069817,148.096026,99.627096,72.567424,32.000000,32.000000,32.000000,32.000000,32.000000,71.275035,58.891469,106.693258,100.000000,28.939761,37.949367,56.087975,85.529699,37.443038,36.532278,74.185207,189.148894,71.773896,0.670048,189.130683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722456,49.261574,198.951703,160.888587,213.823719,213.623292,188.706686,14.134615,193.289197,1.760681,46.767200,47.802995,159.394993,200.788106,157.622431,193.121658,98.503015,186.957328,-0.000490,-0.717177,93.959830,63.699351,193.145478,20.761082,67.975412,0.705375,865894.612658,0.883183,9.489650,21.677774,4.008771,0.076803,0.069823,148.134201,99.589907,72.564898,32.000000,32.000000,32.000000,32.000000,32.000000,71.269516,58.912779,106.685405,100.000000,28.918110,37.949367,56.087975,85.567242,37.443038,36.532278,74.094585,188.706686,71.729793,0.670775,189.126867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.623472,49.180768,199.157406,160.869811,213.765339,213.628287,188.904176,14.136470,193.311319,1.766938,46.879978,47.679124,159.404243,200.872650,157.628307,193.320391,98.635117,186.306220,-0.000490,-0.723766,94.033306,63.600253,193.113396,20.758381,67.993298,0.706324,866584.417111,0.883035,9.441489,21.814040,4.013708,0.077169,0.070325,148.120914,99.593157,72.563657,32.000000,32.000000,32.000000,32.000000,32.000000,71.266025,58.935306,106.683059,100.000000,28.920474,37.949367,56.087975,85.481240,37.443038,36.532278,74.113778,188.904176,71.453171,0.669127,189.032021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.587016,49.180768,199.182395,160.869811,213.753028,213.592283,188.734422,14.138468,193.320508,1.779188,46.864633,47.819031,159.384333,200.935319,157.650980,193.361178,98.565995,185.861428,-0.000490,-0.724481,94.108656,63.879955,193.009667,20.756035,68.038248,0.704634,866145.197434,0.882146,9.281168,21.914612,4.001245,0.077592,0.070203,148.112077,99.594677,72.584994,32.000000,32.000000,32.000000,32.000000,32.000000,71.253639,58.921475,106.677008,100.000000,28.974427,37.949367,56.087975,85.539360,37.443038,36.532278,74.047228,188.734422,71.615030,0.667753,189.037253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.604205,49.187639,199.172522,160.872894,213.709556,213.544131,188.559091,14.133758,193.265950,1.771067,46.604072,47.694930,159.405014,200.753979,157.645300,193.176704,98.405526,186.033672,-0.000489,-0.745521,94.186595,63.602115,192.943610,20.752893,67.971662,0.706059,865535.284888,0.882997,9.303032,21.534155,4.013371,0.076125,0.070634,148.122076,99.622051,72.587149,32.000000,32.000000,32.000000,32.000000,32.000000,71.265216,58.908836,106.702177,100.000000,29.034347,37.949367,56.087975,85.563421,37.443038,36.532278,74.062462,188.559091,71.560614,0.671871,189.106214,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688765,49.110132,199.168600,160.828896,213.665109,213.547652,189.103031,14.139181,193.380876,1.767102,46.836840,47.903400,159.399427,200.637734,157.631778,193.335000,98.405589,186.419772,-0.000489,-0.753810,94.295375,63.576010,193.082333,20.747742,68.013637,0.706000,865707.217554,0.884364,9.340884,21.433244,4.016826,0.077417,0.070712,148.152977,99.607678,72.597382,32.000000,32.000000,32.000000,32.000000,32.000000,71.276468,58.908061,106.705025,100.000000,28.919972,37.949367,56.087975,85.552953,37.443038,36.532278,73.995655,189.103031,71.372972,0.670740,188.868685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.661428,49.096940,199.060132,160.810680,213.610959,213.508282,188.851883,14.132759,193.391125,1.764147,46.695678,47.740226,159.365586,200.788860,157.637474,193.425062,98.519176,187.113979,-0.000489,-0.747976,94.314207,63.738661,193.112786,20.745094,68.017351,0.706300,866158.985578,0.884663,9.329905,21.659595,4.015235,0.076760,0.070644,148.153337,99.542690,72.570645,32.000000,32.000000,32.000000,32.000000,32.000000,71.273608,58.897170,106.699035,100.000000,28.969828,37.949367,56.087975,85.507988,37.443038,36.532278,73.993823,188.851883,71.484345,0.670877,188.977615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.588327,49.085122,199.086226,160.793025,213.650614,213.499088,188.874300,14.131190,193.384816,1.760039,46.983729,47.726798,159.386407,200.666275,157.644006,193.265403,98.492154,186.876527,-0.000487,-0.739250,94.313278,63.670279,193.181048,20.743740,68.019406,0.704633,865842.618335,0.880274,9.164653,21.807043,4.008323,0.076463,0.070003,148.148648,99.542162,72.592744,32.000000,32.000000,32.000000,32.000000,32.000000,71.276639,58.882585,106.722383,100.000000,28.924131,37.949367,56.087975,85.524485,37.443038,36.532278,73.977906,188.874300,71.654066,0.671468,189.105545,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.675666,49.085122,198.973226,160.793025,213.660990,213.520994,188.635037,14.137326,193.161486,1.760727,46.612594,47.739757,159.361087,200.706824,157.625043,193.219875,98.380274,186.503455,-0.000486,-0.729287,94.266470,63.765118,193.118331,20.741747,67.951702,0.704508,865252.209628,0.881789,9.179816,21.958107,4.008345,0.076768,0.069335,148.125542,99.542288,72.589827,32.000000,32.000000,32.000000,32.000000,32.000000,71.273213,58.881211,106.739615,100.000000,28.931791,37.949367,56.087975,85.569412,37.443038,36.532278,73.961577,188.635037,71.497255,0.670339,189.042131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711267,49.067806,198.922973,160.785178,213.692884,213.551058,188.649269,14.134900,193.437230,1.764863,46.325593,47.679016,159.354747,200.641281,157.605863,193.176867,98.433711,186.907009,-0.000486,-0.730217,94.160199,63.769063,193.183127,20.738869,68.006605,0.705414,865394.714543,0.883060,9.243875,21.894688,4.014780,0.077088,0.069607,148.100452,99.497413,72.607158,32.000000,32.000000,32.000000,32.000000,32.000000,71.270378,58.877913,106.767505,100.000000,28.817791,37.949367,56.087975,85.521973,37.443038,36.532278,73.938519,188.649269,71.650459,0.669632,188.973130,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.586996,48.956221,199.027961,160.742862,213.648614,213.551299,188.861168,14.136612,193.274525,1.770646,46.714774,47.664160,159.334875,200.750635,157.591606,193.345144,98.534450,186.254126,-0.000485,-0.739594,93.533674,63.801976,193.114028,20.736749,68.018775,0.704799,865790.163414,0.882545,9.153229,21.864300,4.005447,0.076712,0.069359,148.086343,99.509423,72.576394,32.000000,32.000000,32.000000,32.000000,32.000000,71.236904,58.836791,106.782999,100.000000,28.961749,37.949367,56.087975,85.503089,37.443038,36.532278,73.928042,188.861168,71.731542,0.669848,189.144530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.828878,49.024381,199.095725,160.742022,213.707590,213.524208,188.587888,14.136755,193.347561,1.764248,46.917580,47.842496,159.336459,200.749963,157.605643,193.323610,98.484483,186.294589,-0.000484,-0.744836,93.580457,63.984097,193.099486,20.735206,68.065312,0.703712,865608.589184,0.881857,9.098998,21.964746,4.001567,0.077306,0.069621,148.091874,99.401744,72.576415,32.000000,32.000000,32.000000,32.000000,32.000000,71.227461,58.843607,106.768091,100.000000,28.884756,37.949367,56.087975,85.577648,37.443038,36.532278,73.795749,188.587888,71.721806,0.667924,189.162036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.608253,49.045819,198.747351,160.745104,213.671779,213.535740,189.147998,14.137183,193.174908,1.750770,46.786137,47.803290,159.324015,200.689394,157.603735,193.083319,98.314999,186.804981,-0.000483,-0.737871,93.586818,63.747496,192.905593,20.733082,67.920059,0.705184,865057.666764,0.883045,9.116357,21.614925,4.013713,0.076430,0.069701,148.097907,99.412110,72.594052,32.000000,32.000000,32.000000,32.000000,32.000000,71.235724,58.825921,106.754900,100.000000,28.826740,37.949367,56.087975,85.439662,37.443038,36.532278,73.848016,189.147998,71.578085,0.668684,189.045553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.549563,49.045819,199.046063,160.745104,213.709985,213.508381,188.593092,14.135043,193.145310,1.762127,46.803737,47.769474,159.327068,200.598530,157.583405,193.133006,98.243738,186.914987,-0.000484,-0.729404,93.629583,63.713338,192.974589,20.730743,67.904661,0.701888,864975.611879,0.879613,8.933767,21.680346,3.995589,0.076640,0.069348,148.094680,99.470478,72.598232,32.000000,32.000000,32.000000,32.000000,32.000000,71.189363,58.812090,106.732433,100.000000,28.768438,37.949367,56.087975,85.566952,37.443038,36.532278,73.856866,188.593092,71.646294,0.666105,189.090832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.646161,49.071654,198.938932,160.743423,213.580818,213.466071,188.533357,14.127622,193.191661,1.754497,47.006900,47.657606,159.333704,200.692880,157.570815,193.103257,98.538191,186.289700,-0.000482,-0.728215,93.870187,63.571966,193.072895,20.727921,68.007290,0.705371,866115.780919,0.881444,9.183882,22.044576,4.006336,0.077161,0.069983,148.084561,99.508348,72.585257,32.000000,32.000000,32.000000,32.000000,32.000000,71.221942,58.789225,106.743343,100.000000,28.869070,37.949367,56.087975,85.559089,37.443038,36.532278,73.868574,188.533357,71.764826,0.669323,189.150667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.475991,49.092817,198.644279,160.713718,213.594841,213.458340,188.855135,14.133330,193.051746,1.748988,46.879732,47.688329,159.329366,200.461123,157.585331,192.972389,98.405272,185.701212,-0.000480,-0.703305,93.667848,63.644159,192.813471,20.726037,67.933834,0.706944,866384.977702,0.885087,9.244846,22.157757,4.017110,0.077197,0.069894,148.092136,99.564051,72.604852,32.000000,32.000000,32.000000,32.000000,32.000000,71.243685,58.794051,106.777912,100.000000,28.910422,37.949367,56.087975,85.552580,37.443038,36.532278,73.882856,188.855135,71.447798,0.670025,189.014829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.765731,49.078251,198.728891,160.690178,213.644045,213.456018,188.404082,14.132617,193.109380,1.737943,45.351676,47.816429,159.264199,200.581589,157.510213,193.103199,98.313183,186.563226,-0.000478,-0.690980,93.446485,63.872960,192.838210,20.723475,67.967280,0.704299,864930.079807,0.883343,9.170371,21.624772,4.007136,0.077515,0.070642,148.013936,99.481287,72.553817,32.000000,32.000000,32.000000,32.000000,32.000000,71.191432,58.743959,106.692230,100.000000,28.708322,37.949367,56.087975,85.652520,37.443038,36.532278,73.878559,188.404082,71.535570,0.667423,189.037843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709748,48.937807,199.077498,160.632450,213.634601,213.436898,188.863543,14.134757,193.483994,1.742423,45.865593,47.811260,159.252748,200.837829,157.543633,193.416466,98.450405,187.405566,-0.000478,-0.689231,93.190989,63.844880,193.247105,20.723079,68.095945,0.706486,865731.834572,0.885227,9.368342,21.532646,4.014963,0.076531,0.070410,148.007763,99.468369,72.568405,32.000000,32.000000,32.000000,32.000000,32.000000,71.197888,58.755559,106.717609,100.000000,28.894627,37.949367,56.087975,85.489945,37.443038,36.532278,73.858018,188.863543,71.393526,0.671739,188.933004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.543993,48.937807,199.263430,160.632450,213.641735,213.429230,188.310885,14.135899,193.281820,1.747946,46.551437,47.808665,159.269509,200.723664,157.583820,193.205573,98.561219,186.610420,-0.000476,-0.668874,93.199043,63.651792,192.997145,20.723780,68.041079,0.702650,865645.338651,0.881565,9.053008,21.954199,3.993288,0.076414,0.070145,148.031011,99.522533,72.602457,32.000000,32.000000,32.000000,32.000000,32.000000,71.213850,58.772181,106.732350,100.000000,28.843855,37.949367,56.087975,85.524055,37.443038,36.532278,73.701695,188.310885,71.446824,0.667601,188.900746,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.651854,48.952923,198.939575,160.637494,213.609324,213.442547,188.347078,14.142035,193.126643,1.759619,46.406967,47.656587,159.278761,200.721972,157.561401,193.053131,98.475822,185.787620,-0.000476,-0.658212,93.189509,63.654335,192.941608,20.722678,67.976674,0.702542,864736.517067,0.880095,8.970573,22.137817,4.004798,0.077077,0.069906,148.028064,99.547502,72.596884,32.000000,32.000000,32.000000,32.000000,32.000000,71.188813,58.801440,106.709777,100.000000,28.907688,37.949367,56.087975,85.513624,37.443038,36.532278,73.684119,188.347078,71.446121,0.670092,188.992327,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.635453,48.980682,199.036965,160.676166,213.515453,213.455971,188.329716,14.135043,193.413838,1.766056,46.575735,47.749656,159.249358,200.761787,157.520239,193.218081,98.536860,187.128506,-0.000477,-0.672339,93.206400,63.609117,193.254896,20.721019,67.975160,0.705651,864480.822962,0.885927,9.142621,21.724165,4.021949,0.077587,0.070861,148.049790,99.533889,72.579313,32.000000,32.000000,32.000000,32.000000,32.000000,71.188770,58.822423,106.728497,100.000000,28.752820,37.949367,56.087975,85.559285,37.443038,36.532278,73.702932,188.329716,71.607781,0.672014,189.046379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.738334,48.977384,199.518266,160.690739,213.482557,213.388912,188.541343,14.134757,193.558031,1.761002,46.493598,47.872661,159.259601,201.051482,157.524468,193.619537,98.749287,187.174418,-0.000478,-0.672847,93.343052,63.637419,193.411080,20.721459,68.050437,0.704211,864731.456302,0.883712,9.045732,21.495173,4.006690,0.076573,0.069524,148.078448,99.509931,72.617306,32.000000,32.000000,32.000000,32.000000,32.000000,71.196729,58.862039,106.709505,100.000000,28.843928,37.949367,56.087975,85.571336,37.443038,36.532278,73.679307,188.541343,71.453405,0.670014,188.988944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742170,48.913896,199.182700,160.695503,213.504220,213.367548,188.211674,14.146887,193.412117,1.759863,46.548223,47.887228,159.300927,200.847187,157.570034,193.242963,98.323325,186.727841,-0.000478,-0.654643,93.141373,63.764061,193.130666,20.723215,68.032316,0.704782,864686.163274,0.884242,9.090510,21.945952,4.009976,0.077250,0.070051,148.114180,99.530321,72.611580,32.000000,32.000000,32.000000,32.000000,32.000000,71.161417,58.864889,106.677614,100.000000,28.982370,37.949367,56.087975,85.511843,37.443038,36.532278,73.658577,188.211674,71.450124,0.669029,189.004837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772347,48.916370,199.260462,160.728851,213.556524,213.362582,188.336517,14.131332,193.400158,1.766766,46.680976,47.828302,159.293320,200.814507,157.539020,193.355673,98.239871,186.677842,-0.000478,-0.628931,92.981557,63.822833,193.167648,20.723212,68.027214,0.703698,863395.146333,0.880936,8.980524,21.751000,4.011358,0.078166,0.069869,148.121474,99.621015,72.611297,32.000000,32.000000,32.000000,32.000000,32.000000,71.181220,58.858073,106.674095,100.000000,28.861053,37.949367,56.087975,85.509193,37.443038,36.532278,73.567048,188.336517,71.462042,0.670185,188.971084,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.673363,48.916370,199.365069,160.728851,213.594748,213.328330,189.084194,14.135613,193.537641,1.767581,47.041867,47.743567,159.267859,201.069790,157.522181,193.491966,98.436438,187.314518,-0.000479,-0.630836,93.008304,63.780067,193.358746,20.723230,68.050383,0.702783,864830.292391,0.882157,8.913062,22.006842,4.004303,0.076752,0.071021,148.107226,99.565106,72.593030,32.000000,32.000000,32.000000,32.000000,32.000000,71.177228,58.835940,106.678703,100.000000,28.890444,37.949367,56.087975,85.490867,37.443038,36.532278,73.540038,189.084194,71.694598,0.669166,189.099015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
