OSU 80 Ton Compressor Load Stand
49.756696,49.019984,199.481500,160.740060,213.596388,213.264026,188.972347,14.135613,193.627858,1.749146,47.194873,47.828360,159.274515,201.027059,157.566200,193.421723,98.617138,186.708895,-0.000478,-0.648666,93.154987,63.790686,193.445057,20.725383,68.103085,0.702641,865105.933366,0.880964,8.884275,22.071230,4.003437,0.076801,0.069488,148.118709,99.618103,72.606333,32.000000,32.000000,32.000000,32.000000,32.000000,71.184968,58.847160,106.693486,100.000000,28.918946,37.949367,56.087975,85.546631,37.443038,36.532278,73.510622,188.972347,71.488601,0.668868,188.949684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753701,49.019984,199.202668,160.740060,213.650095,213.241384,189.094722,14.133045,193.494539,1.747070,47.049092,47.783557,159.315746,200.970996,157.571682,193.370260,98.354558,186.583406,-0.000478,-0.644707,93.318809,63.848068,193.328930,20.727114,68.078546,0.703794,864343.860177,0.879283,8.986866,22.117158,4.013521,0.076299,0.069696,148.104961,99.629289,72.627125,32.000000,32.000000,32.000000,32.000000,32.000000,71.186016,58.890694,106.709756,100.000000,28.971975,37.949367,56.087975,85.500416,37.443038,36.532278,73.591835,189.094722,71.492675,0.668020,188.994963,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697393,49.004868,198.994750,160.751550,213.684579,213.279094,188.817069,14.135613,193.471285,1.733415,47.067154,47.724400,159.297080,200.899683,157.540902,193.418626,98.191389,187.125159,-0.000477,-0.617227,93.371268,63.755401,193.211577,20.727039,68.063833,0.702512,863497.743214,0.878157,9.004100,21.705805,4.009139,0.075970,0.069525,148.087687,99.558964,72.608598,32.000000,32.000000,32.000000,32.000000,32.000000,71.170027,58.884560,106.709610,100.000000,28.932968,37.949367,56.087975,85.500407,37.443038,36.532278,73.561747,188.817069,71.770253,0.669243,189.237882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.624438,49.003768,199.357031,160.756314,213.739084,213.298789,188.717115,14.132617,193.604758,1.732604,47.201473,47.665524,159.272155,200.988671,157.508754,193.597024,98.453193,187.236431,-0.000476,-0.593446,93.359242,63.723327,193.356728,20.727055,68.097099,0.702027,864464.915766,0.877554,9.007203,21.920522,4.003776,0.076184,0.070666,148.083899,99.609112,72.602829,32.000000,32.000000,32.000000,32.000000,32.000000,71.172012,58.906758,106.699287,100.000000,28.797790,37.949367,56.087975,85.534098,37.443038,36.532278,73.544930,188.717115,71.658176,0.668502,189.077221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736504,49.038948,199.253401,160.766963,213.717368,213.261245,188.925743,14.133616,193.700551,1.737889,47.151909,47.968495,159.284876,201.151948,157.522635,193.523216,98.607336,186.496317,-0.000477,-0.588767,93.427506,64.052997,193.492496,20.730210,68.150055,0.702444,865336.559395,0.880069,9.050444,22.290149,4.004129,0.076401,0.070950,148.068668,99.636381,72.597146,32.000000,32.000000,32.000000,32.000000,32.000000,71.171511,58.885645,106.731512,100.000000,28.939985,37.949367,56.087975,85.604237,37.443038,36.532278,73.521229,188.925743,71.528736,0.666168,189.051887,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.654735,48.924340,199.227679,160.775090,213.807550,213.247153,189.147552,14.138753,193.449909,1.736025,46.415046,47.844657,159.339678,200.989751,157.574540,193.418669,98.445334,186.616865,-0.000476,-0.583460,93.487503,63.915035,192.974221,20.732877,68.071460,0.704005,864470.394008,0.882052,9.125030,22.070693,4.017316,0.076028,0.069390,148.089771,99.632139,72.630349,32.000000,32.000000,32.000000,32.000000,32.000000,71.197442,58.900607,106.762313,100.000000,28.915661,37.949367,56.087975,85.515705,37.443038,36.532278,73.543486,189.147552,71.894555,0.669019,189.295553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.635270,48.924340,199.098395,160.775090,213.828407,213.288533,188.753066,14.135613,193.435983,1.725314,46.190149,47.776217,159.309721,200.862987,157.536971,193.365332,98.287422,187.091042,-0.000475,-0.572477,93.537966,63.927577,193.286793,20.733859,68.084298,0.701737,863601.622151,0.878805,9.043983,21.634512,4.006180,0.076188,0.070985,148.056905,99.610358,72.595862,32.000000,32.000000,32.000000,32.000000,32.000000,71.181456,58.856631,106.746275,100.000000,28.878777,37.949367,56.087975,85.561450,37.443038,36.532278,73.409152,188.753066,71.792215,0.668591,189.190164,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.738598,48.864975,199.417844,160.753231,213.882823,213.317991,188.533038,14.137611,193.861447,1.722079,46.214928,47.834906,159.293416,201.284462,157.522893,193.787325,98.543326,187.371038,-0.000475,-0.580682,93.528499,63.793500,193.713330,20.735350,68.141797,0.703212,864007.194159,0.879039,9.014159,21.842510,4.012259,0.077195,0.069588,148.059731,99.626167,72.603962,32.000000,32.000000,32.000000,32.000000,32.000000,71.164751,58.890980,106.783042,100.000000,28.907325,37.949367,56.087975,85.574500,37.443038,36.532278,73.320304,188.533038,71.643698,0.665818,189.156253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834915,48.844088,199.482763,160.737818,213.962709,213.301811,188.423548,14.133187,193.855389,1.732858,46.524750,47.882624,159.301085,201.333370,157.544161,193.761225,98.794023,187.012709,-0.000474,-0.602708,93.566091,63.470860,193.599590,20.739565,68.211214,0.703138,864855.703541,0.881431,9.034359,22.181127,4.011228,0.077366,0.070572,148.069872,99.684564,72.582430,32.000000,32.000000,32.000000,32.000000,32.000000,71.141286,58.857496,106.755049,100.000000,28.945902,37.949367,56.087975,85.516465,37.443038,36.532278,73.283571,188.423548,71.933212,0.666822,189.370179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688537,48.844088,199.248429,160.737818,214.014636,213.300748,189.254599,14.132331,193.539588,1.729908,46.514218,47.803473,159.313289,201.036824,157.596004,193.574085,98.618301,186.735812,-0.000473,-0.606754,93.787340,63.816807,193.261648,20.742277,68.110352,0.702023,863631.977307,0.880398,8.867842,22.031767,4.009318,0.076528,0.068804,148.077167,99.633701,72.598759,32.000000,32.000000,32.000000,32.000000,32.000000,71.177924,58.887948,106.777389,100.000000,29.033521,37.949367,56.087975,85.458819,37.443038,36.532278,73.223545,189.254599,71.598153,0.667708,189.168566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.652309,48.865800,199.201647,160.752671,214.074500,213.386927,189.042843,14.136327,193.587059,1.729075,46.806951,47.701072,159.335363,201.071319,157.560406,193.527883,98.396948,186.922311,-0.000472,-0.608514,93.711308,63.740759,193.420155,20.743665,68.118339,0.700161,862340.430982,0.878900,8.747227,21.644699,4.002872,0.075774,0.071322,148.064441,99.619899,72.606206,32.000000,32.000000,32.000000,32.000000,32.000000,71.174046,58.866351,106.783587,100.000000,28.897586,37.949367,56.087975,85.541569,37.443038,36.532278,73.205991,189.042843,71.487392,0.663933,189.109715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716704,48.911423,199.568328,160.770606,214.093175,213.449732,188.617429,14.138468,193.863284,1.734088,47.119112,47.792554,159.291915,201.245034,157.530066,193.788834,98.561813,187.204246,-0.000471,-0.609040,93.920292,63.676904,193.659202,20.745942,68.251404,0.702443,863256.170399,0.877901,8.898847,21.714906,4.009948,0.076393,0.070369,148.056325,99.646640,72.606097,32.000000,32.000000,32.000000,32.000000,32.000000,71.159369,58.871642,106.796193,100.000000,28.986990,37.949367,56.087975,85.563367,37.443038,36.532278,73.215922,188.617429,71.821189,0.668225,189.280486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669882,48.955946,199.583771,160.807037,214.092722,213.471297,188.886115,14.131903,193.768463,1.741077,47.067314,47.768121,159.356427,201.110115,157.570954,193.694424,98.713825,187.174012,-0.000473,-0.600311,93.943463,63.850194,193.626695,20.751884,68.170123,0.703029,864619.110751,0.880006,8.958137,22.007340,4.011931,0.076539,0.071299,148.066888,99.672599,72.636534,32.000000,32.000000,32.000000,32.000000,32.000000,71.183974,58.964305,106.834676,100.000000,29.013192,37.949367,56.087975,85.530036,37.443038,36.532278,73.221187,188.886115,71.806062,0.669897,189.392838,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.766120,48.977659,199.554333,160.829176,214.167007,213.478817,188.766847,14.134186,193.682000,1.743597,47.092222,47.748963,159.352545,201.198838,157.569326,193.676987,98.456852,186.283205,-0.000474,-0.619594,93.872746,63.814905,193.379346,20.755589,68.161576,0.702079,864248.063956,0.881094,8.936980,21.949827,4.014110,0.076023,0.069086,148.081658,99.719830,72.610235,32.000000,32.000000,32.000000,32.000000,32.000000,71.183429,59.034806,106.841752,100.000000,29.029791,37.949367,56.087975,85.552311,37.443038,36.532278,73.197405,188.766847,71.566438,0.667183,189.110935,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707096,48.977659,199.635955,160.829176,214.238706,213.509212,188.768189,14.133187,193.565941,1.747623,47.202793,47.809528,159.342421,201.304176,157.567857,193.645348,98.640296,186.729812,-0.000473,-0.609864,93.846660,63.780909,193.526658,20.758259,68.170195,0.703718,863914.342918,0.880961,9.030051,21.786308,4.018205,0.076731,0.069024,148.098032,99.750704,72.631027,32.000000,32.000000,32.000000,32.000000,32.000000,71.204605,59.073948,106.836980,100.000000,29.043873,37.949367,56.087975,85.496930,37.443038,36.532278,73.197836,188.768189,71.935178,0.668085,189.297087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719590,49.002119,199.484602,160.830017,214.257381,213.486952,188.579479,14.134044,193.948587,1.750496,47.295536,47.587357,159.327226,201.380055,157.570736,193.792396,99.019082,187.097307,-0.000474,-0.609807,93.767972,63.861972,193.724773,20.761474,68.204795,0.702595,864867.956072,0.879708,8.952013,21.703631,4.009843,0.076693,0.069338,148.075927,99.790376,72.631354,32.000000,32.000000,32.000000,32.000000,32.000000,71.190365,59.079259,106.838550,100.000000,29.062587,37.949367,56.087975,85.528729,37.443038,36.532278,73.202101,188.579479,71.805773,0.669168,189.270061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724680,49.036200,199.524387,160.826934,214.177961,213.485188,188.464457,14.147886,193.654023,1.750931,47.482595,47.808307,159.329090,201.224117,157.568833,193.647823,98.903806,187.255618,-0.000474,-0.630229,93.751789,63.805082,193.629299,20.765378,68.145727,0.703549,864354.513998,0.880988,9.013175,21.690624,4.016247,0.076479,0.069177,148.085707,99.820720,72.579124,32.000000,32.000000,32.000000,32.000000,32.000000,71.175843,59.078819,106.839221,100.000000,28.985203,37.949367,56.087975,85.521316,37.443038,36.532278,73.219663,188.464457,71.689243,0.666727,189.237213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.798538,49.146412,199.387801,160.856079,214.243301,213.454987,188.884868,14.138182,193.612285,1.753895,47.408308,47.759456,159.345752,201.058006,157.537996,193.654417,98.584991,187.264360,-0.000473,-0.627210,93.601086,63.552632,193.354789,20.768339,68.170862,0.702632,862796.760496,0.881592,9.024683,21.451852,4.012193,0.076378,0.070434,148.088213,99.851822,72.608691,32.000000,32.000000,32.000000,32.000000,32.000000,71.197498,59.081031,106.885196,100.000000,29.030267,37.949367,56.087975,85.517565,37.443038,36.532278,73.207306,188.884868,71.920825,0.667396,189.288236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.643695,49.162903,199.444460,160.849353,214.256279,213.458671,188.680363,14.138039,193.632245,1.752786,47.397520,47.774095,159.333588,201.126200,157.545045,193.543938,98.557105,186.132633,-0.000473,-0.610584,93.502132,63.514264,193.366556,20.771849,68.108729,0.703346,863347.117473,0.882107,9.053489,21.627382,4.012583,0.076603,0.070910,148.074706,99.821564,72.600984,32.000000,32.000000,32.000000,32.000000,32.000000,71.205241,59.065345,106.896543,100.000000,28.983890,37.949367,56.087975,85.553641,37.443038,36.532278,73.318965,188.680363,71.816393,0.668580,189.199290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.706421,49.160704,199.393459,160.848513,214.275111,213.450041,188.918254,14.133758,193.779307,1.758655,47.039887,47.843723,159.330003,201.349434,157.581442,193.642822,98.776940,186.754543,-0.000472,-0.612801,93.495601,63.718751,193.661672,20.775439,68.103500,0.701955,864707.422036,0.878841,9.087198,21.949523,4.003889,0.076270,0.070208,148.100117,99.843107,72.631203,32.000000,32.000000,32.000000,32.000000,32.000000,71.212482,59.076896,106.935021,100.000000,28.963193,37.949367,56.087975,85.563506,37.443038,36.532278,73.340688,188.918254,71.493901,0.665355,188.919865,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.813910,49.160704,199.499721,160.848513,214.250165,213.443298,188.602341,14.134900,193.801532,1.735087,46.854465,47.842590,159.343218,201.224994,157.562996,193.690575,98.795568,186.949615,-0.000470,-0.600128,93.601762,63.958065,193.653840,20.779735,68.155302,0.704737,865076.384913,0.882899,9.264177,21.545847,4.017518,0.075646,0.069546,148.098373,99.818820,72.624214,32.000000,32.000000,32.000000,32.000000,32.000000,71.217498,59.036581,106.933199,100.000000,28.996125,37.949367,56.087975,85.526720,37.443038,36.532278,73.344021,188.602341,71.648097,0.668353,189.060345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.745041,49.140366,199.560760,160.841226,214.258613,213.466431,188.626770,14.131760,193.709810,1.734768,46.544457,47.801603,159.355322,201.148625,157.578146,193.681243,98.704723,187.444359,-0.000470,-0.576983,93.862926,63.896444,193.725427,20.783098,68.152958,0.703842,864074.855047,0.880510,9.196919,21.563408,4.011423,0.076934,0.069293,148.135166,99.869588,72.628655,32.000000,32.000000,32.000000,32.000000,32.000000,71.199331,59.008479,106.968054,100.000000,28.969679,37.949367,56.087975,85.463598,37.443038,36.532278,73.328638,188.626770,71.571540,0.670464,189.009401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.679703,49.041422,199.595741,160.807037,214.298808,213.485464,188.556878,14.131332,193.735368,1.732766,46.491817,47.859815,159.337571,201.168584,157.552810,193.670221,98.751212,187.426628,-0.000470,-0.552211,94.031408,63.798003,193.487439,20.786018,68.087904,0.702199,863816.690370,0.879843,9.085580,21.619120,4.004900,0.077067,0.070302,148.131297,99.842262,72.621187,32.000000,32.000000,32.000000,32.000000,32.000000,71.156587,58.993697,106.952876,100.000000,29.062123,37.949367,56.087975,85.501945,37.443038,36.532278,73.331110,188.556878,71.499960,0.667968,188.960069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.755448,48.985079,199.574800,160.775650,214.282087,213.470190,188.743049,14.123055,193.735427,1.745304,46.441294,47.797121,159.320452,201.250335,157.576020,193.766576,98.907647,187.849959,-0.000471,-0.560842,94.014491,63.858662,193.598432,20.790411,68.173945,0.703274,864339.518399,0.881128,9.136556,21.898250,4.011671,0.077032,0.068518,148.157508,99.822955,72.621622,32.000000,32.000000,32.000000,32.000000,32.000000,71.180423,59.006951,106.934914,100.000000,29.061071,37.949367,56.087975,85.538845,37.443038,36.532278,73.227939,188.743049,71.855087,0.669683,189.093586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.745930,48.985079,199.428832,160.775650,214.310516,213.444073,189.143875,14.132617,193.750381,1.749245,46.675335,47.907881,159.316033,201.239020,157.578005,193.789828,98.936958,186.036774,-0.000472,-0.553875,93.967160,63.779684,193.579603,20.794929,68.142933,0.704702,864052.340476,0.882576,9.105340,21.845018,4.017652,0.075764,0.070072,148.154862,99.897141,72.630134,32.000000,32.000000,32.000000,32.000000,32.000000,71.192547,59.028082,106.952038,100.000000,29.085520,37.949367,56.087975,85.493258,37.443038,36.532278,73.156168,189.143875,71.848037,0.671073,189.200352,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804725,48.983705,199.498370,160.766122,214.291736,213.473043,188.580354,14.138468,193.771922,1.727895,46.581918,47.925915,159.293764,201.296245,157.556820,193.768624,98.825662,187.131768,-0.000471,-0.548041,93.993496,64.123681,193.636360,20.798049,68.127174,0.702641,863102.458684,0.880012,8.970487,21.849406,4.011115,0.076042,0.069341,148.147107,99.834854,72.599239,32.000000,32.000000,32.000000,32.000000,32.000000,71.164306,59.012460,106.927628,100.000000,29.075986,37.949367,56.087975,85.497018,37.443038,36.532278,73.135132,188.580354,71.665082,0.666645,189.142249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747808,48.988652,199.594928,160.783777,214.353422,213.478325,188.647116,14.129905,193.799316,1.707979,47.207806,47.805758,159.314129,201.241364,157.547048,193.868117,98.861755,187.409529,-0.000472,-0.570252,94.098604,63.723882,193.522071,20.802158,68.130059,0.702623,862832.558952,0.878226,8.980350,21.129349,4.008948,0.076702,0.070178,148.172215,99.817593,72.605618,32.000000,32.000000,32.000000,32.000000,32.000000,71.169733,59.008718,106.910105,100.000000,29.126899,37.949367,56.087975,85.462622,37.443038,36.532278,73.113739,188.647116,71.783668,0.666390,189.183751,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795765,49.148061,199.646874,160.831698,214.403817,213.447372,188.800455,14.133901,193.848257,1.705707,47.538374,47.965856,159.307312,201.374041,157.563606,193.700822,98.902492,187.375164,-0.000471,-0.544034,93.992080,64.095755,193.577788,20.805771,68.142482,0.702312,863342.762179,0.879811,8.918087,21.658392,4.005611,0.077143,0.070424,148.168988,99.780517,72.623753,32.000000,32.000000,32.000000,32.000000,32.000000,71.160571,58.969571,106.890027,100.000000,29.110573,37.949367,56.087975,85.491136,37.443038,36.532278,73.094613,188.800455,71.895727,0.667640,189.092249,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767530,49.170599,199.390846,160.844029,214.418178,213.491674,188.467660,14.131760,193.710300,1.717177,47.355206,47.812161,159.332811,201.101002,157.556716,193.655655,98.899471,186.331710,-0.000470,-0.532804,93.913213,63.839270,193.423583,20.808140,68.152777,0.703270,863327.907619,0.880652,8.981975,21.727976,4.012135,0.075942,0.069643,148.179828,99.768678,72.581950,32.000000,32.000000,32.000000,32.000000,32.000000,71.186982,58.966518,106.916467,100.000000,29.092123,37.949367,56.087975,85.461492,37.443038,36.532278,73.245689,188.467660,71.572117,0.667475,189.027575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722732,49.170599,199.622216,160.844029,214.328631,213.492897,188.939840,14.135185,193.814729,1.723648,47.239417,47.895181,159.347546,201.270130,157.563939,193.734702,98.877654,187.349024,-0.000469,-0.527997,93.777408,64.012094,193.577440,20.809151,68.169528,0.702918,863406.887676,0.879261,9.091718,21.674169,4.009314,0.076314,0.069502,148.188824,99.791383,72.592988,32.000000,32.000000,32.000000,32.000000,32.000000,71.205274,58.948499,106.941776,100.000000,29.052120,37.949367,56.087975,85.475949,37.443038,36.532278,73.273321,188.939840,71.716361,0.666222,189.119589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702886,49.170049,199.648786,160.852996,214.277266,213.475955,189.030202,14.132617,193.972002,1.731796,47.249894,47.919252,159.314499,201.280120,157.565527,193.939931,98.870325,187.272180,-0.000469,-0.548816,93.713881,63.782951,193.647151,20.811513,68.219201,0.702711,863668.454148,0.881608,9.143493,21.279537,4.006444,0.076845,0.070080,148.175397,99.763211,72.613605,32.000000,32.000000,32.000000,32.000000,32.000000,71.202875,58.899392,106.936499,100.000000,29.124452,37.949367,56.087975,85.500111,37.443038,36.532278,73.279536,189.030202,71.661206,0.669139,189.141147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724922,49.175821,199.562654,160.872894,214.265983,213.507903,189.054470,14.133901,193.923765,1.735075,47.444763,47.722362,159.349544,201.433081,157.588577,193.836746,98.953424,187.086880,-0.000466,-0.557892,93.662139,63.866730,193.819589,20.813754,68.231408,0.703697,863863.239872,0.880290,9.189908,21.689065,4.014707,0.077193,0.070040,148.161730,99.730374,72.620833,32.000000,32.000000,32.000000,32.000000,32.000000,71.224047,58.886819,106.928983,100.000000,29.157393,37.949367,56.087975,85.509025,37.443038,36.532278,73.286234,189.054470,71.658411,0.668894,189.129385,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.691995,49.224194,199.562911,160.921936,214.295487,213.570026,189.318145,14.135756,193.751560,1.742256,47.438120,47.885518,159.353742,201.189154,157.594670,193.677742,98.841600,187.346819,-0.000466,-0.558469,93.651025,63.899133,193.367210,20.814777,68.201189,0.703442,863850.614111,0.880188,9.209929,21.667164,4.016845,0.077315,0.070228,148.182789,99.701630,72.591984,32.000000,32.000000,32.000000,32.000000,32.000000,71.226596,58.873426,106.903651,100.000000,29.100563,37.949367,56.087975,85.496121,37.443038,36.532278,73.299368,189.318145,71.856709,0.669654,189.279699,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.680342,49.209352,199.473177,160.933707,214.312065,213.621685,188.454757,14.132331,193.832468,1.747129,47.407849,47.843271,159.397677,201.304135,157.565139,193.582560,98.865886,186.951453,-0.000465,-0.572855,94.227107,63.867938,193.558434,20.815958,68.183844,0.702936,863620.475742,0.879788,9.192859,21.513542,4.013333,0.076512,0.069951,148.214208,99.747950,72.618653,32.000000,32.000000,32.000000,32.000000,32.000000,71.266256,58.912414,106.903461,100.000000,29.106103,37.949367,56.087975,85.517698,37.443038,36.532278,73.363339,188.454757,71.819675,0.669319,189.302477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780197,49.209352,199.675270,160.933707,214.337966,213.632566,188.504469,14.134757,193.946195,1.759303,47.055661,47.893616,159.368632,201.486291,157.585072,193.856019,98.942755,187.213106,-0.000465,-0.594059,94.068860,63.917900,193.714718,20.818346,68.224376,0.703977,864517.428901,0.879584,9.275367,21.724282,4.015997,0.076679,0.069098,148.186253,99.751789,72.600799,32.000000,32.000000,32.000000,32.000000,32.000000,71.255830,58.890060,106.855956,100.000000,29.116170,37.949367,56.087975,85.519292,37.443038,36.532278,73.361898,188.504469,71.654769,0.668164,189.213964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.765790,49.182967,199.635944,160.925580,214.337766,213.649708,188.845458,14.131332,193.882135,1.780145,47.401249,47.947369,159.412276,201.396915,157.660123,193.974502,98.875682,187.033870,-0.000465,-0.599119,94.064783,63.884908,193.737072,20.821152,68.231173,0.704211,864591.307789,0.884021,9.272609,21.549502,4.015133,0.076401,0.070397,148.217030,99.784601,72.642578,32.000000,32.000000,32.000000,32.000000,32.000000,71.279425,58.927040,106.837196,100.000000,29.183773,37.949367,56.087975,85.461445,37.443038,36.532278,73.374191,188.845458,72.015900,0.668561,189.390321,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.690219,49.168125,199.683468,160.923338,214.298150,213.688523,189.108097,14.134472,193.758937,1.779112,47.497779,47.890731,159.372709,201.206625,157.623487,193.710031,98.740025,187.020196,-0.000466,-0.579880,94.134175,63.898175,193.467737,20.823144,68.230110,0.703087,864181.861256,0.881864,9.169129,21.572256,4.011139,0.077296,0.069345,148.181983,99.726843,72.640531,32.000000,32.000000,32.000000,32.000000,32.000000,71.238773,58.878215,106.775117,100.000000,29.189247,37.949367,56.087975,85.465548,37.443038,36.532278,73.357060,189.108097,71.893618,0.669428,189.327300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775565,49.242060,199.452561,160.956687,214.195094,213.733465,188.921869,14.132617,193.922808,1.774098,47.531387,47.713281,159.390876,201.243097,157.589634,193.811015,98.848522,186.829308,-0.000466,-0.597640,94.249864,63.717773,193.688267,20.823899,68.203461,0.703094,864465.571797,0.880560,9.157663,21.571098,4.011510,0.077274,0.070712,148.169178,99.706140,72.573146,32.000000,32.000000,32.000000,32.000000,32.000000,71.225208,58.895145,106.773274,100.000000,29.135437,37.949367,56.087975,85.507773,37.443038,36.532278,73.349046,188.921869,71.579780,0.666143,189.152477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714287,49.242060,199.544445,160.956687,214.162088,213.724354,188.900179,14.128478,193.885818,1.769424,47.297815,47.841692,159.394460,201.447556,157.607562,193.984034,99.034079,187.112637,-0.000466,-0.617594,94.486708,63.648782,193.625718,20.826285,68.240225,0.704269,865242.843750,0.880946,9.221140,21.701548,4.018567,0.077286,0.070885,148.183445,99.677460,72.587036,32.000000,32.000000,32.000000,32.000000,32.000000,71.244070,58.885273,106.755560,100.000000,29.140076,37.949367,56.087975,85.457964,37.443038,36.532278,73.434411,188.900179,71.806549,0.668381,189.270297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805494,49.275317,199.687635,160.953884,214.130139,213.721836,188.760201,14.137041,193.800404,1.775437,47.107502,47.878031,159.436239,201.319282,157.632458,193.817558,99.013512,186.690407,-0.000466,-0.622587,94.561195,64.122091,193.465900,20.828034,68.245075,0.703199,865056.618563,0.880503,9.206633,21.520326,4.007038,0.076699,0.069525,148.169638,99.595952,72.594874,32.000000,32.000000,32.000000,32.000000,32.000000,71.272242,58.921012,106.745509,100.000000,29.176893,37.949367,56.087975,85.491412,37.443038,36.532278,73.485291,188.760201,71.631347,0.670030,189.180171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850732,49.221721,199.579538,160.922777,214.066246,213.771234,188.898892,14.134186,193.647024,1.781954,46.767855,47.809065,159.416228,201.390147,157.629001,193.596801,98.748071,186.691960,-0.000466,-0.623837,94.376094,63.866036,193.556210,20.828131,68.169906,0.703790,864372.189532,0.881772,9.270121,21.442692,4.013825,0.076093,0.071255,148.129459,99.555237,72.587493,32.000000,32.000000,32.000000,32.000000,32.000000,71.255187,58.899078,106.722224,100.000000,29.234121,37.949367,56.087975,85.437324,37.443038,36.532278,73.506975,188.898892,71.574660,0.668836,189.051375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692325,49.136793,199.534693,160.883823,214.034782,213.788807,188.964374,14.136184,193.832889,1.782750,46.973859,47.903002,159.396793,201.159247,157.609900,193.763407,98.825563,187.032519,-0.000466,-0.624986,94.328804,64.097221,193.515949,20.827847,68.152759,0.703024,864385.500048,0.880703,9.208903,21.302381,4.009350,0.076854,0.069940,148.125310,99.572924,72.595135,32.000000,32.000000,32.000000,32.000000,32.000000,71.266111,58.921938,106.709534,100.000000,29.122162,37.949367,56.087975,85.407532,37.443038,36.532278,73.468891,188.964374,71.852580,0.669790,189.276985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.684952,49.175271,199.588851,160.889148,213.965839,213.704170,188.885812,14.132189,193.880703,1.790093,47.319883,47.717239,159.385065,201.372981,157.625685,193.772776,99.083064,187.076027,-0.000465,-0.624979,94.370436,63.884947,193.565633,20.828762,68.188243,0.703002,865440.191481,0.879240,9.108496,21.568415,4.003543,0.076762,0.068980,148.090961,99.572438,72.604606,32.000000,32.000000,32.000000,32.000000,32.000000,71.280547,58.929020,106.691547,100.000000,29.171711,37.949367,56.087975,85.502963,37.443038,36.532278,73.392921,188.885812,71.754567,0.669561,189.184420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.685799,49.175271,199.594968,160.889148,213.936399,213.654492,188.901435,14.138182,193.829003,1.793913,47.501164,47.915234,159.396773,201.403276,157.607994,193.830108,99.078271,186.112533,-0.000463,-0.633228,94.599059,63.686093,193.419726,20.829562,68.209375,0.704930,865212.857380,0.881911,9.187624,21.620702,4.015403,0.076766,0.069686,148.060139,99.572860,72.559406,32.000000,32.000000,32.000000,32.000000,32.000000,71.268990,58.906359,106.670482,100.000000,29.220655,37.949367,56.087975,85.499669,37.443038,36.532278,73.435968,188.901435,71.530756,0.668632,189.112666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753295,49.230791,199.363863,160.918573,213.846088,213.646265,188.712101,14.134900,193.637768,1.791116,47.752434,47.684051,159.420111,201.293983,157.616293,193.653742,98.895509,187.102081,-0.000462,-0.640059,94.711121,63.613875,193.543055,20.828356,68.160025,0.704595,863950.379360,0.882169,9.233747,21.379769,4.017088,0.076070,0.070132,148.043184,99.565430,72.590127,32.000000,32.000000,32.000000,32.000000,32.000000,71.283491,58.924860,106.694939,100.000000,29.144338,37.949367,56.087975,85.499774,37.443038,36.532278,73.500054,188.712101,71.857016,0.669576,189.270927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.671683,49.312972,199.388315,160.941834,213.771486,213.657349,189.060453,14.133901,193.745945,1.789891,47.719124,47.819338,159.423260,201.118962,157.583234,193.783941,98.951408,187.546403,-0.000460,-0.617897,94.341090,63.897605,193.589209,20.827660,68.139831,0.704224,863734.509901,0.881874,9.232868,21.016998,4.017143,0.076986,0.069303,148.018933,99.553927,72.588320,32.000000,32.000000,32.000000,32.000000,32.000000,71.251326,58.890955,106.714559,100.000000,29.147215,37.949367,56.087975,85.459967,37.443038,36.532278,73.515399,189.060453,71.850543,0.671525,189.321556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753443,49.308299,199.545286,160.925580,213.718617,213.641816,188.874345,14.136327,193.831561,1.781267,47.433476,47.823875,159.407985,201.399463,157.583769,193.863782,99.204291,187.160479,-0.000460,-0.611880,94.263819,63.751050,193.581845,20.827509,68.207698,0.703389,864525.580378,0.881532,9.218431,21.577243,4.007048,0.077000,0.069020,147.994703,99.615431,72.629992,32.000000,32.000000,32.000000,32.000000,32.000000,71.251085,58.926451,106.699588,100.000000,29.173743,37.949367,56.087975,85.506246,37.443038,36.532278,73.618489,188.874345,71.637874,0.667200,189.164160,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747245,49.308299,199.493532,160.925580,213.739413,213.636823,188.871219,14.131047,193.674121,1.770949,47.586698,47.832402,159.420349,201.337916,157.638412,193.799178,99.272414,187.715605,-0.000460,-0.589654,94.478749,63.904388,193.497759,20.827643,68.234689,0.704908,864711.297901,0.881763,9.385210,21.690354,4.014124,0.076466,0.070771,147.979791,99.683537,72.603757,32.000000,32.000000,32.000000,32.000000,32.000000,71.243150,58.916296,106.716633,100.000000,29.217970,37.949367,56.087975,85.458084,37.443038,36.532278,73.640545,188.871219,71.852707,0.668503,189.357276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699061,49.288785,199.421908,160.913809,213.777646,213.681706,188.949506,14.132331,193.665762,1.761913,47.381474,47.781544,159.408799,201.227155,157.655129,193.551594,99.045121,186.573225,-0.000458,-0.581733,94.612439,63.751629,193.508507,20.827833,68.205246,0.703508,863477.051189,0.880945,9.295785,21.290691,4.010683,0.076705,0.069667,148.000875,99.739418,72.579285,32.000000,32.000000,32.000000,32.000000,32.000000,71.237894,58.921053,106.712005,100.000000,29.174491,37.949367,56.087975,85.460126,37.443038,36.532278,73.647015,188.949506,71.580357,0.669822,189.192760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.790755,49.282188,199.356001,160.908204,213.816949,213.718313,189.063834,14.137611,193.647834,1.749322,47.356107,47.814114,159.417279,201.199164,157.628545,193.640645,98.979768,187.102834,-0.000459,-0.589527,94.635338,63.877465,193.544624,20.827746,68.151407,0.703167,863209.439380,0.881061,9.302207,21.433627,4.010142,0.076756,0.069836,148.038615,99.713399,72.583575,32.000000,32.000000,32.000000,32.000000,32.000000,71.221125,58.950288,106.719209,100.000000,29.186811,37.949367,56.087975,85.485122,37.443038,36.532278,73.670616,189.063834,71.564743,0.667760,189.091934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692911,49.278065,199.461666,160.889428,213.840867,213.696214,189.029571,14.135328,193.687554,1.749366,47.588192,47.852440,159.423619,201.314634,157.642443,193.778034,99.006671,187.269505,-0.000457,-0.592265,94.387515,63.696144,193.488825,20.827707,68.244714,0.703995,864290.006006,0.881782,9.332632,21.226075,4.012589,0.077023,0.069986,148.062625,99.733869,72.611335,32.000000,32.000000,32.000000,32.000000,32.000000,71.236391,58.976290,106.763788,100.000000,29.183209,37.949367,56.087975,85.431412,37.443038,36.532278,73.686861,189.029571,71.892013,0.670801,189.356135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
