OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, June 4, 2020
6:06:39 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.750346,48.694855,199.196534,160.759116,228.077853,226.284298,198.927895,14.130476,192.874504,1.499565,46.318988,47.712440,159.329149,200.820175,157.486268,192.761086,102.048094,185.434724,-0.000456,-1.122911,100.296242,63.262484,192.762811,20.727895,72.184736,0.702566,901830.558597,0.885227,8.771794,17.801215,4.000188,0.078334,0.071186,148.429158,99.870491,72.927471,32.000000,32.000000,32.000000,32.000000,32.000000,71.932614,63.770664,105.988399,100.000000,36.643501,39.949367,66.887975,75.518534,40.443038,43.500000,67.549619,198.927895,76.243200,0.667446,198.619934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.755142,48.632745,198.880150,160.738098,228.212781,226.352689,199.156161,14.130191,192.489977,1.507508,45.957754,47.854125,159.307355,200.433520,157.487062,192.304461,101.587114,184.852812,-0.000455,-1.122963,100.359738,63.296176,192.363929,20.725835,72.085750,0.702631,899886.701850,0.885694,8.752251,17.446711,4.005481,0.079709,0.074167,148.452137,99.859815,72.945515,32.000000,32.000000,32.000000,32.000000,32.000000,71.914856,63.740191,105.965054,100.000000,36.680361,39.949367,66.887975,75.443599,40.443038,43.500000,67.422742,199.156161,75.889624,0.661717,199.113443,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716645,48.572284,198.905640,160.718202,228.188284,226.408382,199.179306,14.130476,192.680667,1.504492,46.197941,47.882187,159.273236,200.632127,157.428341,192.526886,101.760799,185.390812,-0.000456,-1.122884,100.436310,63.483341,192.461130,20.724326,72.109333,0.701900,900532.760584,0.884456,8.685550,17.787741,4.003923,0.077911,0.071881,148.456023,99.889565,72.963601,32.000000,32.000000,32.000000,32.000000,32.000000,71.953095,63.793434,105.980667,100.000000,36.554122,39.949367,66.887975,75.481118,40.443038,43.500000,67.305634,199.179306,75.305078,0.664537,199.202467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693210,48.558818,198.997936,160.670842,228.111366,226.381205,198.545699,14.133758,192.713859,1.509171,46.414959,47.865327,159.261109,200.746966,157.465614,192.670329,101.913067,185.540195,-0.000456,-1.122637,100.409515,63.431409,192.648945,20.723930,72.095883,0.702080,902568.874219,0.883460,8.618472,18.025422,3.997178,0.078893,0.073855,148.454020,99.848569,72.962644,32.000000,32.000000,32.000000,32.000000,32.000000,71.959629,63.774951,105.961450,100.000000,36.581575,39.949367,66.887975,75.504552,40.443038,43.500000,67.240409,198.545699,75.141146,0.666889,199.354985,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.576689,48.605812,199.095938,160.687656,228.057972,226.387955,198.695496,14.131190,192.697561,1.511246,46.737041,47.936830,159.289699,200.704602,157.491627,192.549764,101.560185,183.760588,-0.000456,-1.122982,99.796498,63.306160,192.494802,20.722496,72.088292,0.702441,901949.742226,0.884185,8.597901,18.058202,4.000786,0.079269,0.072624,148.459249,99.787926,72.940664,32.000000,32.000000,32.000000,32.000000,32.000000,71.975339,63.764897,105.907988,100.000000,36.645304,39.949367,66.887975,75.520426,40.443038,43.500000,67.159900,198.695496,76.802485,0.672631,198.377055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.662913,48.605812,198.779322,160.687656,228.060005,226.429975,198.834804,14.120344,192.323885,1.506045,46.417927,47.751526,159.290133,200.589866,157.487911,192.293147,101.572291,184.180045,-0.000455,-1.123500,99.757534,63.220007,192.351145,20.720145,72.081170,0.702989,901193.817502,0.887331,8.608731,17.963183,4.004530,0.078797,0.070838,148.428518,99.751145,72.941622,32.000000,32.000000,32.000000,32.000000,32.000000,71.966294,63.752419,105.881810,100.000000,36.636065,39.949367,66.887975,75.589068,40.443038,43.500000,67.143172,198.834804,75.796028,0.674499,198.947157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.647254,48.630272,198.937353,160.706432,228.163696,226.421242,198.964905,14.127765,192.607678,1.524491,46.245331,47.809790,159.263820,200.474477,157.392492,192.397214,101.984645,185.025217,-0.000455,-1.121759,99.728430,63.150324,192.507856,20.718157,71.982778,0.704901,902997.378137,0.889122,8.776655,17.631803,4.015918,0.079675,0.074144,148.393118,99.766781,72.938161,32.000000,32.000000,32.000000,32.000000,32.000000,71.994073,63.768348,105.832431,100.000000,36.517283,39.949367,66.887975,75.545054,40.443038,43.500000,67.108567,198.964905,75.811480,0.661634,198.991216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779048,48.580529,198.977393,160.670842,228.175416,226.351757,199.061948,14.131903,192.823795,1.519424,46.457716,47.671958,159.220207,200.557879,157.414811,192.683631,102.050157,185.317638,-0.000454,-1.119974,99.718001,63.361434,192.640727,20.717661,72.068170,0.703208,902986.978194,0.886950,8.687148,17.781424,4.002571,0.079441,0.073783,148.365650,99.717000,72.913830,32.000000,32.000000,32.000000,32.000000,32.000000,71.961018,63.739148,105.764664,100.000000,36.559452,39.949367,66.887975,75.557234,40.443038,43.500000,67.052972,199.061948,76.203750,0.668743,198.692043,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805135,48.592346,199.132561,160.664397,228.142094,226.327949,198.747124,14.130191,192.826658,1.537862,46.574108,47.732622,159.256503,200.907307,157.492691,192.668718,101.695644,184.843507,-0.000454,-1.118203,99.775222,63.455938,192.700852,20.717528,72.116383,0.704802,901313.434022,0.886708,8.727852,17.694104,4.007016,0.079619,0.073966,148.382600,99.739665,72.924646,32.000000,32.000000,32.000000,32.000000,32.000000,71.974022,63.760223,105.746156,100.000000,36.644725,39.949367,66.887975,75.484420,40.443038,43.500000,66.943677,198.747124,74.931831,0.669208,199.590704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.617416,48.592346,198.837801,160.664397,228.110871,226.346202,199.060518,14.128906,192.330486,1.542187,46.379384,47.719479,159.240810,200.529439,157.462248,192.266343,101.325869,184.503009,-0.000456,-1.116463,99.809799,63.254217,192.322670,20.715992,72.040187,0.702083,900404.290905,0.883273,8.541495,17.740790,3.997212,0.077824,0.072168,148.386686,99.743568,72.924450,32.000000,32.000000,32.000000,32.000000,32.000000,71.961319,63.760354,105.691485,100.000000,36.617490,39.949367,66.887975,75.471069,40.443038,43.500000,66.892579,199.060518,76.260582,0.663981,198.710139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.585297,48.615981,198.659182,160.665518,228.084872,226.335391,199.286447,14.128193,192.428488,1.531988,46.522988,47.728999,159.200449,200.408199,157.398026,192.271823,101.712612,185.184805,-0.000453,-1.116642,99.677313,63.391865,192.304988,20.712918,72.040439,0.701626,901803.181441,0.884093,8.526303,17.913317,3.998234,0.079402,0.072938,148.354210,99.778324,72.926474,32.000000,32.000000,32.000000,32.000000,32.000000,71.960404,63.764029,105.629621,100.000000,36.455714,39.949367,66.887975,75.527463,40.443038,43.500000,66.835570,199.286447,76.121675,0.675264,198.815174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760991,48.593720,199.015381,160.627126,228.042726,226.297092,198.857488,14.128336,192.767437,1.522301,46.443812,47.743437,159.217922,200.623952,157.414784,192.613080,102.034246,185.402384,-0.000452,-1.115649,98.721608,63.478096,192.536164,20.712093,72.063572,0.704041,903754.445649,0.886485,8.720896,18.152183,4.007419,0.078036,0.073367,148.369536,99.722697,72.931370,32.000000,32.000000,32.000000,32.000000,32.000000,71.977134,63.772562,105.601444,100.000000,36.447115,39.949367,66.887975,75.604314,40.443038,43.500000,66.754802,198.857488,76.216623,0.665078,198.607188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.666743,48.561841,199.061423,160.619840,228.074203,226.261717,198.840372,14.128764,192.731255,1.523615,46.590752,47.791459,159.232701,200.865596,157.449971,192.591343,101.775344,184.652884,-0.000451,-1.116805,98.116944,63.453694,192.552908,20.711739,72.114310,0.704009,902201.380972,0.886134,8.777881,18.027385,4.006413,0.079658,0.072440,148.358337,99.724132,72.950608,32.000000,32.000000,32.000000,32.000000,32.000000,71.984691,63.774341,105.542719,100.000000,36.538849,39.949367,66.887975,75.507442,40.443038,43.500000,66.693137,198.840372,76.551845,0.666264,198.581067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.806491,48.561841,198.917447,160.619840,228.069656,226.282043,199.175107,14.137611,192.556072,1.519493,46.420759,47.808753,159.223525,200.630292,157.435115,192.495069,101.396525,184.759676,-0.000451,-1.115402,97.557218,63.419416,192.470060,20.711445,72.071902,0.702310,900326.485937,0.884357,8.573388,17.789192,3.999426,0.078345,0.074566,148.297829,99.729766,72.898723,32.000000,32.000000,32.000000,32.000000,32.000000,71.954317,63.767079,105.459477,100.000000,36.549595,39.949367,66.887975,75.563334,40.443038,43.500000,66.595291,199.175107,75.642427,0.664041,199.034489,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.673324,48.587124,198.816889,160.638615,228.066960,226.274695,198.910153,14.127051,192.578526,1.520298,45.988052,47.798518,159.219443,200.509318,157.418195,192.410191,101.666084,185.092738,-0.000451,-1.113060,97.238947,63.245174,192.515464,20.710886,72.033155,0.702940,901327.135620,0.886081,8.639204,17.760352,4.007942,0.078063,0.072695,148.325157,99.779398,72.913653,32.000000,32.000000,32.000000,32.000000,32.000000,71.934097,63.782194,105.420747,100.000000,36.488151,39.949367,66.887975,75.487493,40.443038,43.500000,66.554227,198.910153,75.767107,0.662193,198.927881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.815313,48.507701,198.991835,160.626285,228.140940,226.287841,198.718596,14.128764,192.822780,1.520608,45.977446,47.852211,159.213991,200.742134,157.415372,192.590365,102.167152,185.388447,-0.000451,-1.111319,96.906248,63.556118,192.510650,20.710592,72.090870,0.701291,902807.375174,0.881912,8.494394,18.180223,3.993806,0.077029,0.071741,148.322112,99.826707,72.924600,32.000000,32.000000,32.000000,32.000000,32.000000,71.927273,63.768615,105.390069,100.000000,36.506869,39.949367,66.887975,75.564860,40.443038,43.500000,66.410121,198.718596,76.716246,0.668188,198.310179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707659,48.484067,198.989707,160.613394,228.199581,226.324321,198.459037,14.132046,192.856625,1.531680,45.969072,47.998113,159.225027,200.854200,157.417755,192.656557,101.981338,184.251003,-0.000450,-1.109590,96.929950,63.471352,192.689001,20.709569,72.075689,0.703122,901926.601389,0.885753,8.657660,18.038583,4.002488,0.077764,0.071607,148.303178,99.813582,72.933109,32.000000,32.000000,32.000000,32.000000,32.000000,71.936511,63.774181,105.374634,100.000000,36.499468,39.949367,66.887975,75.487081,40.443038,43.500000,66.334169,198.459037,76.120756,0.668471,198.688738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747650,48.480220,198.852223,160.615356,228.223965,226.301821,198.762114,14.133616,192.681355,1.545520,46.448877,47.853651,159.221717,200.577695,157.426889,192.414962,101.602691,184.607295,-0.000451,-1.107858,96.992044,63.504939,192.584192,20.709765,72.068206,0.701082,899377.313862,0.883652,8.431125,17.650944,3.994592,0.078649,0.073337,148.321550,99.822507,72.951128,32.000000,32.000000,32.000000,32.000000,32.000000,71.961437,63.789735,105.360394,100.000000,36.549980,39.949367,66.887975,75.549152,40.443038,43.500000,66.231394,198.762114,74.810775,0.658812,199.626306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.595992,48.550848,198.877528,160.623202,228.214045,226.319761,198.947782,14.129905,192.599849,1.551244,46.529657,47.811931,159.218228,200.509236,157.404149,192.260008,101.430070,185.190925,-0.000451,-1.106115,97.099425,63.301772,192.527455,20.709907,72.022084,0.702639,900383.380392,0.887022,8.518999,17.399710,4.003200,0.077070,0.070821,148.321370,99.857597,72.939311,32.000000,32.000000,32.000000,32.000000,32.000000,71.939799,63.784607,105.311195,100.000000,36.424393,39.949367,66.887975,75.527977,40.443038,43.500000,66.120524,198.947782,76.803171,0.665301,198.369462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728040,48.550848,198.897692,160.623202,228.239957,226.419481,198.672156,14.129905,192.689249,1.538337,46.703485,47.731524,159.201383,200.611496,157.399718,192.623613,101.592122,185.318742,-0.000452,-1.107287,97.263376,63.266160,192.521581,20.707699,72.061769,0.701782,901852.560720,0.884781,8.473706,17.915474,3.997218,0.079730,0.071710,148.325577,99.911737,72.948690,32.000000,32.000000,32.000000,32.000000,32.000000,71.990410,63.803525,105.344687,100.000000,36.431694,39.949367,66.887975,75.617790,40.443038,43.500000,66.116256,198.672156,75.990558,0.676055,198.829021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795254,48.593445,199.128671,160.639736,228.220407,226.445708,199.123679,14.129620,192.712989,1.529032,46.199790,47.819442,159.207089,200.782296,157.376760,192.619253,101.661747,184.775845,-0.000451,-1.109025,97.446883,63.386758,192.586722,20.706096,72.111912,0.704421,903140.625396,0.887206,8.701642,18.312274,4.009952,0.079791,0.073226,148.319887,99.883697,72.916981,32.000000,32.000000,32.000000,32.000000,32.000000,71.969776,63.796902,105.323988,100.000000,36.470596,39.949367,66.887975,75.546447,40.443038,43.500000,66.091099,199.123679,75.765232,0.660570,199.082365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736014,48.480769,198.955993,160.622082,228.134183,226.420972,199.143576,14.129192,192.570697,1.513678,45.948282,47.992822,159.246698,200.689231,157.431173,192.464810,101.492569,184.191178,-0.000451,-1.111952,97.700704,63.504599,192.229303,20.705963,72.123505,0.702726,902633.042304,0.886206,8.564655,18.199248,3.999709,0.078759,0.071214,148.354567,99.941464,72.940485,32.000000,32.000000,32.000000,32.000000,32.000000,71.992217,63.803678,105.326818,100.000000,36.507967,39.949367,66.887975,75.510381,40.443038,43.500000,66.029388,199.143576,74.994883,0.666394,199.535394,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.626781,48.440371,198.785855,160.606669,228.098431,226.395975,199.291020,14.140894,192.559027,1.512937,45.919319,47.778411,159.218699,200.531152,157.414054,192.513019,101.484061,184.832662,-0.000451,-1.114851,97.869610,63.390681,192.451806,20.705725,72.017216,0.702151,902435.977769,0.883078,8.537632,17.921215,3.998949,0.078918,0.071707,148.348757,99.979439,72.943487,32.000000,32.000000,32.000000,32.000000,32.000000,71.992891,63.800596,105.339065,100.000000,36.395861,39.949367,66.887975,75.544610,40.443038,43.500000,65.839798,199.291020,76.245652,0.668294,198.539525,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741506,48.440371,198.912208,160.606669,228.082655,226.382531,199.038074,14.128193,192.710091,1.510476,46.152217,47.745568,159.204511,200.500511,157.380968,192.629724,101.787276,185.241123,-0.000451,-1.115439,98.064155,63.524510,192.508121,20.704635,72.052195,0.702026,902804.871556,0.883782,8.486312,17.865436,4.000240,0.077453,0.070862,148.335053,99.974629,72.944009,32.000000,32.000000,32.000000,32.000000,32.000000,71.996333,63.807416,105.335479,100.000000,36.361974,39.949367,66.887975,75.608811,40.443038,43.500000,65.715760,199.038074,75.210311,0.675147,199.328510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697959,48.455761,199.064947,160.592097,228.063122,226.384705,199.188086,14.132902,192.780502,1.515630,46.343112,47.844654,159.191155,200.870876,157.381542,192.596459,101.812514,184.150323,-0.000451,-1.117199,98.221558,63.341360,192.745005,20.703173,72.098569,0.703836,902824.322274,0.885091,8.559199,18.120733,4.005617,0.077782,0.071725,148.341564,99.955029,72.959983,32.000000,32.000000,32.000000,32.000000,32.000000,72.004829,63.798856,105.362616,100.000000,36.464763,39.949367,66.887975,75.546735,40.443038,43.500000,65.644388,199.188086,75.809894,0.664803,198.926700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.690412,48.507427,198.878510,160.608630,228.106353,226.377361,199.233658,14.126338,192.414375,1.528600,46.525749,47.760281,159.189233,200.676754,157.406029,192.318535,101.496000,184.481014,-0.000450,-1.117791,98.370401,63.219957,192.164122,20.702888,72.038366,0.702333,901298.949469,0.883891,8.440225,17.974325,3.998918,0.078244,0.073152,148.303776,99.925259,72.911602,32.000000,32.000000,32.000000,32.000000,32.000000,71.984915,63.783346,105.366495,100.000000,36.447546,39.949367,66.887975,75.573752,40.443038,43.500000,65.559810,199.233658,75.811174,0.672842,198.878471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.628132,48.542054,198.562771,160.601064,227.990873,226.414989,199.040395,14.128050,192.484078,1.527616,46.500131,47.686136,159.148786,200.315746,157.330022,192.264835,101.556641,184.946167,-0.000451,-1.115434,98.643705,63.282764,192.240235,20.702453,71.959951,0.702854,901276.771715,0.884133,8.500749,17.529751,4.005495,0.077579,0.071468,148.305899,99.958762,72.934692,32.000000,32.000000,32.000000,32.000000,32.000000,71.998398,63.795706,105.422106,100.000000,36.288495,39.949367,66.887975,75.613187,40.443038,43.500000,65.508536,199.040395,75.736600,0.668446,198.918793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.690063,48.504678,199.085106,160.585371,227.889901,226.440970,199.033070,14.133758,192.794433,1.525168,46.361769,47.731154,159.147201,200.771430,157.348433,192.704881,101.785717,184.984850,-0.000449,-1.114449,98.746559,63.270830,192.644540,20.702029,72.052087,0.703157,902780.745038,0.884180,8.560241,17.973591,4.002352,0.078721,0.070809,148.274182,99.987496,72.929033,32.000000,32.000000,32.000000,32.000000,32.000000,72.004935,63.780152,105.436722,100.000000,36.336544,39.949367,66.887975,75.622609,40.443038,43.500000,65.471838,199.033070,76.597155,0.668164,198.407307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.655407,48.504678,198.970868,160.585371,227.863656,226.406814,198.630130,14.125624,192.758024,1.535230,46.302734,47.928665,159.178527,200.793631,157.398695,192.668877,101.497621,182.669961,-0.000448,-1.114456,98.863011,63.498908,192.661695,20.702041,72.060904,0.704100,902891.585555,0.886506,8.659479,18.091755,4.001012,0.077427,0.070725,148.244788,100.012665,72.941002,32.000000,32.000000,32.000000,32.000000,32.000000,72.025303,63.786508,105.420303,100.000000,36.416602,39.949367,66.887975,75.590816,40.443038,43.500000,65.361242,198.630130,75.441442,0.668990,199.181539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.700842,48.473349,198.752354,160.600504,227.920242,226.364350,198.553406,14.132474,192.478859,1.531014,46.157371,47.771941,159.201414,200.379373,157.411068,192.349770,101.325274,183.547047,-0.000450,-1.113270,98.968464,63.281634,192.338964,20.701845,72.012095,0.703746,901802.128297,0.885319,8.557855,17.877532,4.006538,0.077611,0.071085,148.281053,99.943022,72.947313,32.000000,32.000000,32.000000,32.000000,32.000000,72.037220,63.761338,105.412837,100.000000,36.369522,39.949367,66.887975,75.614096,40.443038,43.500000,65.252701,198.553406,76.195816,0.661987,198.473200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.589308,48.424707,198.689135,160.606669,227.987680,226.321589,199.293492,14.133187,192.465190,1.535341,46.340163,47.809528,159.159404,200.506647,157.348966,192.279099,101.733342,185.008112,-0.000452,-1.113247,99.059037,63.374644,192.330541,20.701532,71.958455,0.703693,902874.340622,0.887670,8.593801,17.272558,4.007033,0.078696,0.073847,148.271155,100.003550,72.961219,32.000000,32.000000,32.000000,32.000000,32.000000,72.036152,63.777816,105.384947,100.000000,36.282563,39.949367,66.887975,75.592027,40.443038,43.500000,65.171044,199.293492,76.171169,0.672161,198.689643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.755909,48.456586,199.100116,160.597701,227.993414,226.281783,198.882149,14.135613,192.890102,1.537442,46.029467,47.847040,159.185779,200.850918,157.388984,192.700054,101.979482,185.480509,-0.000453,-1.113240,99.173328,63.424443,192.853770,20.701390,72.103924,0.702840,903307.771767,0.886866,8.515348,17.784274,3.998974,0.079460,0.071391,148.256489,99.986905,72.936431,32.000000,32.000000,32.000000,32.000000,32.000000,72.080051,63.766134,105.394300,100.000000,36.318203,39.949367,66.887975,75.660143,40.443038,43.500000,65.034181,198.882149,76.158710,0.664249,198.556166,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.681620,48.456586,199.228199,160.597701,227.969940,226.255222,198.910860,14.137183,192.947567,1.531509,45.821680,47.932752,159.160295,200.866187,157.395517,192.790121,101.610036,185.434738,-0.000455,-1.113241,99.230877,63.678070,192.673581,20.701658,72.093430,0.704372,901480.750595,0.885493,8.582442,17.938839,4.006693,0.078100,0.072967,148.246690,99.890804,72.925809,32.000000,32.000000,32.000000,32.000000,32.000000,72.048722,63.734912,105.337826,100.000000,36.382345,39.949367,66.887975,75.568240,40.443038,43.500000,64.978860,198.910860,76.433764,0.665417,198.356245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767821,48.412890,198.939174,160.588174,227.862573,226.250831,198.659781,14.128478,192.463913,1.523599,45.996778,47.893672,159.178544,200.396742,157.399090,192.361420,101.361856,184.611136,-0.000455,-1.112032,99.316512,63.405709,192.392401,20.701809,72.029567,0.701845,900107.679585,0.883946,8.441517,17.873899,4.001537,0.079099,0.074384,148.281976,99.932769,72.932643,32.000000,32.000000,32.000000,32.000000,32.000000,72.054298,63.715042,105.355631,100.000000,36.400210,39.949367,66.887975,75.504937,40.443038,43.500000,64.819098,198.659781,76.487476,0.664478,198.394403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773238,48.392279,198.910239,160.576404,227.868938,226.229522,198.587989,14.132617,192.703565,1.519248,46.309139,47.891475,159.154151,200.566095,157.328985,192.462694,101.620478,185.240323,-0.000455,-1.110840,99.389668,63.456731,192.473060,20.702798,71.982111,0.703121,901703.344432,0.885184,8.518517,18.225805,4.010099,0.079309,0.072026,148.268430,99.928127,72.940717,32.000000,32.000000,32.000000,32.000000,32.000000,72.035757,63.721400,105.348227,100.000000,36.260553,39.949367,66.887975,75.562638,40.443038,43.500000,64.706290,198.587989,76.718806,0.663194,198.317574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699766,48.456036,198.982444,160.569679,227.843299,226.221228,198.547243,14.133758,192.754391,1.528506,46.457397,47.920069,159.136992,200.603932,157.343107,192.635126,101.852316,185.347571,-0.000455,-1.110841,99.488427,63.576958,192.776862,20.703382,72.066114,0.701816,902449.268616,0.884470,8.385484,18.157787,3.997345,0.078506,0.070919,148.273620,99.923970,72.929922,32.000000,32.000000,32.000000,32.000000,32.000000,72.048351,63.721996,105.339314,100.000000,36.291711,39.949367,66.887975,75.559941,40.443038,43.500000,64.611168,198.547243,76.803784,0.660913,198.318597,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.721422,48.484617,199.234384,160.565755,227.892032,226.226010,198.991482,14.125910,192.911124,1.535069,46.398392,47.938860,159.173295,200.874485,157.366285,192.735984,101.615867,185.546385,-0.000455,-1.111403,99.549775,63.368019,192.631633,20.704315,72.115373,0.702030,901210.097536,0.884548,8.359262,18.140817,3.996329,0.078921,0.073379,148.264423,99.939140,72.930596,32.000000,32.000000,32.000000,32.000000,32.000000,72.016653,63.689146,105.322118,100.000000,36.342033,39.949367,66.887975,75.603436,40.443038,43.500000,64.584876,198.991482,77.121245,0.658686,198.273947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821895,48.484617,199.270377,160.565755,227.928256,226.224832,198.718638,14.131903,192.803038,1.548747,46.312375,47.789238,159.216313,200.896625,157.396947,192.706285,101.394287,184.903823,-0.000454,-1.110790,99.625201,63.448666,192.528310,20.706730,72.101851,0.702435,900495.932910,0.886311,8.499150,17.950109,4.003690,0.078634,0.074060,148.301029,99.904328,72.945635,32.000000,32.000000,32.000000,32.000000,32.000000,72.049463,63.721029,105.339314,100.000000,36.404019,39.949367,66.887975,75.591625,40.443038,43.500000,64.531198,198.718638,76.330918,0.659105,198.610493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.662034,48.491487,198.936864,160.589295,227.862898,226.219340,198.392074,14.131332,192.804592,1.547142,46.804959,47.887917,159.176981,200.734754,157.372620,192.581525,101.659491,184.646475,-0.000453,-1.109626,99.680581,63.543822,192.486787,20.709685,72.017955,0.702398,901583.524103,0.883994,8.505283,18.262754,4.007013,0.079947,0.072846,148.289189,99.838540,72.946789,32.000000,32.000000,32.000000,32.000000,32.000000,72.020292,63.692821,105.303412,100.000000,36.297511,39.949367,66.887975,75.534599,40.443038,43.500000,64.458449,198.392074,75.552077,0.656806,199.184607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.712906,48.585750,199.129009,160.627406,227.845592,226.232222,199.188092,14.127622,192.897800,1.555467,46.986423,47.710398,159.174526,200.856463,157.360725,192.763284,102.009114,185.140812,-0.000452,-1.110781,99.728907,63.486367,192.656025,20.711702,72.041539,0.701355,902340.997454,0.883218,8.401229,18.237845,3.999655,0.078024,0.073494,148.280513,99.863480,72.928834,32.000000,32.000000,32.000000,32.000000,32.000000,72.017592,63.670445,105.295526,100.000000,36.282841,39.949367,66.887975,75.627248,40.443038,43.500000,64.379804,199.188092,76.835860,0.662497,198.259470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739624,48.643463,199.304021,160.659072,227.869140,226.227595,198.836522,14.132474,192.980121,1.551305,46.846359,47.844225,159.216197,200.915299,157.372682,192.936004,101.965719,184.789309,-0.000453,-1.112550,99.773348,63.356778,192.805435,20.713416,72.139534,0.703337,901455.606808,0.887834,8.573735,17.873740,4.005814,0.079819,0.072241,148.259755,99.853247,72.929074,32.000000,32.000000,32.000000,32.000000,32.000000,72.005043,63.675748,105.293723,100.000000,36.365542,39.949367,66.887975,75.601319,40.443038,43.500000,64.408142,198.836522,76.678779,0.670437,198.228707,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.690676,48.584651,199.006705,160.661874,227.916763,226.236161,199.504208,14.134044,192.752225,1.547551,46.437983,47.900537,159.234211,200.700280,157.400924,192.580814,101.507602,184.601683,-0.000454,-1.113115,99.840971,63.334498,192.420645,20.716988,72.040457,0.703198,900222.220774,0.883565,8.615242,17.714003,4.005580,0.079089,0.073220,148.268371,99.881563,72.935364,32.000000,32.000000,32.000000,32.000000,32.000000,71.995873,63.675685,105.270464,100.000000,36.369499,39.949367,66.887975,75.590221,40.443038,43.500000,64.389657,199.504208,76.882234,0.659321,198.210769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810845,48.584651,198.974604,160.661874,227.965371,226.256229,198.368124,14.124197,192.737802,1.541686,46.297266,47.887604,159.187924,200.661729,157.387738,192.556462,101.433247,184.855470,-0.000454,-1.114262,99.886876,63.415967,192.520604,20.719937,72.050139,0.702459,900503.407131,0.884724,8.645266,17.622418,4.006947,0.079810,0.073092,148.282136,99.886838,72.923982,32.000000,32.000000,32.000000,32.000000,32.000000,72.012453,63.654385,105.271723,100.000000,36.297278,39.949367,66.887975,75.614250,40.443038,43.500000,64.272762,198.368124,76.956663,0.660875,198.194482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.770235,48.520343,199.276177,160.627686,227.986440,226.287972,198.963391,14.135613,193.058932,1.545536,46.271554,47.982513,159.234235,200.901803,157.394911,192.988689,101.795422,185.683906,-0.000456,-1.116802,99.909345,63.548429,192.774638,20.722530,72.146764,0.703185,902399.417411,0.882616,8.637192,18.008406,4.004910,0.078685,0.071872,148.291795,99.862131,72.945376,32.000000,32.000000,32.000000,32.000000,32.000000,72.027774,63.693689,105.316898,100.000000,36.320119,39.949367,66.887975,75.546766,40.443038,43.500000,64.143725,198.963391,76.740353,0.658901,198.290273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817448,48.514572,199.319576,160.624884,227.931948,226.254414,199.326683,14.132046,193.196248,1.536473,46.276710,47.874336,159.171899,201.105201,157.378846,193.004679,101.843877,184.995544,-0.000456,-1.115697,99.736000,63.358637,193.024129,20.724882,72.154049,0.701559,902610.718932,0.885370,8.512699,18.180311,3.994604,0.076990,0.072423,148.237034,99.789630,72.938108,32.000000,32.000000,32.000000,32.000000,32.000000,71.993592,63.640352,105.282294,100.000000,36.382837,39.949367,66.887975,75.569286,40.443038,43.500000,64.069873,199.326683,75.137071,0.656829,199.319462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.799977,48.542878,199.242145,160.636093,227.959033,226.216521,198.857361,14.134900,192.911779,1.537348,46.404130,47.886449,159.222648,200.944799,157.411974,192.741878,101.612480,184.726439,-0.000456,-1.116277,99.526460,63.587085,192.498349,20.727769,72.114003,0.701856,901091.859523,0.883485,8.490435,18.135871,4.003923,0.078385,0.073709,148.264626,99.830714,72.921045,32.000000,32.000000,32.000000,32.000000,32.000000,72.012964,63.646120,105.288859,100.000000,36.418945,39.949367,66.887975,75.542055,40.443038,43.500000,63.989791,198.857361,76.350301,0.659844,198.493735,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747492,48.542878,199.055609,160.636093,227.901746,226.232069,198.671362,14.127622,192.770482,1.542601,46.143668,47.988654,159.200654,200.712940,157.404270,192.589875,101.420383,184.901338,-0.000454,-1.118026,99.426700,63.394561,192.604140,20.729585,72.087354,0.701184,900632.630621,0.880801,8.435785,17.823479,4.000999,0.079412,0.071401,148.258094,99.922856,72.950470,32.000000,32.000000,32.000000,32.000000,32.000000,72.002441,63.648036,105.283218,100.000000,36.371082,39.949367,66.887975,75.552498,40.443038,43.500000,63.945539,198.671362,75.732832,0.673346,198.916512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.765177,48.518419,199.108984,160.628527,227.924284,226.227493,199.030669,14.128621,193.131861,1.559172,46.194455,47.886180,159.207214,200.927918,157.370470,192.846750,101.725514,185.580765,-0.000455,-1.119163,99.398677,63.504192,192.785756,20.731143,72.168798,0.701542,901574.723184,0.883147,8.482176,17.951494,4.000848,0.077817,0.071747,148.296445,99.938785,72.964420,32.000000,32.000000,32.000000,32.000000,32.000000,72.016692,63.664519,105.265181,100.000000,36.299674,39.949367,66.887975,75.582742,40.443038,43.500000,63.850378,199.030669,75.224320,0.662617,199.162381,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.705569,48.551398,199.383992,160.619559,227.949326,226.224149,198.613256,14.133758,193.159553,1.564187,46.649764,47.937449,159.194199,201.258754,157.380066,193.014377,101.897805,185.599615,-0.000456,-1.119128,99.435286,63.543307,192.829725,20.733058,72.148279,0.702031,902551.055415,0.885071,8.536530,18.210794,4.001320,0.077374,0.073028,148.307405,99.901020,72.941482,32.000000,32.000000,32.000000,32.000000,32.000000,71.998242,63.657591,105.262309,100.000000,36.318268,39.949367,66.887975,75.572629,40.443038,43.500000,63.776207,198.613256,76.111200,0.668238,198.723593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.783418,48.568162,199.280575,160.648704,227.863018,226.243743,199.241269,14.129192,192.794933,1.567499,46.644387,47.752740,159.232624,200.940721,157.427255,192.545322,101.367104,185.061251,-0.000457,-1.122578,99.526337,63.511950,192.543873,20.735274,72.157529,0.701088,901149.855758,0.883046,8.493751,18.166278,4.000970,0.079765,0.073439,148.275548,99.945643,72.953169,32.000000,32.000000,32.000000,32.000000,32.000000,72.033040,63.663471,105.241315,100.000000,36.433359,39.949367,66.887975,75.593771,40.443038,43.500000,63.716565,199.241269,75.959167,0.672610,198.879966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775110,48.568162,199.051010,160.648704,227.881821,226.248058,198.890739,14.133473,192.795455,1.558001,46.724434,47.805914,159.209979,200.709658,157.363431,192.567205,101.683495,184.718156,-0.000457,-1.124485,99.613202,63.451379,192.522049,20.736204,72.078519,0.702794,900594.535664,0.886150,8.588497,18.001206,4.011301,0.078546,0.073257,148.266732,99.818098,72.958414,32.000000,32.000000,32.000000,32.000000,32.000000,72.035461,63.655464,105.248824,100.000000,36.259683,39.949367,66.887975,75.565212,40.443038,43.500000,63.666897,198.890739,75.651929,0.666201,198.981224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762259,48.578880,199.061895,160.673084,227.893649,226.245990,199.000427,14.128621,192.984931,1.562428,46.932636,47.799438,159.209742,200.864312,157.352251,192.736577,101.966755,185.721642,-0.000455,-1.124485,99.660357,63.312086,192.865377,20.737610,72.121522,0.701560,902848.378651,0.881940,8.524603,18.325478,4.002951,0.079290,0.073802,148.275589,99.869119,72.952713,32.000000,32.000000,32.000000,32.000000,32.000000,72.030648,63.660219,105.219440,100.000000,36.289910,39.949367,66.887975,75.573323,40.443038,43.500000,63.611964,199.000427,75.814401,0.666448,198.999517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736637,48.593170,199.566207,160.681771,227.898174,226.215175,199.103054,14.136470,193.138402,1.570737,46.929313,47.937075,159.230214,201.260976,157.378430,193.017088,101.834851,185.656032,-0.000454,-1.123913,99.706670,63.532787,192.981237,20.739647,72.232571,0.701867,901511.110126,0.883675,8.533205,17.877294,3.999007,0.080438,0.073960,148.277172,99.894038,72.943681,32.000000,32.000000,32.000000,32.000000,32.000000,72.027493,63.644490,105.228669,100.000000,36.396191,39.949367,66.887975,75.581108,40.443038,43.500000,63.562471,199.103054,75.114930,0.668715,199.331814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780888,48.616805,199.420369,160.696623,227.941304,226.200321,198.958965,14.132759,193.087295,1.575669,46.950546,47.882359,159.248304,201.148646,157.415804,192.941831,101.557300,184.388675,-0.000454,-1.122180,99.751763,63.434657,192.855484,20.742114,72.165823,0.701651,900378.480852,0.883460,8.557234,17.978984,4.000258,0.078034,0.073148,148.279116,99.854392,72.968274,32.000000,32.000000,32.000000,32.000000,32.000000,72.023789,63.638240,105.241862,100.000000,36.470907,39.949367,66.887975,75.595587,40.443038,43.500000,63.500715,198.958965,76.248177,0.667474,198.592830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.681362,48.669571,199.068306,160.715119,227.951136,226.243669,199.309418,14.133187,192.892579,1.571031,47.065350,47.895295,159.225342,200.808371,157.400714,192.654439,101.767683,184.629067,-0.000453,-1.119272,99.814332,63.526237,192.672685,20.744191,72.077185,0.702111,900901.444733,0.883426,8.598069,18.085767,4.012459,0.076975,0.073297,148.298512,99.858381,72.952931,32.000000,32.000000,32.000000,32.000000,32.000000,72.019238,63.639915,105.251008,100.000000,36.343085,39.949367,66.887975,75.571145,40.443038,43.500000,63.465782,199.309418,75.700016,0.675169,199.006362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731274,48.669571,199.115937,160.715119,227.993622,226.331300,198.386916,14.127337,192.994270,1.566910,46.917026,47.895616,159.201112,200.907063,157.380957,192.880343,102.277066,185.043235,-0.000453,-1.118681,99.864937,63.366669,192.728345,20.745887,72.115391,0.701841,901982.475805,0.883193,8.575867,17.876755,4.005962,0.079214,0.073769,148.306867,99.849941,72.963769,32.000000,32.000000,32.000000,32.000000,32.000000,72.022814,63.618859,105.243415,100.000000,36.299410,39.949367,66.887975,75.626922,40.443038,43.500000,63.464916,198.386916,76.043910,0.664264,198.762617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.796417,48.695405,199.451637,160.737818,227.975822,226.347582,198.458130,14.133045,193.188585,1.571826,46.541799,47.924066,159.247757,201.139798,157.431103,193.016271,102.162630,185.409542,-0.000453,-1.116317,99.932197,63.579512,192.843696,20.747941,72.173612,0.703311,901581.126707,0.883904,8.731771,17.758856,4.006901,0.078995,0.071983,148.276312,99.893132,72.957915,32.000000,32.000000,32.000000,32.000000,32.000000,72.019048,63.643068,105.243311,100.000000,36.353105,39.949367,66.887975,75.601028,40.443038,43.500000,63.427383,198.458130,76.030586,0.669652,198.664623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707229,48.688260,199.297048,160.743143,228.024879,226.348577,198.780841,14.133616,192.886306,1.563787,46.707974,47.798747,159.269238,200.848594,157.448859,192.684040,101.638761,184.672428,-0.000451,-1.115744,99.987998,63.507063,192.666424,20.750743,72.141698,0.702706,899680.513638,0.887367,8.680027,17.408600,4.003837,0.080754,0.071882,148.280120,99.899547,72.942354,32.000000,32.000000,32.000000,32.000000,32.000000,72.014519,63.638075,105.217807,100.000000,36.410038,39.949367,66.887975,75.564787,40.443038,43.500000,63.375288,198.780841,75.996977,0.666403,198.983585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775949,48.682488,199.142470,160.749028,228.090826,226.306039,198.729941,14.128050,192.800656,1.573124,46.582097,47.654135,159.256876,200.848410,157.424018,192.713841,101.550374,184.878096,-0.000451,-1.115176,100.070120,63.321806,192.687942,20.753932,72.147864,0.702273,900218.578987,0.885887,8.638387,17.663551,4.005341,0.080819,0.073013,148.272526,99.874713,72.946642,32.000000,32.000000,32.000000,32.000000,32.000000,72.018312,63.648177,105.200294,100.000000,36.378207,39.949367,66.887975,75.614847,40.443038,43.500000,63.329324,198.729941,76.182690,0.666647,198.827330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
