OSU 80 Ton Compressor Load Stand
49.693566,48.685237,199.340661,160.737818,228.131148,226.289705,198.932451,14.128050,193.124589,1.585415,46.737088,47.706278,159.248832,201.015418,157.404259,193.032790,102.018572,184.981917,-0.000451,-1.114561,100.136525,63.321806,193.058313,20.755316,72.141806,0.703301,902565.896890,0.886199,8.723638,17.904449,4.009418,0.078606,0.074054,148.261727,99.892606,72.952627,32.000000,32.000000,32.000000,32.000000,32.000000,72.009053,63.621266,105.184207,100.000000,36.287182,39.949367,66.887975,75.576958,40.443038,43.500000,63.276811,198.932451,75.571676,0.667623,199.099674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.725660,48.685237,199.471298,160.737818,228.199795,226.301159,199.116474,14.123198,193.215511,1.579633,46.803451,47.902524,159.256779,201.140063,157.419394,193.094433,102.047992,185.896437,-0.000453,-1.102011,100.197325,63.329369,192.999129,20.756983,72.231255,0.701845,902654.284426,0.884885,8.646664,18.071875,4.000777,0.078042,0.073221,148.236820,99.880811,72.966294,32.000000,32.000000,32.000000,32.000000,32.000000,72.000406,63.616713,105.194002,100.000000,36.391013,39.949367,66.887975,75.627686,40.443038,43.500000,63.232856,199.116474,75.498905,0.664674,199.270052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747010,48.698153,199.461231,160.754072,228.250310,226.314241,198.626984,14.132189,192.778481,1.578864,46.767985,47.931819,159.290168,200.948285,157.483419,192.645617,101.657795,184.422712,-0.000452,-1.096763,100.280729,63.513477,192.645907,20.760127,72.119665,0.703395,900728.774847,0.885556,8.734781,17.643552,4.011398,0.078472,0.073177,148.227804,99.852075,72.945946,32.000000,32.000000,32.000000,32.000000,32.000000,72.024702,63.604041,105.183369,100.000000,36.412999,39.949367,66.887975,75.611639,40.443038,43.500000,63.199620,198.626984,75.704398,0.671471,198.993144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.717681,48.694031,198.966878,160.763600,228.222107,226.354518,198.909834,14.132331,192.652287,1.577218,46.907059,47.803798,159.271407,200.546401,157.440846,192.477240,101.641058,184.694650,-0.000451,-1.096154,100.348921,63.341280,192.390217,20.762199,71.971022,0.702489,900629.649801,0.884148,8.701509,17.964643,4.011436,0.079705,0.074061,148.211113,99.870980,72.959809,32.000000,32.000000,32.000000,32.000000,32.000000,72.038015,63.610799,105.177055,100.000000,36.438597,39.949367,66.887975,75.598432,40.443038,43.500000,63.155300,198.909834,75.689577,0.672085,198.938345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.674240,48.720140,199.112306,160.744544,228.207084,226.458573,198.452545,14.124197,192.963182,1.576946,47.044817,47.730039,159.257460,200.725988,157.378193,192.695972,101.915071,185.357272,-0.000449,-1.096147,100.415893,63.356342,192.583910,20.762343,72.097595,0.703346,902302.609250,0.885987,8.692304,17.789358,4.009512,0.079061,0.071264,148.145668,99.831335,72.946795,32.000000,32.000000,32.000000,32.000000,32.000000,72.037582,63.618305,105.172316,100.000000,36.228422,39.949367,66.887975,75.616889,40.443038,43.500000,63.106302,198.452545,76.128509,0.670041,198.781028,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841611,48.720140,199.397617,160.744544,228.175999,226.480835,198.875613,14.130048,193.265345,1.577031,47.098647,47.823119,159.203428,201.138432,157.384033,193.036743,102.058243,184.284592,-0.000449,-1.096135,100.480051,63.452365,192.908736,20.762212,72.255830,0.704028,902581.460134,0.885455,8.718575,17.910696,4.001934,0.078585,0.071369,148.149115,99.778034,72.956132,32.000000,32.000000,32.000000,32.000000,32.000000,72.048128,63.605125,105.161179,100.000000,36.284716,39.949367,66.887975,75.638670,40.443038,43.500000,63.075927,198.875613,76.433006,0.669440,198.394207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722787,48.769334,199.319870,160.743143,228.186155,226.390009,199.075833,14.130619,193.049198,1.562300,47.033624,47.892726,159.289124,200.995969,157.441247,192.958269,101.660134,183.957212,-0.000450,-1.097283,100.554350,63.631320,192.790364,20.764916,72.164290,0.704095,901992.331326,0.888831,8.789725,17.891073,4.008361,0.080265,0.070692,148.149316,99.762609,72.962161,32.000000,32.000000,32.000000,32.000000,32.000000,72.056255,63.654308,105.155013,100.000000,36.401383,39.949367,66.887975,75.549363,40.443038,43.500000,63.085644,199.075833,75.615309,0.666814,199.057109,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722226,48.788297,198.962768,160.753231,228.218846,226.348390,199.216815,14.134615,192.744297,1.566321,47.206921,47.697898,159.296973,200.787617,157.434399,192.591978,101.445726,184.917145,-0.000449,-1.098485,100.606548,63.435369,192.465269,20.767653,72.088580,0.701237,901154.465656,0.883717,8.616351,17.335740,4.000625,0.079405,0.070945,148.117735,99.777465,72.941639,32.000000,32.000000,32.000000,32.000000,32.000000,72.061160,63.607417,105.119165,100.000000,36.267333,39.949367,66.887975,75.617165,40.443038,43.500000,63.072569,199.216815,75.362487,0.662913,199.236220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.717498,48.828972,198.961188,160.761638,228.244144,226.370417,199.399199,14.123198,192.818358,1.561509,47.070755,47.844208,159.280770,200.697589,157.407971,192.676230,101.822378,185.365904,-0.000450,-1.098493,100.658955,63.587634,192.700875,20.768575,72.083351,0.703250,902826.508681,0.884941,8.788586,17.607700,4.008622,0.080435,0.071836,148.121764,99.790128,72.961640,32.000000,32.000000,32.000000,32.000000,32.000000,72.065282,63.621198,105.107840,100.000000,36.241150,39.949367,66.887975,75.619825,40.443038,43.500000,63.043220,199.399199,76.761304,0.671154,198.303609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.685812,48.773731,199.371783,160.737538,228.187000,226.372203,198.975316,14.129049,193.155334,1.556251,46.856880,47.802953,159.253685,200.990811,157.394785,193.019935,102.195946,185.822463,-0.000449,-1.099081,100.710833,63.548236,192.993069,20.769212,72.160738,0.703000,903671.219763,0.884211,8.808130,18.191522,4.001486,0.079967,0.072967,148.140903,99.808276,72.955612,32.000000,32.000000,32.000000,32.000000,32.000000,72.057025,63.646306,105.104358,100.000000,36.273547,39.949367,66.887975,75.624546,40.443038,43.500000,63.060036,198.975316,75.482047,0.672460,199.243852,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.808101,48.773731,199.438864,160.737538,228.168562,226.332337,198.794343,14.138468,193.150370,1.549535,47.112209,47.880757,159.274651,201.037579,157.456548,193.007026,101.952286,184.734741,-0.000448,-1.099659,100.753277,63.523186,192.940488,20.770176,72.192652,0.703266,902289.797156,0.883682,8.853705,17.987076,4.001834,0.079602,0.074523,148.159400,99.824946,72.949584,32.000000,32.000000,32.000000,32.000000,32.000000,72.043238,63.608548,105.063538,100.000000,36.376377,39.949367,66.887975,75.645677,40.443038,43.500000,62.977806,198.794343,75.685285,0.660408,199.120917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714426,48.829797,199.080186,160.757154,228.186294,226.340249,199.134310,14.130191,192.644753,1.548786,47.381099,47.902694,159.279328,200.640160,157.478969,192.566693,101.553436,184.175037,-0.000449,-1.100269,100.808147,63.405625,192.481403,20.771223,72.087643,0.703839,900601.876722,0.886062,8.831316,17.788384,4.012650,0.078959,0.074446,148.163889,99.895020,72.963100,32.000000,32.000000,32.000000,32.000000,32.000000,72.056660,63.632557,105.033561,100.000000,36.345379,39.949367,66.887975,75.577242,40.443038,43.500000,63.003462,199.134310,76.798645,0.672869,198.284175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.621343,48.829797,198.926143,160.757154,228.230315,226.395370,198.956205,14.132046,192.637619,1.547361,47.143806,47.764690,159.305325,200.654410,157.451448,192.545079,101.552153,185.139196,-0.000448,-1.097381,100.857041,63.308160,192.504958,20.770599,72.044947,0.702039,901247.641377,0.884293,8.704619,17.614879,4.004145,0.079604,0.073841,148.189319,99.898544,72.954527,32.000000,32.000000,32.000000,32.000000,32.000000,72.066618,63.632164,105.032282,100.000000,36.275558,39.949367,66.887975,75.632363,40.443038,43.500000,62.981006,198.956205,74.289714,0.669642,199.806243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693297,48.866350,199.220509,160.795547,228.205570,226.452713,198.903595,14.138468,193.131574,1.540172,47.170832,47.775173,159.274220,201.023552,157.409329,193.030821,101.964433,185.726102,-0.000447,-1.095628,100.891997,63.311804,192.841777,20.768657,72.138597,0.703473,903286.283259,0.884803,8.857714,17.798352,4.004475,0.079981,0.072717,148.222364,99.857972,72.947998,32.000000,32.000000,32.000000,32.000000,32.000000,72.063875,63.636500,105.025424,100.000000,36.209340,39.949367,66.887975,75.689150,40.443038,43.500000,62.958551,198.903595,76.289196,0.660320,198.604907,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.791501,48.838866,199.185245,160.790223,228.106269,226.425133,198.910551,14.126195,192.854370,1.537605,46.768599,47.914454,159.323359,200.793550,157.478201,192.759249,101.557967,184.471567,-0.000446,-1.095645,100.999390,63.598962,192.690819,20.768499,72.142870,0.704849,903698.398203,0.887657,8.954269,18.170343,4.008883,0.079077,0.072587,148.272137,99.764854,72.923559,32.000000,32.000000,32.000000,32.000000,32.000000,72.063682,63.654284,104.997418,100.000000,36.319800,39.949367,66.887975,75.657859,40.443038,43.500000,62.970095,198.910551,75.651334,0.683551,199.027684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.665275,48.838866,199.091446,160.790223,228.021093,226.400398,199.049833,14.128050,192.661734,1.539892,46.848478,47.587049,159.310048,200.701789,157.462596,192.562923,101.310490,184.500194,-0.000448,-1.095068,101.044565,63.181157,192.408941,20.768895,72.039844,0.704033,902171.302177,0.886779,8.916173,17.983014,4.009002,0.078168,0.073797,148.252141,99.784691,72.946607,32.000000,32.000000,32.000000,32.000000,32.000000,72.052771,63.652879,105.000398,100.000000,36.297023,39.949367,66.887975,75.600820,40.443038,43.500000,62.924040,199.049833,75.906248,0.665729,198.877645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.710550,48.838866,198.941935,160.790223,227.999012,226.439321,199.287958,14.133330,192.891741,1.543209,47.156387,47.830950,159.264141,200.688802,157.443751,192.651974,101.729239,185.232221,-0.000447,-1.093115,101.091016,63.479497,192.731239,20.766853,72.114815,0.702513,903516.550243,0.884629,8.786937,17.907988,4.000386,0.078444,0.073463,148.280194,99.817441,72.967849,32.000000,32.000000,32.000000,32.000000,32.000000,72.057760,63.663353,105.032560,100.000000,36.169431,39.949367,66.887975,75.674544,40.443038,43.500000,62.903091,199.287958,76.171133,0.669933,198.726268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.700165,48.827323,199.196593,160.772287,228.034615,226.482424,199.287616,14.122913,192.895542,1.550181,47.119531,47.694968,159.281679,200.796465,157.455669,192.704792,102.007580,185.167282,-0.000446,-1.092479,101.119677,63.101366,192.732895,20.763985,72.113210,0.704796,904685.909786,0.886410,8.917750,18.166479,4.008665,0.078461,0.073724,148.269916,99.752090,72.936250,32.000000,32.000000,32.000000,32.000000,32.000000,72.041445,63.652310,105.027777,100.000000,36.195193,39.949367,66.887975,75.652779,40.443038,43.500000,62.882141,199.287616,76.119494,0.668896,198.902389,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697088,48.847386,199.171777,160.779293,227.990727,226.482540,199.027742,14.131047,192.876873,1.552347,47.258879,47.729092,159.309915,200.863802,157.461708,192.762309,101.620819,184.963693,-0.000446,-1.092494,101.176975,63.099536,192.615234,20.761600,72.149794,0.703237,902998.638497,0.884607,8.870801,18.028948,4.002006,0.079525,0.074128,148.274084,99.764499,72.951311,32.000000,32.000000,32.000000,32.000000,32.000000,72.039792,63.674889,105.015799,100.000000,36.267768,39.949367,66.887975,75.661140,40.443038,43.500000,62.848091,199.027742,75.043042,0.665788,199.471979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.675727,48.847386,199.175758,160.779293,228.046257,226.475810,198.671654,14.134044,192.896213,1.549612,47.258613,47.842871,159.289409,200.791450,157.438892,192.596786,101.297288,184.700933,-0.000447,-1.092488,101.225284,63.350506,192.601099,20.761766,72.129762,0.704135,901957.587415,0.884953,8.870024,17.725692,4.007966,0.079145,0.074302,148.252906,99.639947,72.927416,32.000000,32.000000,32.000000,32.000000,32.000000,72.028007,63.653788,105.024318,100.000000,36.267904,39.949367,66.887975,75.664919,40.443038,43.500000,62.846884,198.671654,76.142014,0.667076,198.887401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753688,48.886687,199.055445,160.786860,227.960061,226.496958,199.371207,14.139752,192.926110,1.540337,46.886334,47.901209,159.325033,200.738770,157.493462,192.714786,101.807487,184.611636,-0.000446,-1.093688,100.771563,63.653848,192.736192,20.760686,72.145610,0.703803,903673.383718,0.886220,8.893278,18.034307,4.007715,0.078874,0.072870,148.301756,99.745931,72.974338,32.000000,32.000000,32.000000,32.000000,32.000000,72.062626,63.698788,105.061114,100.000000,36.215412,39.949367,66.887975,75.676902,40.443038,43.500000,62.863267,199.371207,75.973646,0.676668,198.950146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.710268,48.860578,199.121338,160.803674,227.970669,226.512668,199.084401,14.129049,192.947768,1.543449,46.575803,47.867603,159.316712,200.883985,157.469653,192.724781,102.041170,185.647142,-0.000446,-1.093110,100.172596,63.267918,192.718963,20.759462,72.132845,0.704253,905058.553084,0.888207,8.915429,18.256881,4.009519,0.077775,0.072317,148.290096,99.766527,72.952053,32.000000,32.000000,32.000000,32.000000,32.000000,72.045198,63.690383,105.078002,100.000000,36.249561,39.949367,66.887975,75.639204,40.443038,43.500000,62.823519,199.084401,76.150668,0.667143,198.632090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736101,48.772357,199.255195,160.773408,228.058121,226.488770,198.469489,14.131475,192.878772,1.540049,46.457092,47.781663,159.309343,200.945614,157.523388,192.714984,101.878822,185.429520,-0.000448,-1.090175,99.733760,63.481399,192.682720,20.758574,72.144006,0.702960,902941.023069,0.883729,8.873919,17.712347,4.000818,0.078432,0.073069,148.272584,99.770537,72.961086,32.000000,32.000000,32.000000,32.000000,32.000000,72.057377,63.702684,105.142568,100.000000,36.238378,39.949367,66.887975,75.665258,40.443038,43.500000,62.806176,198.469489,75.117400,0.667541,199.472018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.720335,48.737179,199.154461,160.755753,228.061559,226.417597,198.740423,14.139181,192.967543,1.551690,46.628840,47.830141,159.305203,200.908632,157.475095,192.822433,101.665688,183.689081,-0.000448,-1.087713,99.282384,63.497273,192.682758,20.759597,72.180211,0.703793,902033.191405,0.885858,8.892806,17.876044,4.005638,0.078325,0.072516,148.241408,99.771383,72.953447,32.000000,32.000000,32.000000,32.000000,32.000000,72.038750,63.680108,105.139025,100.000000,36.268246,39.949367,66.887975,75.652410,40.443038,43.500000,62.688707,198.740423,75.928245,0.666659,198.864073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.644591,48.737179,199.230035,160.755753,228.054602,226.389578,199.458479,14.130904,193.017940,1.559686,46.930118,47.799447,159.284953,200.839848,157.478193,192.818882,101.620823,183.984269,-0.000449,-1.085940,98.802736,63.352758,192.744313,20.760841,72.128554,0.703429,902324.372208,0.887776,8.777810,17.955016,4.006249,0.077164,0.072391,148.237160,99.769315,72.961565,32.000000,32.000000,32.000000,32.000000,32.000000,72.030972,63.701517,105.165266,100.000000,36.242487,39.949367,66.887975,75.661908,40.443038,43.500000,62.618734,199.458479,75.326444,0.675585,199.206165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.771813,48.768509,199.206774,160.752671,228.006552,226.414940,198.916597,14.131618,193.038429,1.559870,47.137732,47.736160,159.317030,200.853119,157.486572,192.789934,101.607223,185.298417,-0.000450,-1.085960,98.439484,63.317370,192.890564,20.760809,72.139877,0.702724,902813.317812,0.886511,8.758972,17.498702,4.005493,0.079355,0.071182,148.232212,99.767311,72.935885,32.000000,32.000000,32.000000,32.000000,32.000000,72.045960,63.697842,105.214683,100.000000,36.286022,39.949367,66.887975,75.708461,40.443038,43.500000,62.612985,198.916597,76.008553,0.668035,198.883899,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.776101,48.804512,199.141311,160.768924,227.970826,226.403175,199.317254,14.130333,193.062315,1.566145,47.067092,47.844197,159.300427,200.953932,157.500115,192.794843,101.566125,185.228245,-0.000449,-1.086171,98.205591,63.505087,192.937085,20.760071,72.144835,0.704283,903027.573235,0.884708,8.837522,17.657443,4.013127,0.078863,0.072416,148.224318,99.785058,72.966005,32.000000,32.000000,32.000000,32.000000,32.000000,72.055438,63.709086,105.275758,100.000000,36.260807,39.949367,66.887975,75.637005,40.443038,43.500000,62.580350,199.317254,76.807011,0.674384,198.373436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677621,48.849035,199.135752,160.780134,227.963136,226.355745,198.493817,14.127479,192.878045,1.566152,47.369567,47.691250,159.327848,200.877196,157.479682,192.626565,101.453325,185.277628,-0.000450,-1.087489,98.192034,63.087964,192.590618,20.760886,72.072155,0.702659,903120.625607,0.884776,8.736969,18.176352,4.002401,0.079415,0.072717,148.199972,99.809136,72.946768,32.000000,32.000000,32.000000,32.000000,32.000000,72.037573,63.681010,105.288930,100.000000,36.255769,39.949367,66.887975,75.634946,40.443038,43.500000,62.588576,198.493817,75.364615,0.666895,199.262656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.778877,48.913621,199.141774,160.798350,227.984399,226.296585,199.550307,14.139895,192.868886,1.564015,47.292483,47.828742,159.312136,200.870530,157.471103,192.790388,101.332488,184.776488,-0.000450,-1.089232,98.172865,63.407814,192.631260,20.760799,72.091772,0.702438,903346.224761,0.882956,8.768529,18.190537,4.000741,0.079572,0.072357,148.179414,99.836399,73.007355,32.000000,32.000000,32.000000,32.000000,32.000000,72.028989,63.673594,105.283352,100.000000,36.188251,39.949367,66.887975,75.693900,40.443038,43.500000,62.603567,199.550307,76.476586,0.659800,198.419384,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.704984,48.913621,199.104775,160.798350,228.040127,226.321963,199.457078,14.130191,192.940738,1.557046,47.135996,47.767546,159.293730,200.837014,157.456805,192.641826,101.385139,185.348411,-0.000450,-1.090973,98.146738,63.561956,192.638525,20.759387,72.094494,0.704321,903932.764541,0.888497,8.915114,18.322278,4.008561,0.079032,0.071161,148.159837,99.851866,72.976889,32.000000,32.000000,32.000000,32.000000,32.000000,72.036897,63.668203,105.281193,100.000000,36.223532,39.949367,66.887975,75.640491,40.443038,43.500000,62.654032,199.457078,76.169131,0.673551,198.622609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.789770,48.882015,199.254855,160.782656,227.984744,226.308341,198.672435,14.129905,192.937020,1.562005,46.979857,47.743707,159.298764,200.912730,157.467887,192.828640,101.418139,184.970876,-0.000451,-1.091539,98.134546,63.391617,192.778393,20.758937,72.207707,0.702827,904222.520232,0.881726,8.874765,18.250723,4.000528,0.080228,0.073639,148.124227,99.899361,72.959066,32.000000,32.000000,32.000000,32.000000,32.000000,72.056092,63.679646,105.298516,100.000000,36.224186,39.949367,66.887975,75.684064,40.443038,43.500000,62.613127,198.672435,75.541096,0.662531,199.120721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731322,48.826774,199.136788,160.761919,227.986878,226.285472,198.834305,14.133187,192.782422,1.551701,46.715276,47.740979,159.297199,200.830714,157.483297,192.616954,101.462426,185.226692,-0.000451,-1.093281,97.956671,63.318613,192.605464,20.758934,72.105186,0.703714,904238.354407,0.883694,8.951327,18.417606,4.005731,0.077201,0.073317,148.098217,99.912866,72.944921,32.000000,32.000000,32.000000,32.000000,32.000000,72.072999,63.677490,105.291220,100.000000,36.262492,39.949367,66.887975,75.637058,40.443038,43.500000,62.599345,198.834305,76.725369,0.666069,198.350619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.710791,48.838317,199.261184,160.750709,227.992220,226.306774,199.246774,14.138325,192.942988,1.529892,46.999909,47.721751,159.322541,200.964533,157.486436,192.766164,101.528694,185.314755,-0.000453,-1.094469,97.982491,63.294836,192.841634,20.759028,72.147774,0.701814,903799.124144,0.885374,8.831879,18.239744,4.001924,0.077683,0.071724,148.115212,99.906707,72.966097,32.000000,32.000000,32.000000,32.000000,32.000000,72.102519,63.686404,105.328928,100.000000,36.221283,39.949367,66.887975,75.671165,40.443038,43.500000,62.522866,199.246774,75.774608,0.670845,199.088502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726291,48.838317,199.220197,160.750709,227.919326,226.337816,198.738658,14.127337,193.011104,1.516648,46.974152,47.755433,159.301458,200.889612,157.473606,192.776200,101.600389,184.636766,-0.000452,-1.108763,97.737270,63.455208,192.833256,20.758401,72.131457,0.703059,903458.700266,0.885581,8.837178,18.293640,4.004253,0.079416,0.072315,148.111867,99.901581,72.962485,32.000000,32.000000,32.000000,32.000000,32.000000,72.082235,63.684729,105.350929,100.000000,36.255086,39.949367,66.887975,75.685165,40.443038,43.500000,62.512370,198.738658,76.284833,0.660723,198.722885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.533858,48.874320,199.290088,160.770886,227.831724,226.330427,198.791090,14.132189,192.971501,1.515788,46.916680,47.805117,159.316242,200.788453,157.503892,192.700866,101.625739,184.509719,-0.000452,-1.115786,97.542802,63.404192,192.622412,20.757825,72.113751,0.703306,903331.050014,0.884266,8.870003,18.261147,4.008409,0.080527,0.072198,148.089543,99.910950,72.979613,32.000000,32.000000,32.000000,32.000000,32.000000,72.099733,63.693205,105.381358,100.000000,36.265761,39.949367,66.887975,75.678530,40.443038,43.500000,62.528204,198.791090,75.803673,0.669643,199.013207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.761694,48.869648,198.931792,160.780134,227.833138,226.280153,198.766267,14.129334,192.779223,1.516190,46.617542,47.686283,159.299300,200.671433,157.430694,192.568770,101.565820,184.887216,-0.000452,-1.116393,97.486534,63.298751,192.484463,20.758074,72.068062,0.703263,903097.752383,0.886341,8.853936,17.929110,4.006335,0.079300,0.071512,148.066779,99.937494,72.960312,32.000000,32.000000,32.000000,32.000000,32.000000,72.073653,63.674807,105.379054,100.000000,36.147209,39.949367,66.887975,75.792730,40.443038,43.500000,62.503338,198.766267,76.122306,0.664973,198.754041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.695092,48.810284,199.038252,160.773128,227.853036,226.258443,199.090395,14.131903,192.895217,1.510198,46.651144,47.935107,159.289790,200.784742,157.443801,192.662281,101.615131,185.144114,-0.000452,-1.114636,97.597348,63.558931,192.771580,20.758270,72.089103,0.706100,903374.539557,0.889993,9.089669,17.854895,4.023310,0.079630,0.071484,148.051649,99.900320,72.965166,32.000000,32.000000,32.000000,32.000000,32.000000,72.067336,63.666336,105.394699,100.000000,36.134025,39.949367,66.887975,75.663909,40.443038,43.500000,62.487501,199.090395,76.576889,0.671729,198.352507,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.799367,48.769884,199.396712,160.738939,227.880133,226.293768,198.796129,14.130619,193.009973,1.523795,46.588986,47.906533,159.306991,200.932037,157.481038,192.828376,101.563675,185.514202,-0.000453,-1.112885,97.748148,63.550132,192.828543,20.758903,72.190398,0.702595,903059.421569,0.885370,8.848587,18.059933,3.997689,0.079756,0.073419,148.076161,99.909689,72.951129,32.000000,32.000000,32.000000,32.000000,32.000000,72.073417,63.666625,105.403612,100.000000,36.205037,39.949367,66.887975,75.703629,40.443038,43.500000,62.404290,198.796129,75.990450,0.665175,198.971901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843126,48.769884,199.354822,160.738939,227.877084,226.323689,199.262162,14.131760,193.028439,1.544759,46.856042,47.769603,159.315966,200.947367,157.494938,192.716899,101.370451,185.417073,-0.000454,-1.111145,97.872828,63.401150,192.769969,20.758886,72.113246,0.703304,902703.932564,0.885012,8.858245,18.109253,4.005189,0.079770,0.073452,148.069328,99.938173,72.972784,32.000000,32.000000,32.000000,32.000000,32.000000,72.059279,63.654435,105.406822,100.000000,36.289255,39.949367,66.887975,75.644971,40.443038,43.500000,62.334978,199.262162,76.912020,0.662087,198.309903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.732036,48.736354,199.104944,160.732494,227.830355,226.296174,198.725924,14.141179,192.886678,1.539418,46.918628,47.816382,159.305485,200.782928,157.474624,192.577844,101.417541,185.188160,-0.000454,-1.111697,98.007330,63.308145,192.632218,20.758578,72.069468,0.701930,902790.806702,0.884297,8.709811,18.302616,4.004001,0.080495,0.072707,148.079870,99.960495,72.961207,32.000000,32.000000,32.000000,32.000000,32.000000,72.051479,63.655755,105.395939,100.000000,36.188522,39.949367,66.887975,75.618774,40.443038,43.500000,62.302572,198.725924,76.919990,0.666829,198.257582,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702427,48.787473,198.997319,160.742022,227.846230,226.258718,198.606425,14.130191,192.956918,1.544322,46.924227,47.729048,159.289994,200.814344,157.465889,192.750207,101.796456,185.345636,-0.000454,-1.112283,98.128442,63.414773,192.634283,20.758581,72.104393,0.702119,903663.383955,0.881485,8.664527,18.458617,3.999645,0.078600,0.072676,148.031972,100.006276,72.982492,32.000000,32.000000,32.000000,32.000000,32.000000,72.048105,63.643986,105.379290,100.000000,36.181793,39.949367,66.887975,75.683144,40.443038,43.500000,62.232112,198.606425,76.409008,0.658311,198.527094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819704,48.768784,199.356987,160.750709,227.809300,226.289924,198.940931,14.133187,193.064678,1.549821,47.070767,47.840716,159.290272,201.097862,157.478618,192.903307,101.796393,185.796892,-0.000453,-1.110515,98.242601,63.667867,192.909428,20.759018,72.175379,0.703155,903424.869002,0.885867,8.746019,18.323743,4.003555,0.079211,0.071977,148.077606,100.067939,72.981992,32.000000,32.000000,32.000000,32.000000,32.000000,72.072419,63.661436,105.383211,100.000000,36.218748,39.949367,66.887975,75.702185,40.443038,43.500000,62.252153,198.940931,75.672340,0.658814,198.919305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757261,48.768784,199.201425,160.750709,227.804180,226.334704,198.765791,14.127622,192.954023,1.540733,47.089722,47.889892,159.332672,200.951710,157.506777,192.715368,101.422660,184.768949,-0.000454,-1.109932,98.341530,63.453206,192.624209,20.758850,72.104519,0.702905,901856.964488,0.886967,8.827828,18.005226,4.003775,0.078755,0.070689,148.059230,100.077454,73.049694,32.000000,32.000000,32.000000,32.000000,32.000000,72.083443,63.660029,105.373943,100.000000,36.265637,39.949367,66.887975,75.637712,40.443038,43.500000,62.202492,198.765791,76.201766,0.663306,198.450894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.626372,48.828148,198.964738,160.782936,227.863526,226.299606,198.810963,14.130191,192.621708,1.537143,47.147763,47.567098,159.315496,200.514904,157.445041,192.428813,101.293415,184.556040,-0.000454,-1.113396,98.442150,63.248803,192.282186,20.757877,72.014421,0.701708,901751.302699,0.883235,8.687663,18.178150,4.001569,0.077247,0.070280,148.035241,100.097494,72.955923,32.000000,32.000000,32.000000,32.000000,32.000000,72.090634,63.656839,105.380319,100.000000,36.112050,39.949367,66.887975,75.706507,40.443038,43.500000,62.223127,198.810963,75.819630,0.669281,198.921704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.710963,48.849585,199.141032,160.772287,227.827379,226.259805,198.874844,14.132759,192.996424,1.541189,47.099200,47.870501,159.271791,200.837952,157.411046,192.822204,101.502828,184.535266,-0.000455,-1.116294,98.542506,63.439394,192.811105,20.758830,72.168419,0.702928,903595.978109,0.885422,8.752315,18.157652,4.003464,0.078541,0.070184,148.035763,100.122892,72.973964,32.000000,32.000000,32.000000,32.000000,32.000000,72.052512,63.640911,105.335442,100.000000,36.131478,39.949367,66.887975,75.752199,40.443038,43.500000,62.222353,198.874844,76.149893,0.665133,198.547118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767080,48.863052,199.339414,160.764160,227.886031,226.194802,198.513541,14.131475,193.050381,1.542651,47.269406,47.810414,159.301233,200.994053,157.476021,192.785065,101.627960,184.959223,-0.000456,-1.118034,98.673754,63.557033,192.865295,20.760108,72.089374,0.704878,904389.315967,0.887826,8.947400,18.205037,4.009254,0.079143,0.071638,148.027686,100.090344,72.958253,32.000000,32.000000,32.000000,32.000000,32.000000,72.086127,63.665247,105.347312,100.000000,36.172222,39.949367,66.887975,75.704975,40.443038,43.500000,62.203184,198.513541,76.158548,0.669502,198.694010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.661135,48.906201,199.090592,160.784898,227.895044,226.184695,198.558123,14.130762,192.812193,1.536258,47.342548,47.772340,159.319403,200.633554,157.502533,192.687542,101.306158,185.015644,-0.000457,-1.119203,98.775807,63.368624,192.615601,20.760313,72.098605,0.702679,903259.051827,0.885760,8.881093,17.987633,4.005978,0.080413,0.072095,148.012334,100.018874,72.942955,32.000000,32.000000,32.000000,32.000000,32.000000,72.079201,63.665359,105.332444,100.000000,36.205857,39.949367,66.887975,75.674439,40.443038,43.500000,62.199299,198.558123,75.287499,0.665939,199.320799,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.732516,48.906201,199.053172,160.784898,227.881062,226.211657,199.385399,14.131332,192.641481,1.534093,47.274445,47.651732,159.322414,200.741930,157.470086,192.473633,101.314245,185.156439,-0.000455,-1.119183,98.904793,63.516541,192.422502,20.759991,72.052267,0.703076,902426.784625,0.886039,8.836412,18.025449,4.005447,0.079840,0.073380,148.005941,99.903112,72.969201,32.000000,32.000000,32.000000,32.000000,32.000000,72.061402,63.634421,105.343286,100.000000,36.152071,39.949367,66.887975,75.737729,40.443038,43.500000,62.228949,199.385399,76.959170,0.665511,198.395702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767613,48.908399,199.086322,160.798630,227.856673,226.122647,199.222912,14.128336,193.003277,1.531496,46.881497,47.843661,159.319998,200.824884,157.462382,192.717223,101.681730,185.007178,-0.000453,-1.118687,98.999973,63.519425,192.736849,20.761462,72.136902,0.703746,904066.183756,0.888008,8.989380,18.368915,4.008982,0.077796,0.072793,147.998906,99.912143,72.947765,32.000000,32.000000,32.000000,32.000000,32.000000,72.079027,63.662258,105.343097,100.000000,36.103046,39.949367,66.887975,75.699835,40.443038,43.500000,62.221436,199.222912,75.323451,0.673938,199.344245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.825561,48.852058,199.316550,160.772568,227.792034,226.053246,199.263725,14.130619,192.981862,1.531984,46.735347,47.791365,159.315978,200.938560,157.457220,192.889982,101.751791,185.041946,-0.000453,-1.120424,99.083426,63.339240,192.636342,20.763825,72.179598,0.703288,904028.858541,0.883019,8.915369,18.414868,4.002475,0.078990,0.070988,147.987924,99.942672,72.940083,32.000000,32.000000,32.000000,32.000000,32.000000,72.079160,63.650685,105.350333,100.000000,36.136807,39.949367,66.887975,75.684132,40.443038,43.500000,62.212035,199.263725,75.681553,0.658447,199.161830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.708531,48.861403,198.999923,160.770886,227.747473,226.062190,198.959479,14.133901,192.658433,1.532169,46.999544,47.754525,159.313242,200.664909,157.512204,192.355598,101.328694,184.581951,-0.000454,-1.122203,99.207665,63.441516,192.443997,20.765239,72.101923,0.701840,902043.445863,0.882705,8.881208,17.990092,4.000319,0.078844,0.073297,147.957238,99.955267,72.942543,32.000000,32.000000,32.000000,32.000000,32.000000,72.079877,63.643466,105.362454,100.000000,36.179057,39.949367,66.887975,75.650762,40.443038,43.500000,62.138691,198.959479,76.526476,0.672149,198.385041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734954,48.861403,198.841845,160.770886,227.755491,226.097819,198.571924,14.131475,192.576413,1.528200,46.847906,47.700119,159.298583,200.386691,157.463178,192.260437,101.197496,184.434078,-0.000453,-1.122782,99.274344,63.295011,192.277434,20.764322,72.025690,0.700943,901207.218436,0.880973,8.764876,17.933380,4.000287,0.077691,0.073277,147.938638,99.962145,72.935165,32.000000,32.000000,32.000000,32.000000,32.000000,72.049270,63.634710,105.348970,100.000000,36.102238,39.949367,66.887975,75.719091,40.443038,43.500000,62.130020,198.571924,75.634314,0.668509,199.024812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.712928,48.852058,198.920806,160.770045,227.901667,226.076987,199.043445,14.129905,192.862493,1.519353,46.744916,47.840195,159.305755,200.706743,157.426599,192.657187,101.588420,185.617799,-0.000454,-1.122797,99.398786,63.422002,192.584723,20.762878,72.061553,0.702408,903254.508145,0.884688,8.895431,18.179725,4.003335,0.079765,0.071808,147.939779,99.987798,72.960912,32.000000,32.000000,32.000000,32.000000,32.000000,72.067919,63.638495,105.355742,100.000000,35.958943,39.949367,66.887975,75.800576,40.443038,43.500000,62.096991,199.043445,75.314941,0.661797,199.184686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754413,48.797092,199.207781,160.724927,227.907917,226.007717,199.115581,14.130904,192.959429,1.520114,46.921130,47.810331,159.295510,200.980272,157.465758,192.788731,101.739538,185.564276,-0.000454,-1.123379,99.474477,63.451424,192.776944,20.763860,72.180103,0.702530,903910.449954,0.886031,8.868045,18.254033,3.998030,0.079683,0.072603,147.905424,100.043028,72.970116,32.000000,32.000000,32.000000,32.000000,32.000000,72.058309,63.640913,105.333345,100.000000,36.175134,39.949367,66.887975,75.724581,40.443038,43.500000,62.021935,199.115581,76.093999,0.669012,198.591689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.721652,48.827048,199.193614,160.731373,227.888866,226.013012,198.776805,14.140465,192.706837,1.513047,47.220180,47.810470,159.285424,200.865881,157.515262,192.621135,101.475854,184.703764,-0.000452,-1.125144,99.549384,63.604575,192.631994,20.764762,72.132809,0.702572,902206.563992,0.884262,8.881529,18.317557,4.001390,0.078754,0.074508,147.898508,100.050179,72.964806,32.000000,32.000000,32.000000,32.000000,32.000000,72.045150,63.630966,105.331688,100.000000,36.150453,39.949367,66.887975,75.702231,40.443038,43.500000,61.994048,198.776805,76.331044,0.672223,198.379022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734915,48.896307,198.730400,160.762479,227.895900,226.055314,199.016417,14.130191,192.720097,1.503367,47.252373,47.747891,159.299948,200.495006,157.500767,192.409582,101.384628,185.112691,-0.000451,-1.126888,99.618765,63.190812,192.429029,20.763667,72.016369,0.701294,901052.426516,0.882716,8.783573,18.145937,4.003821,0.080106,0.072855,147.940400,99.999274,72.950050,32.000000,32.000000,32.000000,32.000000,32.000000,72.066087,63.621593,105.321726,100.000000,36.043296,39.949367,66.887975,75.722454,40.443038,43.500000,62.000159,199.016417,76.532769,0.665223,198.339919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.750730,48.896307,198.939679,160.762479,227.936261,226.064864,199.064462,14.125910,192.879580,1.506952,47.102386,47.761803,159.279817,200.756242,157.441729,192.581969,101.807444,185.467213,-0.000451,-1.128649,99.711243,63.443816,192.785166,20.762205,72.114616,0.702209,902311.401181,0.884963,8.847476,18.079403,4.006174,0.078546,0.072559,147.962085,99.976404,72.955164,32.000000,32.000000,32.000000,32.000000,32.000000,72.062579,63.624321,105.336447,100.000000,35.968203,39.949367,66.887975,75.718787,40.443038,43.500000,62.052016,199.064462,75.514988,0.663587,199.187361,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.700833,48.887512,199.246464,160.753231,227.991888,226.077851,199.039100,14.127907,192.947770,1.498230,46.661946,47.752592,159.288534,200.870448,157.447070,192.804477,101.957283,185.317724,-0.000451,-1.128614,99.779290,63.423924,192.753390,20.761775,72.101923,0.702286,903066.956025,0.883973,8.902989,18.327698,3.995792,0.077407,0.072858,147.953206,99.968260,72.940452,32.000000,32.000000,32.000000,32.000000,32.000000,72.054365,63.599718,105.330742,100.000000,36.090537,39.949367,66.887975,75.711096,40.443038,43.500000,62.031599,199.039100,76.045677,0.660843,198.761516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727458,48.824850,199.255551,160.744824,227.945519,226.105268,199.039293,14.134044,192.857642,1.502782,46.773645,47.791866,159.313557,200.872181,157.506860,192.667029,101.455909,184.460643,-0.000453,-1.128393,99.870788,63.444272,192.733910,20.761470,72.176587,0.701689,901283.944149,0.883485,8.886604,18.040841,3.998729,0.077486,0.070691,147.994534,100.018174,72.932965,32.000000,32.000000,32.000000,32.000000,32.000000,72.047937,63.608695,105.368007,100.000000,36.141837,39.949367,66.887975,75.737666,40.443038,43.500000,62.018729,199.039293,75.999069,0.670093,198.997275,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.694280,48.804787,198.791733,160.752110,227.938420,226.144483,199.069025,14.133616,192.545702,1.505900,46.832175,47.806869,159.274542,200.460104,157.480209,192.268771,101.334711,184.444054,-0.000452,-1.129923,100.044209,63.415911,192.275332,20.759255,72.030252,0.703236,900744.065049,0.884612,8.929521,17.833695,4.008916,0.080074,0.072880,148.067684,99.988152,72.956380,32.000000,32.000000,32.000000,32.000000,32.000000,72.088237,63.629333,105.370438,100.000000,36.034116,39.949367,66.887975,75.751990,40.443038,43.500000,61.926983,199.069025,75.953993,0.666766,198.936771,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
