OSU 80 Ton Compressor Load Stand
49.588121,48.804787,198.888319,160.752110,227.854909,226.168421,198.669471,14.131475,192.923717,1.509350,47.220263,47.761033,159.244007,200.709454,157.426213,192.658430,101.712354,185.617737,-0.000451,-1.128177,99.986397,63.355615,192.837394,20.758024,72.086940,0.702151,902739.837033,0.884036,8.839260,18.005842,4.006952,0.079450,0.073995,148.071851,99.849027,72.929110,32.000000,32.000000,32.000000,32.000000,32.000000,72.062114,63.616325,105.355673,100.000000,35.955435,39.949367,66.887975,75.747592,40.443038,43.500000,61.880936,198.669471,76.090429,0.666835,198.748416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.654991,48.805337,199.148488,160.726889,227.828254,226.108624,198.480696,14.125339,192.929185,1.512099,47.152929,47.784460,159.274500,200.867880,157.472244,192.664517,101.605172,185.525572,-0.000451,-1.125279,100.116340,63.332653,192.776926,20.757282,72.098569,0.702889,903409.024414,0.884664,8.853589,18.120656,4.000294,0.078444,0.073212,148.113374,99.820583,72.923776,32.000000,32.000000,32.000000,32.000000,32.000000,72.065011,63.600019,105.357685,100.000000,35.985767,39.949367,66.887975,75.811901,40.443038,43.500000,61.854890,198.480696,74.652828,0.666578,199.738383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.759319,48.898505,199.022266,160.734736,227.827174,226.093937,199.328253,14.128336,192.733115,1.500765,47.180620,47.689345,159.286326,200.782643,157.493905,192.510892,101.209198,183.596778,-0.000451,-1.125272,99.532879,63.395112,192.647275,20.756932,72.106575,0.704000,902104.831994,0.888646,8.963755,18.193598,4.010806,0.079107,0.072989,148.147019,99.849595,72.934526,32.000000,32.000000,32.000000,32.000000,32.000000,72.080084,63.619424,105.366597,100.000000,36.096374,39.949367,66.887975,75.778966,40.443038,43.500000,61.923796,199.328253,75.263104,0.666959,199.190036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.610852,48.911972,198.934537,160.763320,227.761983,226.092117,198.935561,14.129620,192.400006,1.510140,47.067927,47.664964,159.286820,200.583811,157.460067,192.421397,101.299639,184.467156,-0.000451,-1.125275,99.035872,63.374670,192.346879,20.755893,71.988079,0.703515,902213.531467,0.887927,8.894891,18.265477,4.010644,0.078470,0.074140,148.195371,99.865629,72.922599,32.000000,32.000000,32.000000,32.000000,32.000000,72.049583,63.604086,105.331930,100.000000,36.023992,39.949367,66.887975,75.719875,40.443038,43.500000,61.912752,198.935561,76.718770,0.679444,198.331972,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.638662,48.912247,198.822861,160.762199,227.682917,226.087790,198.641576,14.129334,192.668249,1.513323,46.904077,47.758892,159.261118,200.611741,157.454304,192.558340,101.718643,185.502307,-0.000451,-1.125283,98.983727,63.275554,192.504531,20.754391,72.032001,0.701967,903885.361993,0.882265,8.879905,17.919555,3.999698,0.079412,0.073222,148.220236,99.867759,72.913892,32.000000,32.000000,32.000000,32.000000,32.000000,72.043260,63.626967,105.287426,100.000000,35.893295,39.949367,66.887975,75.807668,40.443038,43.500000,61.916992,198.641576,76.072146,0.672526,198.772019,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722388,48.912247,199.159458,160.762199,227.674972,226.069209,199.189146,14.131760,192.849312,1.524847,46.688974,47.734516,159.268707,200.771878,157.453232,192.630195,101.740030,185.716946,-0.000451,-1.125290,98.970348,63.335645,192.755122,20.752599,72.083820,0.704793,903802.890352,0.886973,9.047337,18.164618,4.009900,0.079434,0.073913,148.217751,99.834272,72.934501,32.000000,32.000000,32.000000,32.000000,32.000000,72.016833,63.620343,105.267689,100.000000,35.932116,39.949367,66.887975,75.796409,40.443038,43.500000,61.908481,199.189146,75.915642,0.661333,198.847550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.750753,48.822101,199.138582,160.742302,227.690172,226.029946,199.090901,14.131047,192.883410,1.539520,46.846842,47.697904,159.316890,200.887451,157.500769,192.610576,101.173278,184.500089,-0.000450,-1.124695,98.964152,63.377567,192.793077,20.751516,72.114490,0.703714,901984.799463,0.887716,9.018745,18.143090,4.005403,0.077111,0.072467,148.237346,99.803189,72.924140,32.000000,32.000000,32.000000,32.000000,32.000000,72.026765,63.628703,105.241576,100.000000,36.070653,39.949367,66.887975,75.751997,40.443038,43.500000,61.807392,199.090901,75.579267,0.666340,199.183270,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.681801,48.813856,198.826580,160.743983,227.707072,226.034906,198.992480,14.131332,192.507953,1.544244,46.953385,47.709398,159.318610,200.537411,157.485892,192.416102,101.004934,184.968059,-0.000450,-1.124678,98.945165,63.389777,192.361970,20.750806,71.981732,0.702953,901691.936941,0.883547,8.931911,18.203913,4.005428,0.078142,0.073064,148.251211,99.821398,72.915107,32.000000,32.000000,32.000000,32.000000,32.000000,72.028243,63.644410,105.181170,100.000000,36.022092,39.949367,66.887975,75.739731,40.443038,43.500000,61.767302,198.992480,76.564520,0.667472,198.399675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758426,48.820178,198.803887,160.751269,227.682859,226.072629,198.683313,14.129049,192.622201,1.551514,46.686538,47.565306,159.250431,200.578347,157.446234,192.546483,101.391687,185.005770,-0.000450,-1.126459,98.958079,63.342898,192.516646,20.749789,72.013141,0.701922,903604.529253,0.883046,8.812375,18.303651,4.002725,0.078642,0.073917,148.231553,99.814327,72.931362,32.000000,32.000000,32.000000,32.000000,32.000000,72.018262,63.621369,105.121534,100.000000,35.916149,39.949367,66.887975,75.778816,40.443038,43.500000,61.742199,198.683313,75.219722,0.669744,199.270602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.601174,48.776205,199.094869,160.733615,227.659822,226.071991,198.648727,14.127907,192.973103,1.547663,46.805862,47.830237,159.272502,200.850225,157.446471,192.765525,101.711542,185.116774,-0.000449,-1.128227,98.953899,63.659646,192.697100,20.748921,72.140941,0.703289,904449.388846,0.884845,8.875599,18.651867,4.002000,0.079768,0.073679,148.221473,99.824961,72.926225,32.000000,32.000000,32.000000,32.000000,32.000000,71.992856,63.631666,105.094641,100.000000,35.974630,39.949367,66.887975,75.737250,40.443038,43.500000,61.724270,198.648727,75.083881,0.661194,199.401798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742513,48.776205,199.165733,160.733615,227.667075,226.046252,198.753092,14.130904,192.833419,1.536421,46.577457,47.807244,159.309015,201.030504,157.512872,192.755647,101.363149,184.878012,-0.000450,-1.128816,98.961941,63.500104,192.759323,20.748642,72.119791,0.702090,902839.847855,0.884868,8.802502,18.279595,3.995381,0.079265,0.072105,148.232573,99.807784,72.940001,32.000000,32.000000,32.000000,32.000000,32.000000,72.028040,63.634172,105.087927,100.000000,36.000586,39.949367,66.887975,75.828313,40.443038,43.500000,61.652745,198.753092,76.961928,0.672160,198.278235,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.572531,48.738003,198.782231,160.730812,227.679757,226.067304,199.505116,14.132474,192.591140,1.532227,46.807421,47.701280,159.296095,200.419820,157.478041,192.383181,101.034383,184.467235,-0.000451,-1.128229,98.964943,63.427347,192.340270,20.748465,72.030865,0.703469,901600.280864,0.888028,8.921618,18.002350,4.013914,0.078091,0.072679,148.198888,99.792759,72.920260,32.000000,32.000000,32.000000,32.000000,32.000000,72.010108,63.627767,105.004433,100.000000,35.980175,39.949367,66.887975,75.751216,40.443038,43.500000,61.582262,199.505116,76.879439,0.675896,198.276898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.777885,48.772632,198.895002,160.738379,227.733305,226.110834,199.126942,14.130904,192.687143,1.521270,46.658044,47.694837,159.248404,200.576940,157.455144,192.471738,101.226331,184.689305,-0.000451,-1.127634,98.944425,63.663623,192.615254,20.747485,72.013538,0.701998,902748.988174,0.884660,8.775014,18.259069,4.003934,0.079563,0.072353,148.212814,99.819451,72.924046,32.000000,32.000000,32.000000,32.000000,32.000000,71.991196,63.637932,104.981544,100.000000,35.872790,39.949367,66.887975,75.850818,40.443038,43.500000,61.544560,199.126942,76.958268,0.657831,198.191217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.666068,48.726186,199.160106,160.734175,227.785481,226.104191,198.897464,14.129334,192.951322,1.526099,46.712211,47.878122,159.269781,201.035295,157.446762,192.866858,101.642760,185.668649,-0.000451,-1.129380,98.971075,63.282415,192.800501,20.746588,72.115608,0.704015,904387.605823,0.884671,8.913164,18.429905,4.009927,0.077863,0.070848,148.211972,99.799320,72.932989,32.000000,32.000000,32.000000,32.000000,32.000000,72.008079,63.647458,104.968305,100.000000,35.955943,39.949367,66.887975,75.737217,40.443038,43.500000,61.546160,198.897464,76.846227,0.659614,198.332444,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.730277,48.726186,199.311927,160.734175,227.679157,226.100589,198.877760,14.129192,192.999394,1.530546,46.595102,47.814466,159.289731,200.910549,157.492790,192.731932,101.444623,185.354268,-0.000451,-1.129973,99.000097,63.545275,192.728569,20.746682,72.147287,0.702091,903518.136797,0.882545,8.734802,18.323368,3.995650,0.078709,0.073798,148.222530,99.765535,72.939213,32.000000,32.000000,32.000000,32.000000,32.000000,72.017183,63.654981,104.941093,100.000000,35.993188,39.949367,66.887975,75.801898,40.443038,43.500000,61.464068,198.877760,75.564374,0.656980,199.027408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.755325,48.719315,198.868760,160.745104,227.765504,226.090452,198.821992,14.129620,192.526180,1.521302,46.607150,47.725391,159.296049,200.476169,157.449320,192.369081,101.085025,183.339489,-0.000451,-1.128787,99.013032,63.321579,192.300379,20.747881,72.076824,0.703053,901789.524654,0.885632,8.804249,18.282690,4.009983,0.078509,0.070783,148.200989,99.746458,72.901757,32.000000,32.000000,32.000000,32.000000,32.000000,71.989773,63.631478,104.887444,100.000000,35.993960,39.949367,66.887975,75.753624,40.443038,43.500000,61.404146,198.821992,75.679660,0.659774,199.011948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807611,48.722888,198.966780,160.757154,227.701069,226.090124,198.811770,14.131618,192.926475,1.510506,46.784798,47.785379,159.266349,200.705193,157.407478,192.630704,101.245158,185.227897,-0.000451,-1.128810,99.058559,63.539370,192.788916,20.747179,72.034850,0.702309,902506.967269,0.884435,8.737674,18.360368,4.007859,0.079771,0.073165,148.217399,99.749707,72.927285,32.000000,32.000000,32.000000,32.000000,32.000000,71.999751,63.619815,104.865559,100.000000,35.868602,39.949367,66.887975,75.755006,40.443038,43.500000,61.367000,198.811770,75.732237,0.670550,198.970288,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.766349,48.713819,199.105002,160.742302,227.600765,226.087251,199.141199,14.122056,192.937180,1.512279,46.809871,47.690376,159.258857,200.814691,157.413552,192.694809,101.734925,185.168711,-0.000450,-1.128838,99.126845,63.467733,192.688475,20.746445,72.060128,0.701515,903871.217957,0.884131,8.704851,17.944323,3.996934,0.078510,0.070987,148.233069,99.803896,72.912224,32.000000,32.000000,32.000000,32.000000,32.000000,71.979094,63.629891,104.868013,100.000000,35.905657,39.949367,66.887975,75.728743,40.443038,43.500000,61.326788,199.141199,76.290999,0.668118,198.564938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.644906,48.788847,199.082173,160.756594,227.619656,226.082630,198.828040,14.130333,192.799671,1.521121,47.158819,47.782145,159.270665,200.884128,157.437838,192.592912,101.489117,185.345452,-0.000451,-1.128844,99.183305,63.402337,192.675378,20.746648,72.086777,0.701521,903179.146346,0.883153,8.654282,18.511370,3.994706,0.078573,0.071000,148.226035,99.834977,72.930809,32.000000,32.000000,32.000000,32.000000,32.000000,71.976762,63.637570,104.847492,100.000000,35.985734,39.949367,66.887975,75.751997,40.443038,43.500000,61.276283,198.828040,75.841825,0.667272,198.900265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.689660,48.788847,199.114932,160.756594,227.649792,226.058453,198.994612,14.131618,192.785755,1.539934,47.248512,47.737622,159.314191,200.745151,157.487122,192.584418,101.159680,185.300050,-0.000450,-1.128868,99.278537,63.436292,192.584641,20.747437,72.063662,0.702111,901109.729942,0.882471,8.687935,17.998897,4.000796,0.078444,0.073798,148.232406,99.918256,72.918185,32.000000,32.000000,32.000000,32.000000,32.000000,71.998959,63.640756,104.832635,100.000000,35.939088,39.949367,66.887975,75.823180,40.443038,43.500000,61.315563,198.994612,75.611812,0.663174,199.027841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.678718,48.852608,199.027942,160.782656,227.704844,226.097437,198.769408,14.128478,193.095598,1.553253,47.247598,47.675518,159.300122,200.863843,157.460194,192.710683,101.346105,184.962919,-0.000451,-1.129954,99.355455,63.394601,192.831461,20.747540,72.113733,0.703472,902567.735064,0.886433,8.888865,18.312495,4.010123,0.078907,0.072498,148.232727,99.927813,72.935095,32.000000,32.000000,32.000000,32.000000,32.000000,72.000461,63.676556,104.815827,100.000000,35.950144,39.949367,66.887975,75.801386,40.443038,43.500000,61.351611,198.769408,77.344083,0.668642,198.139722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.671082,48.873220,199.229971,160.783217,227.714359,226.192415,199.404442,14.131332,192.956425,1.562197,47.125951,47.918780,159.285220,200.901273,157.476950,192.788671,101.906474,185.169172,-0.000451,-1.129963,99.421199,63.527649,192.822894,20.747399,72.128301,0.703145,903807.096505,0.884710,8.842441,18.624522,4.007170,0.079949,0.071013,148.247133,99.857194,72.923190,32.000000,32.000000,32.000000,32.000000,32.000000,72.016362,63.675474,104.791444,100.000000,35.909734,39.949367,66.887975,75.810589,40.443038,43.500000,61.332944,199.404442,76.441787,0.670149,198.416551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.704971,48.772632,199.151416,160.773969,227.735512,226.231911,198.326307,14.129620,192.754012,1.567452,46.492545,47.831138,159.324426,200.820786,157.518886,192.703024,101.426256,184.648190,-0.000451,-1.127590,99.550595,63.678511,192.679233,20.747354,72.093827,0.702832,903358.025591,0.886240,8.917549,18.308723,4.006302,0.077675,0.073083,148.262540,99.880234,72.935899,32.000000,32.000000,32.000000,32.000000,32.000000,72.054508,63.719017,104.763324,100.000000,35.967493,39.949367,66.887975,75.747931,40.443038,43.500000,61.331448,198.326307,74.605967,0.655303,199.738265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772143,48.734980,199.107860,160.759396,227.671334,226.171241,198.776557,14.132046,192.972012,1.583392,46.681753,47.884407,159.282085,200.877196,157.475695,192.799978,101.285531,185.379486,-0.000451,-1.127602,99.586608,63.437047,192.703522,20.749285,72.117339,0.703638,901418.913289,0.883991,8.946082,17.827524,4.010985,0.078645,0.073878,148.232965,99.871140,72.923929,32.000000,32.000000,32.000000,32.000000,32.000000,72.048929,63.719235,104.739925,100.000000,35.943110,39.949367,66.887975,75.800704,40.443038,43.500000,61.202043,198.776557,76.037924,0.663933,198.650265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.689802,48.734980,199.243063,160.759396,227.648175,226.161457,199.386876,14.131760,192.965516,1.591037,47.056378,47.698455,159.266252,200.923066,157.504725,192.816642,101.545207,185.614267,-0.000451,-1.128738,99.589399,63.480378,193.029391,20.751514,72.151254,0.703251,903262.572820,0.888027,8.810352,18.107636,4.006670,0.079767,0.073436,148.240579,99.839067,72.929130,32.000000,32.000000,32.000000,32.000000,32.000000,72.039799,63.714612,104.705634,100.000000,35.926668,39.949367,66.887975,75.763627,40.443038,43.500000,61.129446,199.386876,76.874769,0.679571,198.328432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.768454,48.772632,199.362992,160.759957,227.592537,226.197077,198.506854,14.133045,192.997036,1.585704,47.205948,47.788755,159.322540,201.014052,157.493604,192.828683,101.482016,183.779910,-0.000451,-1.129333,99.478961,63.406519,192.781369,20.751874,72.147612,0.701799,903429.738157,0.884356,8.703098,18.529128,4.000388,0.079013,0.073137,148.224228,99.828263,72.936572,32.000000,32.000000,32.000000,32.000000,32.000000,72.037945,63.726537,104.688110,100.000000,36.035080,39.949367,66.887975,75.812308,40.443038,43.500000,61.129805,198.506854,75.569945,0.665613,199.168242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.692456,48.841889,199.125400,160.793305,227.608284,226.210338,199.318337,14.136184,192.747174,1.586513,47.168156,47.778250,159.322141,200.824578,157.494336,192.608053,101.308677,184.186091,-0.000451,-1.128766,99.103532,63.595557,192.547928,20.751716,72.109730,0.702813,902420.984806,0.883235,8.788427,18.359417,4.009737,0.078704,0.072738,148.207015,99.821363,72.922165,32.000000,32.000000,32.000000,32.000000,32.000000,72.065655,63.736127,104.663303,100.000000,36.017995,39.949367,66.887975,75.766633,40.443038,43.500000,61.097855,199.318337,75.998672,0.659630,198.740941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767819,48.861952,199.045833,160.809839,227.564051,226.197350,199.267353,14.128050,192.928301,1.593808,46.723602,47.751111,159.293886,200.640302,157.452057,192.684831,101.323440,184.629643,-0.000451,-1.128749,98.964241,63.413285,192.770664,20.752247,72.110469,0.702358,902749.940277,0.885826,8.744569,17.717429,4.005810,0.079930,0.072062,148.223726,99.810495,72.936071,32.000000,32.000000,32.000000,32.000000,32.000000,72.029204,63.735685,104.635348,100.000000,35.869152,39.949367,66.887975,75.811766,40.443038,43.500000,61.144508,199.267353,75.963909,0.670550,198.865882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.770495,48.861952,199.133787,160.809839,227.505124,226.153467,198.613371,14.123055,192.994401,1.588457,46.802726,47.701933,159.310844,200.847656,157.458111,192.812011,101.584978,185.282509,-0.000451,-1.128765,98.952543,63.448966,192.769585,20.753556,72.059858,0.703276,903887.919732,0.883943,8.892584,18.047368,4.007156,0.077591,0.070408,148.218656,99.814377,72.942621,32.000000,32.000000,32.000000,32.000000,32.000000,72.041228,63.729852,104.616479,100.000000,35.898099,39.949367,66.887975,75.772082,40.443038,43.500000,61.145720,198.613371,75.493370,0.667289,199.003569,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795790,48.774006,199.410610,160.788821,227.584958,226.095097,198.874235,14.129763,193.154413,1.607226,46.951651,47.740315,159.316806,201.035723,157.499552,192.888473,101.440320,185.620921,-0.000451,-1.128756,99.008573,63.520362,192.872393,20.754567,72.159909,0.702119,903724.129198,0.882680,8.834548,18.203321,3.999489,0.078733,0.074299,148.211201,99.738769,72.922620,32.000000,32.000000,32.000000,32.000000,32.000000,72.021291,63.733128,104.584744,100.000000,35.967967,39.949367,66.887975,75.823182,40.443038,43.500000,61.027956,198.874235,76.245184,0.666502,198.499439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701627,48.783350,199.216144,160.786299,227.612698,226.081965,198.662084,14.134472,192.824566,1.605452,47.058404,47.726994,159.332913,200.885167,157.518337,192.757422,101.338265,184.641126,-0.000451,-1.128181,99.116675,63.583716,192.676090,20.756137,72.098858,0.702663,902448.894480,0.885362,8.831776,18.192497,4.001041,0.078941,0.073324,148.245445,99.787662,72.956919,32.000000,32.000000,32.000000,32.000000,32.000000,72.051422,63.743492,104.609447,100.000000,35.968734,39.949367,66.887975,75.758655,40.443038,43.500000,61.005804,198.662084,76.645693,0.670705,198.351209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711507,48.830346,199.049750,160.810400,227.572855,226.047648,198.969389,14.139467,192.847048,1.612603,46.882511,47.885655,159.310207,200.809431,157.499730,192.595526,101.528275,184.879065,-0.000452,-1.127117,99.200809,63.450349,192.748307,20.758299,72.083604,0.701699,902546.845216,0.883255,8.717638,18.466853,4.004568,0.079375,0.073529,148.253400,99.749932,72.931935,32.000000,32.000000,32.000000,32.000000,32.000000,72.047151,63.727472,104.577104,100.000000,35.953557,39.949367,66.887975,75.813010,40.443038,43.500000,60.975635,198.969389,75.782668,0.664102,198.975363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731542,48.816055,199.329273,160.810400,227.580300,226.041119,199.113235,14.131047,193.251145,1.607258,46.817223,47.753295,159.289124,201.021677,157.441624,192.890084,101.818255,184.991280,-0.000452,-1.127125,99.280567,63.535532,192.948241,20.760275,72.200026,0.702963,903076.143074,0.886032,8.824535,18.192909,4.008242,0.078403,0.073533,148.266323,99.732268,72.911999,32.000000,32.000000,32.000000,32.000000,32.000000,72.016102,63.706149,104.537202,100.000000,35.930611,39.949367,66.887975,75.810007,40.443038,43.500000,60.998802,199.113235,75.318529,0.661262,199.289131,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821783,48.816055,199.492432,160.810400,227.535946,226.052495,198.871966,14.133758,193.289812,1.610626,46.509990,47.681610,159.341963,201.224341,157.514957,193.065878,101.724349,185.239342,-0.000452,-1.127127,99.409082,63.508022,193.122758,20.762604,72.158232,0.702562,902257.545002,0.884450,8.861289,18.094346,4.004098,0.077820,0.072815,148.338733,99.826572,72.959595,32.000000,32.000000,32.000000,32.000000,32.000000,72.048956,63.730549,104.525720,100.000000,35.989290,39.949367,66.887975,75.799519,40.443038,43.500000,60.961010,198.871966,76.442022,0.668269,198.407857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727097,48.769609,199.223863,160.797509,227.511117,226.056253,198.750793,14.131618,192.773171,1.615633,46.934946,47.669886,159.369105,200.824089,157.530088,192.556060,101.358925,184.245188,-0.000452,-1.127116,99.465545,63.474354,192.559678,20.764315,72.042639,0.701835,900919.599357,0.883355,8.826233,17.847464,4.008106,0.079551,0.073439,148.365981,99.787915,72.985972,32.000000,32.000000,32.000000,32.000000,32.000000,72.048999,63.735610,104.523160,100.000000,36.011559,39.949367,66.887975,75.748326,40.443038,43.500000,60.888701,198.750793,75.935061,0.672776,198.964466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.701496,48.811108,198.947167,160.797229,227.569188,226.121007,198.242205,14.132046,192.764610,1.616877,47.183737,47.815696,159.347132,200.688170,157.522402,192.555021,101.378215,184.788228,-0.000451,-1.125945,99.534618,63.421692,192.454379,20.765111,72.079673,0.701557,901228.920002,0.882691,8.732783,18.036570,4.004121,0.079262,0.073786,148.362254,99.754721,72.975547,32.000000,32.000000,32.000000,32.000000,32.000000,72.050914,63.746741,104.488146,100.000000,35.958749,39.949367,66.887975,75.801230,40.443038,43.500000,60.856249,198.242205,75.550274,0.662242,199.014308,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772249,48.874045,199.379476,160.796948,227.614450,226.121505,199.172040,14.131332,193.017224,1.620083,47.258112,47.892790,159.282008,201.059637,157.426192,192.832186,101.699696,185.805974,-0.000451,-1.127124,99.296752,63.551499,193.017216,20.767394,72.119647,0.703107,902789.707459,0.884997,8.784393,18.019883,4.006344,0.079269,0.071533,148.336208,99.785023,72.941096,32.000000,32.000000,32.000000,32.000000,32.000000,72.020283,63.735872,104.431741,100.000000,35.844149,39.949367,66.887975,75.800812,40.443038,43.500000,60.862376,199.172040,76.344567,0.667066,198.583192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.800604,48.911148,199.387375,160.821329,227.584938,226.140922,198.524211,14.133330,193.017097,1.624828,47.382970,47.671598,159.274219,201.111868,157.474225,192.802403,101.744009,185.159090,-0.000451,-1.127110,99.094814,63.388345,192.941224,20.770298,72.167590,0.702652,903149.023738,0.888134,8.852430,18.209506,4.002841,0.078804,0.072462,148.329656,99.844273,72.935938,32.000000,32.000000,32.000000,32.000000,32.000000,72.019582,63.703811,104.407326,100.000000,36.004948,39.949367,66.887975,75.779356,40.443038,43.500000,60.908245,198.524211,76.008697,0.670374,198.754238,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682158,48.911148,199.281335,160.821329,227.564856,226.203768,198.752820,14.132902,192.874315,1.617014,47.682919,47.764085,159.361471,200.881967,157.531492,192.818436,101.421722,184.369882,-0.000453,-1.127106,98.909821,63.586557,192.670931,20.772087,72.135838,0.702609,901881.646879,0.882749,8.842053,18.278323,4.005836,0.078173,0.070829,148.359488,99.854443,72.918070,32.000000,32.000000,32.000000,32.000000,32.000000,72.031084,63.734239,104.392316,100.000000,36.005773,39.949367,66.887975,75.761976,40.443038,43.500000,60.933194,198.752820,76.538448,0.663726,198.456008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737102,49.011189,199.194690,160.870932,227.526995,226.209224,199.245973,14.130476,192.939716,1.617802,47.071379,47.770593,159.345165,201.056661,157.501189,192.777710,101.386131,185.292215,-0.000454,-1.127117,98.836812,63.400193,192.839985,20.773698,72.169230,0.701947,901810.249921,0.885238,8.849796,17.986121,4.003714,0.079146,0.071305,148.315730,99.836022,72.926514,32.000000,32.000000,32.000000,32.000000,32.000000,71.992867,63.719055,104.408689,100.000000,35.905477,39.949367,66.887975,75.830923,40.443038,43.500000,61.026713,199.245973,76.617079,0.666474,198.497078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.653514,48.958145,199.361530,160.855238,227.536741,226.186442,198.940034,14.122485,193.133406,1.610519,47.055524,47.724916,159.376366,201.082103,157.492847,192.986968,101.834796,185.914496,-0.000454,-1.127099,98.746845,63.534647,192.946042,20.777026,72.195176,0.703672,903604.969091,0.886809,8.972521,18.005099,4.011125,0.078505,0.074048,148.325086,99.899595,72.943772,32.000000,32.000000,32.000000,32.000000,32.000000,71.997789,63.700196,104.413307,100.000000,35.935990,39.949367,66.887975,75.801143,40.443038,43.500000,61.034384,198.940034,76.840277,0.663195,198.371311,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780591,48.902903,199.559519,160.849073,227.516661,226.186836,198.761693,14.129905,193.123829,1.611402,46.670254,47.872682,159.372482,201.231742,157.537622,192.936206,102.034296,185.203984,-0.000454,-1.127669,98.334812,63.437847,193.003389,20.780276,72.238972,0.702672,904016.633478,0.883798,9.015605,18.395067,4.004952,0.077919,0.070498,148.308676,99.923604,72.943445,32.000000,32.000000,32.000000,32.000000,32.000000,71.994759,63.713440,104.413265,100.000000,36.041985,39.949367,66.887975,75.851605,40.443038,43.500000,60.981854,198.761693,76.148180,0.661880,198.814584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726039,48.902903,199.309351,160.849073,227.472618,226.258897,199.358428,14.131903,192.922021,1.626955,47.091691,47.742456,159.376047,200.849001,157.583449,192.744096,101.511341,185.105099,-0.000453,-1.130577,97.678294,63.481010,192.721817,20.782130,72.218489,0.703706,902007.133416,0.886591,9.049231,18.184746,4.015054,0.079048,0.074044,148.294009,99.923794,72.931149,32.000000,32.000000,32.000000,32.000000,32.000000,71.980051,63.681028,104.400291,100.000000,36.066601,39.949367,66.887975,75.780040,40.443038,43.500000,60.921078,199.358428,76.050311,0.661166,198.826268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.696696,48.945228,199.164214,160.871773,227.357467,226.298187,199.056947,14.131475,193.011646,1.638986,47.385262,47.727896,159.391298,200.956704,157.564026,192.830699,101.228463,185.615125,-0.000453,-1.130607,97.231443,63.361496,192.792036,20.782648,72.081350,0.702065,900758.595014,0.884734,8.862272,17.713058,4.008782,0.079239,0.071748,148.301642,99.954681,72.986622,32.000000,32.000000,32.000000,32.000000,32.000000,71.970330,63.700476,104.401906,100.000000,35.892137,39.949367,66.887975,75.812237,40.443038,43.500000,60.954114,199.056947,76.283372,0.666023,198.646134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.776131,48.996897,199.266131,160.889148,227.313009,226.281861,198.942156,14.136755,193.140322,1.648296,47.480591,47.794252,159.375624,201.106975,157.537376,193.099189,101.819807,185.353506,-0.000452,-1.130027,97.221089,63.734326,193.031939,20.785260,72.204967,0.702540,903371.792437,0.883443,8.918783,18.198071,4.008149,0.079778,0.074612,148.316909,99.926662,72.935282,32.000000,32.000000,32.000000,32.000000,32.000000,71.994489,63.682649,104.415908,100.000000,35.968568,39.949367,66.887975,75.832660,40.443038,43.500000,61.002656,198.942156,76.915716,0.667142,198.349046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848593,49.040322,199.438247,160.898956,227.472351,226.237218,199.339591,14.134900,193.050701,1.640298,46.981772,47.845677,159.375543,201.104467,157.557668,193.008511,101.491566,184.872539,-0.000453,-1.128281,96.989735,63.596559,192.850609,20.786676,72.197863,0.704092,904931.565618,0.885620,8.991526,18.676490,4.007595,0.077501,0.072705,148.306029,99.919614,72.913452,32.000000,32.000000,32.000000,32.000000,32.000000,71.981153,63.678797,104.381772,100.000000,35.963412,39.949367,66.887975,75.789269,40.443038,43.500000,61.007953,199.339591,75.933402,0.665307,198.829690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760728,48.938357,199.023316,160.882702,227.430649,226.275860,198.914608,14.123484,192.852312,1.642444,47.095122,47.799824,159.377106,200.816607,157.546784,192.690858,101.414557,185.080682,-0.000454,-1.128292,96.703558,63.466710,192.730855,20.785739,72.073236,0.702213,902345.835438,0.884625,8.960884,17.984893,4.003247,0.077304,0.070865,148.321456,99.919824,72.949731,32.000000,32.000000,32.000000,32.000000,32.000000,72.010607,63.662555,104.378392,100.000000,35.984843,39.949367,66.887975,75.747183,40.443038,43.500000,61.062535,198.914608,75.925144,0.659206,198.795741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.673984,48.938357,199.200628,160.882702,227.412808,226.326209,198.600170,14.135185,192.931350,1.653666,46.927733,47.945861,159.347305,200.895993,157.490506,192.805562,101.750171,185.399603,-0.000455,-1.129463,96.635926,63.529705,192.786610,20.785001,72.100985,0.701760,903567.072455,0.881369,8.929310,18.128550,4.000880,0.077109,0.071060,148.314583,99.931428,72.908706,32.000000,32.000000,32.000000,32.000000,32.000000,71.996877,63.640743,104.336088,100.000000,35.882474,39.949367,66.887975,75.796327,40.443038,43.500000,60.964966,198.600170,76.085795,0.667237,198.676386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.748182,48.935059,199.339342,160.861124,227.487299,226.305275,198.460979,14.125624,193.288542,1.659258,46.920886,47.739426,159.359648,201.186524,157.561355,193.047639,101.885286,185.378778,-0.000456,-1.129679,96.696672,63.606233,192.916876,20.787357,72.217011,0.702927,903900.438154,0.884882,8.918296,18.285483,3.999606,0.078382,0.070547,148.336601,99.955415,72.946858,32.000000,32.000000,32.000000,32.000000,32.000000,72.014177,63.651944,104.370728,100.000000,35.995673,39.949367,66.887975,75.847867,40.443038,43.500000,60.957163,198.460979,75.500131,0.667265,199.109666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.813244,48.889161,199.481327,160.838984,227.583997,226.321438,198.835863,14.125481,193.122020,1.647315,47.012078,47.828786,159.368404,201.328762,157.558435,193.035762,101.588190,185.544977,-0.000458,-1.129895,96.817163,63.564434,192.940554,20.788964,72.231165,0.704350,902817.731621,0.888201,9.008208,18.072202,4.010160,0.079102,0.071466,148.338586,99.887353,72.942852,32.000000,32.000000,32.000000,32.000000,32.000000,72.011387,63.638257,104.350868,100.000000,35.993566,39.949367,66.887975,75.807229,40.443038,43.500000,60.952190,198.835863,76.312527,0.667462,198.598573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.771809,48.916644,199.235236,160.844869,227.517250,226.345577,199.048854,14.135613,192.894188,1.641968,46.985406,47.775405,159.362040,200.952688,157.552811,192.766060,101.476993,185.437576,-0.000457,-1.130126,96.867982,63.457604,192.744943,20.789567,72.144132,0.702571,902023.965615,0.887261,8.927994,17.929102,4.006967,0.077344,0.071064,148.323379,99.875748,72.909401,32.000000,32.000000,32.000000,32.000000,32.000000,72.004802,63.624498,104.330146,100.000000,36.067368,39.949367,66.887975,75.770061,40.443038,43.500000,60.895127,199.048854,76.104745,0.672020,198.594403,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.889930,48.916644,199.176678,160.844869,227.519388,226.385002,198.601007,14.134472,192.966593,1.630415,47.025971,47.894305,159.347913,200.870978,157.532994,192.859446,101.824898,184.693852,-0.000458,-1.129185,97.089833,63.684343,192.910223,20.790265,72.163713,0.701922,903126.574773,0.884252,8.814724,18.289892,4.004584,0.078520,0.070709,148.311477,99.875241,72.922220,32.000000,32.000000,32.000000,32.000000,32.000000,72.041011,63.607135,104.353177,100.000000,35.960571,39.949367,66.887975,75.796492,40.443038,43.500000,60.912201,198.601007,75.488880,0.664381,199.023947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688248,48.910873,199.483347,160.844309,227.512105,226.382939,198.924326,14.131190,193.174962,1.620868,47.566524,47.930657,159.372755,201.151806,157.547705,193.111877,102.137276,185.943280,-0.000459,-1.129328,97.315416,63.616372,193.153148,20.791421,72.223303,0.702798,903842.644172,0.884285,8.885107,18.359934,4.002974,0.079249,0.071637,148.368657,99.833231,72.964114,32.000000,32.000000,32.000000,32.000000,32.000000,72.060877,63.638908,104.372806,100.000000,36.025605,39.949367,66.887975,75.727663,40.443038,43.500000,60.898259,198.924326,76.502099,0.666224,198.377684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826936,49.027130,199.519478,160.868130,227.558304,226.342263,198.670978,14.130191,193.171021,1.598327,46.952377,47.999507,159.371166,201.153253,157.564599,192.976421,101.764632,185.354941,-0.000459,-1.129067,97.507326,63.691170,192.886526,20.792753,72.221212,0.701099,902289.807277,0.884101,8.762886,17.726550,3.992322,0.079225,0.073585,148.336341,99.817237,72.929945,32.000000,32.000000,32.000000,32.000000,32.000000,72.031396,63.611639,104.378432,100.000000,36.051542,39.949367,66.887975,75.844710,40.443038,43.500000,61.005344,198.670978,76.461927,0.670217,198.502547,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787812,48.999646,199.238095,160.887466,227.585268,226.351409,198.608660,14.129620,192.918430,1.596979,47.040979,47.776396,159.392125,200.971159,157.560328,192.810427,101.492659,185.015972,-0.000459,-1.128720,97.678816,63.374670,192.837008,20.793025,72.110145,0.703814,901300.720295,0.886624,8.965930,17.893275,4.014699,0.078625,0.073298,148.333717,99.826901,72.945571,32.000000,32.000000,32.000000,32.000000,32.000000,72.039543,63.621122,104.416766,100.000000,36.074103,39.949367,66.887975,75.764794,40.443038,43.500000,61.015663,198.608660,75.679480,0.664449,199.014938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816081,49.005692,199.307610,160.882982,227.557054,226.392803,198.827099,14.131760,193.189752,1.586455,47.145089,47.761968,159.370389,201.074907,157.553257,193.007979,101.778967,185.791547,-0.000458,-1.128951,97.854919,63.481358,192.999697,20.792685,72.128662,0.702312,902829.602181,0.885140,8.938526,18.040617,4.004249,0.078094,0.074193,148.326383,99.867687,72.943525,32.000000,32.000000,32.000000,32.000000,32.000000,72.030128,63.613285,104.441390,100.000000,35.943087,39.949367,66.887975,75.786306,40.443038,43.500000,60.994789,198.827099,76.021066,0.663361,198.788424,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711720,49.005692,199.316662,160.882982,227.507750,226.377743,199.217782,14.128764,193.341203,1.587050,47.274669,47.887297,159.338908,201.298121,157.532645,193.150685,101.883307,185.596579,-0.000459,-1.127889,97.975126,63.645637,193.109606,20.792950,72.224530,0.703140,904001.977147,0.886158,8.951536,18.182540,4.001744,0.078063,0.071549,148.294366,99.824348,72.927333,32.000000,32.000000,32.000000,32.000000,32.000000,72.034005,63.585424,104.463683,100.000000,35.994882,39.949367,66.887975,75.768659,40.443038,43.500000,61.007071,199.217782,76.569983,0.669978,198.327173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841588,49.013388,199.698766,160.889148,227.592314,226.361980,198.745232,14.132189,193.156348,1.591325,47.386952,47.904204,159.394535,201.411471,157.568779,193.275529,101.736971,184.240698,-0.000460,-1.128455,98.150518,63.496815,193.129999,20.794268,72.240685,0.702917,902940.291666,0.884803,8.928320,18.193531,4.000869,0.078213,0.071517,148.293264,99.815570,72.925265,32.000000,32.000000,32.000000,32.000000,32.000000,72.071996,63.611255,104.531526,100.000000,36.085847,39.949367,66.887975,75.828756,40.443038,43.500000,61.021711,198.745232,76.818460,0.666926,198.388739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734036,49.023557,199.426953,160.897555,227.648030,226.372882,198.735275,14.131475,193.118371,1.598056,47.574435,47.791896,159.395959,201.056192,157.591711,193.005901,101.518053,184.916454,-0.000462,-1.129043,98.296977,63.627439,192.859584,20.795712,72.213567,0.703272,902596.626527,0.885069,9.036414,18.014541,4.009450,0.079030,0.072149,148.311436,99.787800,72.917757,32.000000,32.000000,32.000000,32.000000,32.000000,72.076460,63.617437,104.570902,100.000000,36.143075,39.949367,66.887975,75.755032,40.443038,43.500000,61.029748,198.735275,75.161719,0.663360,199.578627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.748171,49.052965,199.414623,160.921936,227.623113,226.415052,199.054977,14.130333,193.217090,1.605816,47.275627,47.827465,159.389479,201.034337,157.561449,192.964666,101.769831,185.832726,-0.000463,-1.129056,98.451671,63.486628,192.983422,20.798014,72.197195,0.702421,902923.278034,0.884563,8.909624,17.640109,4.006669,0.078782,0.073261,148.335199,99.837683,72.944330,32.000000,32.000000,32.000000,32.000000,32.000000,72.085891,63.634071,104.579445,100.000000,36.029696,39.949367,66.887975,75.816178,40.443038,43.500000,61.049326,199.054977,75.487564,0.660562,198.994757,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
