OSU 80 Ton Compressor Load Stand
49.836606,49.052965,199.439439,160.921936,227.627188,226.431864,198.889838,14.130191,193.336420,1.608487,47.493671,47.777779,159.388269,201.276226,157.584758,193.174277,102.046497,186.076465,-0.000464,-1.129182,98.571776,63.457735,193.188696,20.800646,72.184159,0.703406,904133.873425,0.886801,9.031150,18.118931,4.009869,0.079600,0.072651,148.359882,99.860070,72.961458,32.000000,32.000000,32.000000,32.000000,32.000000,72.091183,63.642761,104.587756,100.000000,36.052533,39.949367,66.887975,75.809188,40.443038,43.500000,61.090799,198.889838,76.271815,0.675815,198.561476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823731,49.038398,199.687784,160.926981,227.587647,226.448296,199.023934,14.131903,193.333066,1.602217,47.450566,47.868020,159.412101,201.376121,157.619583,193.174196,101.915426,185.509773,-0.000463,-1.128861,98.690814,63.591112,193.104261,20.802811,72.242217,0.703547,903319.468023,0.885336,9.045913,18.218426,4.008482,0.078959,0.073232,148.394983,99.890622,72.920869,32.000000,32.000000,32.000000,32.000000,32.000000,72.079309,63.637039,104.601399,100.000000,36.149905,39.949367,66.887975,75.758476,40.443038,43.500000,61.090490,199.023934,77.082984,0.672881,198.290981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804657,49.065883,199.389847,160.958649,227.578864,226.507113,199.058377,14.130762,193.040352,1.593177,47.353805,47.908463,159.427037,201.085161,157.617576,192.859484,101.450438,184.757234,-0.000462,-1.127198,98.784818,63.615944,192.946487,20.804362,72.182230,0.702678,902066.137791,0.884389,8.954355,18.034984,4.001866,0.077650,0.071030,148.387189,99.914485,72.943177,32.000000,32.000000,32.000000,32.000000,32.000000,72.063448,63.625198,104.577681,100.000000,36.102900,39.949367,66.887975,75.765488,40.443038,43.500000,61.134894,199.058377,75.806342,0.665019,198.899242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.744569,49.061485,199.309867,160.944356,227.604745,226.587183,198.613099,14.131190,193.142274,1.584846,47.360247,47.817113,159.405523,201.024429,157.601673,192.978724,101.452123,185.530607,-0.000461,-1.127211,98.883875,63.544332,193.056721,20.804892,72.165516,0.702928,902650.877667,0.884075,8.953110,17.949168,4.007885,0.077826,0.071579,148.407063,99.851229,72.947617,32.000000,32.000000,32.000000,32.000000,32.000000,72.096083,63.638094,104.599299,100.000000,36.063713,39.949367,66.887975,75.772540,40.443038,43.500000,61.151649,198.613099,75.035812,0.658784,199.285197,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.679914,49.061485,199.600737,160.944356,227.592608,226.550644,198.676360,14.131903,193.418870,1.592416,47.319276,47.800121,159.408652,201.406619,157.571611,193.195710,101.835843,185.717089,-0.000461,-1.128002,98.984139,63.380220,193.116661,20.806870,72.214523,0.703234,904963.635519,0.884596,9.000335,18.125372,4.003438,0.079140,0.071846,148.407925,99.864564,72.929771,32.000000,32.000000,32.000000,32.000000,32.000000,72.087934,63.639479,104.605387,100.000000,36.111822,39.949367,66.887975,75.807084,40.443038,43.500000,61.163414,198.676360,76.031523,0.669615,198.675442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.796213,49.057362,199.592454,160.910727,227.642818,226.529046,199.334253,14.128906,193.449705,1.585947,47.487720,47.979055,159.406492,201.458096,157.567937,193.270291,101.760948,184.622827,-0.000460,-1.131144,99.083384,63.609841,193.072059,20.808802,72.331396,0.704190,905389.351297,0.888072,9.058165,18.420454,4.006666,0.078708,0.073811,148.352249,99.874882,72.927203,32.000000,32.000000,32.000000,32.000000,32.000000,72.069416,63.626628,104.573778,100.000000,36.148256,39.949367,66.887975,75.842567,40.443038,43.500000,61.175216,199.334253,76.443590,0.677254,198.532562,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.001354,49.104910,199.755397,160.929783,227.721385,226.538277,199.071253,14.133616,193.277248,1.592282,47.345847,47.870058,159.453323,201.297591,157.619024,193.209971,101.616149,185.127706,-0.000462,-1.131989,99.185514,63.707337,193.204032,20.810086,72.283759,0.705154,903709.884651,0.888930,9.125186,18.108154,4.017735,0.079276,0.071025,148.362907,99.854035,72.933776,32.000000,32.000000,32.000000,32.000000,32.000000,72.080765,63.663595,104.594115,100.000000,36.203177,39.949367,66.887975,75.777753,40.443038,43.500000,61.239256,199.071253,75.921917,0.669753,198.953805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.842311,49.075777,199.614483,160.952203,227.730135,226.559745,198.464740,14.132617,193.288507,1.577133,47.283875,47.861749,159.437276,201.179491,157.618408,193.057566,101.642424,184.869277,-0.000462,-1.133980,99.276737,63.618616,192.990274,20.813219,72.283291,0.702454,903704.127200,0.883603,9.000557,17.763190,4.008185,0.079067,0.073760,148.362787,99.817426,72.936452,32.000000,32.000000,32.000000,32.000000,32.000000,72.056909,63.669601,104.577241,100.000000,36.220845,39.949367,66.887975,75.656574,40.443038,43.500000,61.262493,198.464740,75.757858,0.664666,199.117377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.871179,49.048567,199.728410,160.940433,227.660255,226.552990,198.490484,14.129620,193.426066,1.577161,47.350662,48.035322,159.425826,201.424886,157.614854,193.193752,102.083806,186.156535,-0.000462,-1.134115,99.368748,63.711835,193.413611,20.816798,72.279342,0.700894,904186.495782,0.880890,8.836063,18.101939,3.995000,0.077505,0.071143,148.371041,99.828124,72.940435,32.000000,32.000000,32.000000,32.000000,32.000000,72.102267,63.661901,104.569936,100.000000,36.170113,39.949367,66.887975,75.742727,40.443038,43.500000,61.252666,198.490484,74.937763,0.667307,199.527683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.953368,49.105735,199.634228,160.942114,227.749603,226.548099,198.486320,14.130476,193.483472,1.556688,47.465898,48.034391,159.449183,201.425905,157.609593,193.322221,101.740337,185.563848,-0.000463,-1.132959,99.555428,63.780321,193.154229,20.819614,72.280730,0.702534,904323.110768,0.886728,8.971264,17.976437,4.004920,0.077967,0.071624,148.343292,99.779653,72.933711,32.000000,32.000000,32.000000,32.000000,32.000000,72.119673,63.659832,104.500584,100.000000,36.214918,39.949367,66.887975,75.724389,40.443038,43.500000,61.246316,198.486320,74.890325,0.670313,199.452152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.930841,49.105735,199.657500,160.942114,227.808243,226.541023,199.315103,14.131618,193.342423,1.555282,47.694697,47.929948,159.453879,201.321199,157.627503,193.139686,101.600483,185.961664,-0.000461,-1.131823,99.644892,63.612553,193.108870,20.821413,72.400669,0.702418,902322.058896,0.885949,8.914196,18.028280,4.004887,0.077510,0.071419,148.362845,99.831921,72.953232,32.000000,32.000000,32.000000,32.000000,32.000000,72.099589,63.678845,104.474009,100.000000,36.210416,39.949367,66.887975,75.675503,40.443038,43.500000,61.321912,199.315103,74.451176,0.677500,199.703765,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855048,49.117278,199.426112,160.963693,227.810310,226.545263,199.293650,14.131618,193.291594,1.548397,47.541095,48.013116,159.430641,201.241446,157.588368,193.140012,101.844956,185.900449,-0.000461,-1.130674,99.692423,63.641630,193.103323,20.823396,72.243930,0.701248,903788.772552,0.884470,8.886429,18.144974,3.996412,0.078302,0.072581,148.318007,99.871695,72.934559,32.000000,32.000000,32.000000,32.000000,32.000000,72.099283,63.664322,104.409480,100.000000,36.157572,39.949367,66.887975,75.683150,40.443038,43.500000,61.357110,199.293650,75.646791,0.676813,199.021468,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840780,49.126074,199.655386,160.954725,227.859318,226.555904,198.982306,14.132331,193.392495,1.549410,47.370812,47.892652,159.447955,201.351595,157.587614,193.263774,102.082437,186.099337,-0.000460,-1.130676,99.770123,63.657046,193.229832,20.824871,72.305504,0.700406,904411.754105,0.881207,8.909698,18.437101,3.998681,0.078775,0.072317,148.304262,99.892097,72.926964,32.000000,32.000000,32.000000,32.000000,32.000000,72.104664,63.672683,104.400263,100.000000,36.152016,39.949367,66.887975,75.724303,40.443038,43.500000,61.382401,198.982306,76.898209,0.681116,198.336614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891627,49.094191,199.826498,160.955846,228.006539,226.523953,198.749994,14.130333,193.533178,1.544289,47.396512,47.902024,159.452811,201.422990,157.623792,193.412694,102.014739,185.083614,-0.000460,-1.130090,99.840158,63.551807,193.238602,20.826290,72.286356,0.702325,903535.297168,0.882836,8.999590,18.169212,4.000119,0.080198,0.073929,148.297669,99.913617,72.919826,32.000000,32.000000,32.000000,32.000000,32.000000,72.097587,63.680168,104.390564,100.000000,36.256169,39.949367,66.887975,75.730317,40.443038,43.500000,61.417675,198.749994,77.092559,0.670732,198.270800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.980935,49.094191,199.784318,160.955846,228.088031,226.503047,198.830527,14.132046,193.205891,1.529704,47.518319,48.088916,159.496134,201.274982,157.655519,193.071826,101.824244,184.467950,-0.000460,-1.128348,99.929302,63.815215,193.150578,20.827078,72.257435,0.702538,902615.179733,0.884562,9.023145,18.007786,4.005864,0.078519,0.073663,148.298292,99.982419,72.949642,32.000000,32.000000,32.000000,32.000000,32.000000,72.124948,63.705295,104.380447,100.000000,36.311262,39.949367,66.887975,75.697505,40.443038,43.500000,61.410008,198.830527,77.318245,0.660579,198.150777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.838168,49.101612,199.508024,160.970980,228.203534,226.490908,198.203049,14.130048,193.380242,1.525528,47.677408,47.892155,159.459864,201.319629,157.610867,193.134041,101.980900,185.955034,-0.000459,-1.128942,99.990179,63.698542,193.197854,20.828594,72.204155,0.702350,902563.875000,0.884389,8.938679,17.686427,4.005211,0.078977,0.073227,148.294385,99.982314,72.942679,32.000000,32.000000,32.000000,32.000000,32.000000,72.115690,63.713085,104.332475,100.000000,36.182495,39.949367,66.887975,75.641654,40.443038,43.500000,61.439066,198.203049,76.529036,0.658563,198.268243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841329,49.162903,199.626100,160.969859,228.292892,226.467607,199.209259,14.133045,193.371144,1.513640,47.713148,47.857791,159.455248,201.406619,157.623972,193.187724,102.195770,185.444802,-0.000459,-1.130701,100.062086,63.597481,193.051560,20.830297,72.252982,0.701344,903131.282529,0.882194,8.846422,17.640319,3.997211,0.080055,0.072341,148.268278,100.003727,72.944051,32.000000,32.000000,32.000000,32.000000,32.000000,72.107718,63.712140,104.301130,100.000000,36.218290,39.949367,66.887975,75.720054,40.443038,43.500000,61.461756,199.209259,77.003705,0.655438,198.167102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.873622,49.194511,199.714681,160.973502,228.180948,226.508317,199.101340,14.133473,193.462444,1.514169,47.712791,48.051520,159.462621,201.315878,157.646073,193.206569,102.070697,185.401645,-0.000458,-1.132467,100.121528,63.720752,193.141236,20.831774,72.211710,0.702930,902719.488272,0.887776,9.001385,18.054148,4.003117,0.077940,0.071522,148.244354,99.958094,72.927076,32.000000,32.000000,32.000000,32.000000,32.000000,72.100511,63.690228,104.239758,100.000000,36.253370,39.949367,66.887975,75.716403,40.443038,43.500000,61.554006,199.101340,76.450658,0.663205,198.371115,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.979610,49.194511,199.675062,160.973502,228.193867,226.544440,198.912589,14.131475,193.428412,1.514193,47.724000,48.028568,159.490453,201.220917,157.661520,193.149811,101.881751,185.909611,-0.000457,-1.133052,100.207392,63.691311,193.128143,20.833698,72.259490,0.702777,901862.224129,0.883290,9.059406,17.643925,4.005232,0.078935,0.072545,148.238444,99.978729,72.969079,32.000000,32.000000,32.000000,32.000000,32.000000,72.148088,63.729086,104.237554,100.000000,36.307782,39.949367,66.887975,75.693139,40.443038,43.500000,61.620998,198.912589,74.765771,0.659419,199.577054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.801548,49.187639,199.661649,160.975183,228.109526,226.497130,198.545436,14.129620,193.388966,1.503873,47.914569,47.829838,159.458960,201.304359,157.639763,193.231563,102.070572,185.859763,-0.000456,-1.131493,100.236166,63.325990,193.285531,20.838462,72.159223,0.703193,902599.924503,0.883370,9.057614,17.752457,4.004415,0.079227,0.072914,148.182178,100.016492,72.929950,32.000000,32.000000,32.000000,32.000000,32.000000,72.116352,63.702884,104.186174,100.000000,36.275862,39.949367,66.887975,75.696652,40.443038,43.500000,61.664405,198.545436,75.172861,0.664203,199.256991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870972,49.256627,199.644041,161.003488,228.128868,226.506557,198.691698,14.134757,193.430223,1.493488,47.740890,47.725330,159.460982,201.452041,157.634245,193.203290,102.365869,185.412724,-0.000454,-1.133027,100.312939,63.618633,193.320200,20.840802,72.213279,0.701410,903400.007254,0.882266,8.948108,18.135924,3.995130,0.077934,0.071988,148.195003,99.999532,72.946100,32.000000,32.000000,32.000000,32.000000,32.000000,72.116506,63.715582,104.158520,100.000000,36.293039,39.949367,66.887975,75.726649,40.443038,43.500000,61.772041,198.691698,75.610604,0.677898,199.026228,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.928812,49.254703,199.661151,161.030112,228.105849,226.543016,198.953327,14.134900,193.343908,1.499207,47.951124,48.035241,159.488816,201.438973,157.651203,193.254445,102.283402,185.567782,-0.000453,-1.133342,100.389705,63.851557,193.215269,20.842308,72.247735,0.704428,902668.686041,0.887207,9.125310,17.928031,4.009145,0.078452,0.071810,148.218869,99.989384,72.919701,32.000000,32.000000,32.000000,32.000000,32.000000,72.138838,63.708455,104.144430,100.000000,36.310380,39.949367,66.887975,75.680881,40.443038,43.500000,61.820476,198.953327,76.985602,0.676188,198.153806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944602,49.297855,199.612255,161.048048,228.185103,226.558026,198.192601,14.139609,193.388005,1.502937,47.954600,47.968316,159.495276,201.485108,157.638438,193.264533,102.118783,185.713857,-0.000452,-1.133135,100.473048,63.776549,193.406469,20.843499,72.224313,0.703157,901514.380538,0.885391,9.122470,17.461533,4.003211,0.077466,0.071707,148.192679,99.967022,72.929387,32.000000,32.000000,32.000000,32.000000,32.000000,72.116968,63.718139,104.116984,100.000000,36.290234,39.949367,66.887975,75.644211,40.443038,43.500000,61.866729,198.192601,76.367430,0.671563,198.427802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846089,49.297855,199.727431,161.048048,228.187931,226.513552,198.878523,14.136755,193.459352,1.499263,47.872224,47.909583,159.498031,201.384887,157.652517,193.327685,102.104938,185.748059,-0.000452,-1.134199,100.542505,63.740044,193.304740,20.845629,72.366339,0.702250,901917.873532,0.883226,9.060761,17.603416,3.998916,0.079788,0.074321,148.193962,99.988816,72.939443,32.000000,32.000000,32.000000,32.000000,32.000000,72.120412,63.730396,104.093591,100.000000,36.315184,39.949367,66.887975,75.631675,40.443038,43.500000,61.961430,198.878523,76.404194,0.659032,198.406559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926656,49.336609,199.840721,161.046647,228.208215,226.506061,199.280238,14.122056,193.425531,1.498715,47.762906,48.012489,159.549575,201.494303,157.673246,193.218459,102.068450,185.789025,-0.000451,-1.135944,100.652728,63.811433,193.049056,20.848284,72.293784,0.702300,902791.197922,0.886471,9.087603,17.823977,3.996673,0.078983,0.073141,148.190056,99.975083,72.937202,32.000000,32.000000,32.000000,32.000000,32.000000,72.129498,63.760057,104.103462,100.000000,36.398721,39.949367,66.887975,75.684310,40.443038,43.500000,62.016713,199.280238,77.035456,0.664198,198.217614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.884735,49.309124,199.691543,161.035437,228.192904,226.534152,199.016261,14.126195,193.387502,1.499640,47.784584,48.018252,159.511882,201.367314,157.665268,193.177941,102.026153,185.858950,-0.000451,-1.136265,100.702196,63.629836,193.162511,20.850014,72.245355,0.702308,902835.933843,0.885180,9.189434,17.850915,4.006883,0.077684,0.073093,148.148255,99.958332,72.914591,32.000000,32.000000,32.000000,32.000000,32.000000,72.109568,63.745363,104.052473,100.000000,36.426619,39.949367,66.887975,75.634223,40.443038,43.500000,62.115980,199.016261,76.657142,0.665192,198.327960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882479,49.318744,199.734606,161.034876,228.139643,226.526004,198.621231,14.120201,193.392132,1.502885,47.776742,47.928441,159.507248,201.413347,157.684387,193.315694,101.961565,185.123433,-0.000449,-1.137202,100.757341,63.488585,193.153254,20.851993,72.290142,0.702348,902946.548993,0.881879,9.144896,17.903083,4.002686,0.077904,0.073713,148.177372,99.962531,72.962798,32.000000,32.000000,32.000000,32.000000,32.000000,72.096193,63.759027,104.017946,100.000000,36.371787,39.949367,66.887975,75.653943,40.443038,43.500000,62.146506,198.621231,76.958412,0.659117,198.233310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.913782,49.318744,199.740380,161.034876,228.188173,226.458348,199.076310,14.129049,193.534018,1.506496,47.798666,47.998527,159.510757,201.519236,157.669044,193.443516,101.985874,186.070915,-0.000449,-1.136959,100.763231,63.635958,193.318734,20.855862,72.305630,0.702996,903230.481302,0.883915,9.160736,17.972139,4.003059,0.078785,0.072199,148.166252,99.873855,72.914310,32.000000,32.000000,32.000000,32.000000,32.000000,72.081841,63.739097,103.991127,100.000000,36.410746,39.949367,66.887975,75.650219,40.443038,43.500000,62.214046,199.076310,75.090805,0.662537,199.506007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.901742,49.328638,199.804565,161.046086,228.269104,226.459999,199.134320,14.131760,193.492111,1.502742,47.828898,47.896791,159.534490,201.524557,157.695849,193.373539,102.013233,184.133511,-0.000447,-1.136776,100.864939,63.665133,193.324872,20.860274,72.352149,0.702694,903479.721919,0.885709,9.172689,17.754883,4.004103,0.078106,0.073286,148.204486,99.921328,72.956620,32.000000,32.000000,32.000000,32.000000,32.000000,72.129879,63.821472,104.005262,100.000000,36.425967,39.949367,66.887975,75.643821,40.443038,43.500000,62.303065,199.134320,77.081740,0.660069,198.318951,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.828781,49.303902,199.623911,161.050851,228.192334,226.520911,199.275940,14.132331,193.442670,1.507201,47.831416,48.000348,159.537882,201.434121,157.684159,193.185381,101.849259,185.729596,-0.000447,-1.135596,100.888808,63.771395,193.320874,20.860848,72.291476,0.701959,903089.285890,0.882805,9.140332,18.093487,4.001708,0.079658,0.073257,148.215888,99.847144,72.944064,32.000000,32.000000,32.000000,32.000000,32.000000,72.114569,63.807683,104.010031,100.000000,36.407346,39.949367,66.887975,75.630471,40.443038,43.500000,62.338125,199.275940,76.407818,0.675923,198.571154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.881920,49.308024,199.775995,161.062341,228.157248,226.552034,199.461411,14.136755,193.500375,1.502655,47.799559,47.925340,159.517919,201.446373,157.703759,193.239513,102.061089,185.975127,-0.000445,-1.135565,100.918964,63.616710,193.365598,20.861568,72.351446,0.701845,902956.614942,0.882815,9.162672,17.322555,4.003960,0.078394,0.073086,148.231017,99.856260,72.946743,32.000000,32.000000,32.000000,32.000000,32.000000,72.105446,63.811846,104.007133,100.000000,36.403897,39.949367,66.887975,75.669220,40.443038,43.500000,62.394413,199.461411,76.160441,0.658782,198.659981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850111,49.308849,199.800174,161.063462,228.198538,226.529635,198.560363,14.124911,193.471042,1.489962,47.869825,47.934125,159.519287,201.436975,157.679102,193.309321,102.108668,185.045053,-0.000444,-1.137331,100.955992,63.675272,193.363543,20.863378,72.330260,0.703023,904007.128110,0.883800,9.213388,18.099526,4.006197,0.079415,0.072958,148.231018,99.835013,72.922935,32.000000,32.000000,32.000000,32.000000,32.000000,72.083771,63.819635,104.047437,100.000000,36.438899,39.949367,66.887975,75.636708,40.443038,43.500000,62.455379,198.560363,76.981545,0.665149,198.367063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.987653,49.308849,199.885010,161.063462,228.264258,226.561930,198.614588,14.136470,193.531306,1.484640,47.921908,47.846759,159.539851,201.518175,157.703862,193.350868,102.020329,186.107556,-0.000443,-1.137958,100.987068,63.539321,193.491435,20.864307,72.349661,0.702267,903157.181074,0.882064,9.162547,17.981643,4.004978,0.079519,0.073287,148.255785,99.855481,72.922000,32.000000,32.000000,32.000000,32.000000,32.000000,72.103076,63.840385,104.073794,100.000000,36.497649,39.949367,66.887975,75.652645,40.443038,43.500000,62.513242,198.614588,76.538610,0.667145,198.453097,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.773741,49.341007,199.790261,161.074112,228.249101,226.584464,199.116278,14.127907,193.548566,1.477414,47.995770,47.903659,159.542567,201.517768,157.708847,193.407823,101.938567,185.613189,-0.000443,-1.138521,101.019525,63.645598,193.385793,20.864482,72.317206,0.702865,902883.761695,0.886609,9.196267,17.577695,4.008019,0.079438,0.071529,148.261697,99.862508,72.928096,32.000000,32.000000,32.000000,32.000000,32.000000,72.086608,63.827099,104.125077,100.000000,36.467356,39.949367,66.887975,75.569686,40.443038,43.500000,62.603287,199.116278,76.175604,0.660398,198.857346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.920844,49.358598,199.893775,161.098774,228.294827,226.585736,198.930274,14.129620,193.573650,1.474059,48.002186,47.937372,159.549719,201.481316,157.705077,193.197175,101.987416,186.077036,-0.000444,-1.140257,100.758793,63.697950,193.304458,20.864977,72.357251,0.701266,903207.066499,0.883783,9.054144,18.073037,3.998688,0.078673,0.073067,148.273178,99.895445,72.938740,32.000000,32.000000,32.000000,32.000000,32.000000,72.076677,63.837969,104.195361,100.000000,36.512550,39.949367,66.887975,75.689160,40.443038,43.500000,62.665738,198.930274,76.242064,0.662886,198.713719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918530,49.361896,199.797676,161.120073,228.341787,226.504249,198.897798,14.132617,193.514051,1.472285,47.660355,48.039618,159.576029,201.598153,157.730315,193.351579,102.109935,185.785057,-0.000445,-1.141546,99.974125,63.921967,193.266502,20.868511,72.350616,0.704170,904072.251161,0.885935,9.307468,17.965644,4.013969,0.079347,0.070810,148.247072,99.934500,72.922159,32.000000,32.000000,32.000000,32.000000,32.000000,72.088228,63.845454,104.324386,100.000000,36.516438,39.949367,66.887975,75.625026,40.443038,43.500000,62.769943,198.897798,75.653263,0.668502,199.211555,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.953717,49.311323,199.728935,161.104659,228.449481,226.527378,198.870305,14.135185,193.531329,1.468068,47.606831,47.820459,159.564920,201.460461,157.733137,193.439059,102.036200,185.732451,-0.000446,-1.141335,99.772657,63.649772,193.304149,20.870215,72.333199,0.702237,903696.948642,0.883910,9.172889,18.094285,4.004215,0.077963,0.071528,148.240441,99.890236,72.948276,32.000000,32.000000,32.000000,32.000000,32.000000,72.091739,63.837296,104.345360,100.000000,36.531498,39.949367,66.887975,75.599520,40.443038,43.500000,62.839058,198.870305,76.920783,0.666455,198.466669,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.894262,49.311323,199.940883,161.104659,228.481014,226.595958,199.373379,14.137754,193.703055,1.474255,47.349698,48.000248,159.588275,201.612749,157.771633,193.456133,102.070102,185.159922,-0.000445,-1.141112,99.651771,63.761299,193.446219,20.870912,72.336228,0.701844,902848.809101,0.883790,9.178579,17.860079,4.002475,0.079828,0.073373,148.272721,99.871711,72.934067,32.000000,32.000000,32.000000,32.000000,32.000000,72.086382,63.863236,104.417872,100.000000,36.532016,39.949367,66.887975,75.576576,40.443038,43.500000,62.850380,199.373379,75.940794,0.671205,198.877251,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.975194,49.283562,199.735233,161.093449,228.429591,226.625770,199.349815,14.133616,193.537441,1.468729,47.437009,47.974018,159.564270,201.420890,157.749083,193.343451,102.032182,185.871431,-0.000444,-1.141462,99.576873,63.853050,193.385301,20.871593,72.400849,0.701360,903049.101936,0.883185,9.091655,17.913677,3.998280,0.080276,0.072906,148.270878,99.833289,72.937224,32.000000,32.000000,32.000000,32.000000,32.000000,72.077365,63.859982,104.407964,100.000000,36.552300,39.949367,66.887975,75.606019,40.443038,43.500000,62.879468,199.349815,76.326699,0.659530,198.578904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.890777,49.253603,199.836474,161.077755,228.369140,226.578756,198.955555,14.142891,193.501771,1.474140,47.765569,47.705850,159.558509,201.582169,157.751984,193.404065,102.070567,186.146300,-0.000443,-1.140644,99.549360,63.271632,193.336329,20.872170,72.302421,0.702822,903253.811638,0.882390,9.153087,17.660348,4.007292,0.078999,0.073774,148.295243,99.845718,72.937182,32.000000,32.000000,32.000000,32.000000,32.000000,72.059025,63.842715,104.465799,100.000000,36.562127,39.949367,66.887975,75.554584,40.443038,43.500000,62.932377,198.955555,76.160008,0.669462,198.603491,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.766633,49.305276,199.701851,161.101016,228.478302,226.603534,198.895184,14.134044,193.521688,1.475326,47.481297,47.885430,159.546845,201.482152,157.743688,193.388046,102.135968,186.297265,-0.000443,-1.141662,99.524868,63.540489,193.392419,20.872684,72.360803,0.700697,903347.151023,0.880954,9.041719,17.970886,3.996688,0.078651,0.073830,148.271481,99.881630,72.934594,32.000000,32.000000,32.000000,32.000000,32.000000,72.057371,63.851078,104.497937,100.000000,36.550315,39.949367,66.887975,75.597974,40.443038,43.500000,62.951285,198.895184,76.423649,0.664657,198.685040,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.836857,49.305276,199.844286,161.101016,228.544527,226.627264,198.890438,14.130048,193.579962,1.479476,47.383427,47.977597,159.562951,201.595584,157.717962,193.537576,102.263453,185.980336,-0.000441,-1.142830,99.546360,63.653292,193.383855,20.872801,72.400128,0.702749,903054.631474,0.884101,9.098970,18.037608,4.005479,0.078283,0.072574,148.255452,99.902034,72.924519,32.000000,32.000000,32.000000,32.000000,32.000000,72.061427,63.864368,104.546153,100.000000,36.573373,39.949367,66.887975,75.666132,40.443038,43.500000,63.055003,198.890438,76.918854,0.667154,198.354120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.950053,49.270095,199.856276,161.105500,228.575662,226.630811,198.917669,14.129620,193.711755,1.490182,47.369586,47.984966,159.592568,201.636582,157.770655,193.511560,102.101671,185.951504,-0.000441,-1.143997,99.638198,63.656131,193.257794,20.872871,72.407394,0.703590,903232.412225,0.887047,9.279099,18.029884,4.012766,0.078681,0.073535,148.258238,99.945055,72.928330,32.000000,32.000000,32.000000,32.000000,32.000000,72.070822,63.865078,104.576190,100.000000,36.652275,39.949367,66.887975,75.538044,40.443038,43.500000,63.092376,198.917669,77.198668,0.666186,198.363050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844648,49.209078,199.777563,161.084201,228.601780,226.604681,198.803400,14.134757,193.529103,1.491262,47.427831,47.957291,159.582092,201.552833,157.753743,193.443194,102.174246,185.913709,-0.000440,-1.145152,99.695823,63.730205,193.379753,20.874509,72.340862,0.702761,902654.646827,0.885772,9.206406,17.781272,4.009970,0.080197,0.072841,148.210470,99.910793,72.908483,32.000000,32.000000,32.000000,32.000000,32.000000,72.049365,63.846337,104.574008,100.000000,36.690397,39.949367,66.887975,75.553357,40.443038,43.500000,63.080555,198.803400,75.669960,0.661476,199.118242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.856851,49.209078,199.883969,161.063182,228.549007,226.589600,199.001816,14.131618,193.615854,1.490055,47.907641,47.983878,159.596990,201.504516,157.770561,193.422942,102.340266,186.074464,-0.000440,-1.145150,99.774092,63.712526,193.324240,20.875697,72.391383,0.701238,903073.133563,0.883348,9.054212,17.932027,4.001122,0.079716,0.072118,148.221633,99.930162,72.954123,32.000000,32.000000,32.000000,32.000000,32.000000,72.084792,63.889634,104.621591,100.000000,36.647846,39.949367,66.887975,75.607702,40.443038,43.500000,63.121093,199.001816,76.965408,0.657716,198.382916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.971073,49.301428,199.917993,161.088404,228.476872,226.686995,199.003259,14.126052,193.653272,1.489296,47.901070,47.972140,159.579366,201.585880,157.748370,193.385759,102.429186,186.568578,-0.000440,-1.144553,99.826105,63.813142,193.532249,20.875154,72.361416,0.702786,902647.603243,0.885679,9.102148,17.844996,4.008004,0.080810,0.073304,148.182599,99.983666,72.924460,32.000000,32.000000,32.000000,32.000000,32.000000,72.048850,63.890123,104.620983,100.000000,36.740549,39.949367,66.887975,75.598511,40.443038,43.500000,63.161631,199.003259,75.846585,0.671867,199.072806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.917797,49.301428,199.967078,161.088404,228.423356,226.758821,198.885628,14.132474,193.580100,1.480759,47.940343,47.991881,159.591352,201.586593,157.761138,193.478559,102.273220,185.259443,-0.000441,-1.143960,99.884620,63.515396,193.300949,20.875501,72.362823,0.702364,901860.585939,0.884496,9.089524,17.740450,4.009158,0.078739,0.073744,148.200414,99.963540,72.921742,32.000000,32.000000,32.000000,32.000000,32.000000,72.047546,63.864981,104.617311,100.000000,36.731570,39.949367,66.887975,75.528421,40.443038,43.500000,63.301868,198.885628,76.637561,0.660622,198.494797,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899414,49.348153,199.803090,161.096532,228.406440,226.781516,198.539046,14.131760,193.487208,1.485023,47.913591,48.007087,159.575073,201.631057,157.748594,193.464155,102.179594,185.934872,-0.000442,-1.143355,99.976611,63.698131,193.416730,20.877047,72.364572,0.701815,901971.125989,0.882851,9.063839,17.840237,4.000674,0.078754,0.072472,148.204903,99.943013,72.899174,32.000000,32.000000,32.000000,32.000000,32.000000,72.039989,63.882011,104.588117,100.000000,36.726430,39.949367,66.887975,75.553524,40.443038,43.500000,63.405602,198.539046,76.006840,0.669566,198.873553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.927156,49.356124,199.970691,161.102137,228.351686,226.775853,198.837743,14.131047,193.673957,1.490202,48.019284,47.943185,159.585416,201.508675,157.746513,193.576060,102.324197,186.103603,-0.000442,-1.142791,100.043863,63.601037,193.527291,20.878869,72.396540,0.702815,902965.483108,0.884702,9.118867,17.495408,4.005928,0.078588,0.071808,148.236403,99.940103,72.922027,32.000000,32.000000,32.000000,32.000000,32.000000,72.078271,63.898096,104.610743,100.000000,36.717821,39.949367,66.887975,75.558986,40.443038,43.500000,63.469239,198.837743,76.267758,0.663613,198.582169,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.989923,49.379762,200.012933,161.118111,228.388364,226.738400,199.184010,14.133330,193.751749,1.488675,47.867259,48.008656,159.590530,201.761634,157.764463,193.553734,102.390463,185.983292,-0.000443,-1.143945,100.088017,63.810455,193.458437,20.880831,72.377373,0.702791,903650.747011,0.886814,9.184592,17.847743,4.004117,0.079048,0.072087,148.218050,99.911959,72.902463,32.000000,32.000000,32.000000,32.000000,32.000000,72.060715,63.902521,104.597899,100.000000,36.825942,39.949367,66.887975,75.550111,40.443038,43.500000,63.563576,199.184010,75.520704,0.669113,199.238108,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882745,49.344855,199.770337,161.120073,228.431937,226.705494,199.199847,14.133187,193.422279,1.492118,47.676301,47.978300,159.599584,201.461888,157.781081,193.287121,102.287698,186.133004,-0.000442,-1.142800,100.158113,63.605955,193.383241,20.882303,72.322741,0.702553,902992.943528,0.884933,9.163894,17.767657,4.005249,0.078049,0.071171,148.214965,99.928353,72.898199,32.000000,32.000000,32.000000,32.000000,32.000000,72.055772,63.891678,104.581508,100.000000,36.857291,39.949367,66.887975,75.496521,40.443038,43.500000,63.655364,199.199847,75.692047,0.666892,198.995347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.040009,49.344855,199.786900,161.120073,228.514453,226.744238,198.655527,14.132046,193.569049,1.491718,47.757294,48.055291,159.601251,201.493039,157.766156,193.363557,102.287826,186.428145,-0.000443,-1.143355,100.251481,63.735171,193.285510,20.883098,72.342827,0.701993,902522.410170,0.882075,9.122714,17.655392,4.001065,0.078619,0.074241,148.231838,99.966963,72.911237,32.000000,32.000000,32.000000,32.000000,32.000000,72.057606,63.899382,104.599182,100.000000,36.765661,39.949367,66.887975,75.551241,40.443038,43.500000,63.686567,198.655527,76.845344,0.672775,198.324931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.023355,49.325065,199.965576,161.097653,228.529621,226.763705,199.270605,14.129620,193.719600,1.505796,47.715540,47.945819,159.580237,201.744713,157.732270,193.600384,102.282376,186.316511,-0.000442,-1.143340,100.317767,63.720003,193.606301,20.884404,72.353717,0.703077,902909.291505,0.883896,9.198525,17.815395,4.004798,0.079118,0.072573,148.236927,99.940654,72.903838,32.000000,32.000000,32.000000,32.000000,32.000000,72.041116,63.923692,104.572610,100.000000,36.851573,39.949367,66.887975,75.455870,40.443038,43.500000,63.729387,199.270605,75.811318,0.671781,198.972766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.943857,49.340732,200.064549,161.092888,228.576855,226.746628,199.126506,14.129620,193.676616,1.503365,47.955073,47.841209,159.589884,201.747649,157.804551,193.607881,102.330701,186.028554,-0.000442,-1.144376,100.415333,63.591606,193.545606,20.886512,72.330548,0.701077,902817.063540,0.883373,9.036129,17.928002,3.992543,0.078675,0.070283,148.252116,99.986310,72.934265,32.000000,32.000000,32.000000,32.000000,32.000000,72.073251,63.937749,104.584931,100.000000,36.866118,39.949367,66.887975,75.459307,40.443038,43.500000,63.789190,199.126506,76.387227,0.659999,198.463207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.921222,49.437482,199.629545,161.120073,228.547040,226.764428,198.813626,14.128621,193.331581,1.509413,48.117461,48.025714,159.591609,201.370881,157.766676,193.186723,102.107932,185.351575,-0.000442,-1.144349,100.467813,63.752329,193.183700,20.887460,72.308137,0.701649,902882.709123,0.880999,9.033518,17.890827,3.997444,0.077540,0.073521,148.240976,99.960551,72.909783,32.000000,32.000000,32.000000,32.000000,32.000000,72.039135,63.928379,104.560501,100.000000,36.891972,39.949367,66.887975,75.498109,40.443038,43.500000,63.866773,198.813626,75.813301,0.669648,198.803333,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.877438,49.437482,199.651787,161.120073,228.536326,226.832841,198.130913,14.126766,193.338552,1.510148,47.750367,47.869868,159.586281,201.276389,157.748888,193.246963,102.126176,185.752925,-0.000442,-1.144210,100.534586,63.715352,193.107445,20.886836,72.252477,0.703096,902773.043492,0.883169,9.131249,17.732463,4.005789,0.079039,0.073860,148.235507,99.950783,72.901208,32.000000,32.000000,32.000000,32.000000,32.000000,72.034103,63.931657,104.568729,100.000000,36.782193,39.949367,66.887975,75.506043,40.443038,43.500000,64.033626,198.130913,76.283606,0.665757,198.570367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.009247,49.375089,199.814666,161.113067,228.480980,226.881373,198.565852,14.131903,193.666968,1.511063,48.012653,48.059697,159.587611,201.610650,157.729099,193.384602,102.426650,186.254803,-0.000442,-1.142294,100.589826,63.781258,193.616416,20.885788,72.367961,0.702766,904098.256471,0.885314,9.251383,17.696027,3.998891,0.078848,0.071180,148.284117,99.993949,72.938708,32.000000,32.000000,32.000000,32.000000,32.000000,72.050054,63.966570,104.602501,100.000000,36.830792,39.949367,66.887975,75.527167,40.443038,43.500000,64.048196,198.565852,75.681824,0.670274,199.040076,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.028905,49.394879,200.031649,161.113347,228.557003,226.879028,199.225380,14.131760,193.619756,1.519038,47.838770,48.141422,159.573586,201.656499,157.766717,193.601709,102.441499,186.067750,-0.000441,-1.141711,100.682288,63.774254,193.465189,20.885912,72.352906,0.704127,904379.003364,0.889500,9.296640,17.831539,4.002848,0.078303,0.073585,148.257147,99.986396,72.916269,32.000000,32.000000,32.000000,32.000000,32.000000,72.034627,63.940128,104.591796,100.000000,36.867344,39.949367,66.887975,75.447857,40.443038,43.500000,64.116307,199.225380,75.612371,0.666918,199.060453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.985715,49.387183,199.708617,161.108022,228.704875,226.906208,198.296185,14.133187,193.272244,1.508214,47.871496,47.875802,159.605520,201.364684,157.767794,193.235620,102.123441,184.890742,-0.000443,-1.141727,100.809846,63.463836,193.156777,20.886352,72.249285,0.701777,902899.997845,0.884987,9.098099,17.722983,3.995554,0.078636,0.072610,148.275541,100.009370,72.917402,32.000000,32.000000,32.000000,32.000000,32.000000,72.031670,63.951352,104.654529,100.000000,36.931008,39.949367,66.887975,75.434142,40.443038,43.500000,64.230677,198.296185,77.015479,0.671048,198.240863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.902727,49.425663,199.497288,161.100175,228.700713,226.975488,199.130718,14.129763,193.443043,1.502231,47.946654,48.020520,159.570836,201.315919,157.731899,193.146142,102.556152,186.094319,-0.000443,-1.141745,100.869007,63.787775,193.300358,20.884359,72.263313,0.702263,902845.642148,0.881712,9.097606,17.636650,3.998322,0.080006,0.072771,148.276523,100.020023,72.934313,32.000000,32.000000,32.000000,32.000000,32.000000,72.059750,63.966329,104.686261,100.000000,36.830600,39.949367,66.887975,75.444051,40.443038,43.500000,64.293341,199.130718,77.616955,0.671990,198.115332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
