OSU 80 Ton Compressor Load Stand
49.980709,49.425663,199.742667,161.100175,228.664126,227.006033,198.479796,14.130476,193.698556,1.494647,47.837523,47.999467,159.560994,201.555239,157.733728,193.361661,102.755198,186.268558,-0.000444,-1.141741,100.898136,63.777707,193.323261,20.883379,72.258589,0.703055,904325.356783,0.886781,9.134478,17.503666,3.995314,0.079199,0.073677,148.285719,99.995636,72.920862,32.000000,32.000000,32.000000,32.000000,32.000000,72.062171,63.967102,104.708254,100.000000,36.799594,39.949367,66.887975,75.487453,40.443038,43.500000,64.405002,198.479796,75.191451,0.659546,199.186102,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.964017,49.417142,199.759915,161.096812,228.752264,226.925697,198.623291,14.131618,193.600981,1.491078,47.836364,47.971370,159.583813,201.597806,157.776213,193.406644,102.253766,185.462964,-0.000443,-1.143488,100.930092,63.841251,193.306455,20.884377,72.327393,0.703726,903035.805893,0.885062,9.258678,17.532154,3.997723,0.078726,0.073971,148.276302,99.945235,72.904191,32.000000,32.000000,32.000000,32.000000,32.000000,72.046704,63.950232,104.735074,100.000000,36.947081,39.949367,66.887975,75.437793,40.443038,43.500000,64.472786,198.623291,75.630527,0.655187,198.985512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.982572,49.400101,199.834389,161.098213,228.777171,226.881124,199.088773,14.134044,193.312979,1.488390,47.819989,47.962263,159.612314,201.488023,157.790068,193.194265,102.071191,185.131236,-0.000445,-1.144061,100.985558,63.661372,193.112438,20.884947,72.314429,0.703512,902180.059624,0.886545,9.178126,17.399689,3.996395,0.078584,0.070842,148.277564,99.939348,72.880184,32.000000,32.000000,32.000000,32.000000,32.000000,72.039556,63.955135,104.741978,100.000000,36.913697,39.949367,66.887975,75.441406,40.443038,43.500000,64.547881,199.088773,75.767144,0.676072,199.033467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.897856,49.380861,199.510858,161.095691,228.839546,226.919992,198.696340,14.132759,193.327875,1.491569,48.137771,47.950745,159.595022,201.325602,157.764816,193.150280,102.316207,185.572660,-0.000444,-1.142859,101.021743,63.917699,193.133833,20.883411,72.217227,0.702828,903989.247792,0.885899,9.186839,17.592891,3.998076,0.079970,0.073978,148.293132,99.981394,72.905648,32.000000,32.000000,32.000000,32.000000,32.000000,72.044545,63.969785,104.804133,100.000000,36.856524,39.949367,66.887975,75.424777,40.443038,43.500000,64.603636,198.696340,75.687684,0.672132,198.999950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
50.030153,49.380861,199.705373,161.095691,228.850522,226.915208,198.634347,14.134615,193.515395,1.497969,48.124876,48.021799,159.568044,201.409820,157.733250,193.355043,102.503464,186.102273,-0.000445,-1.142658,101.049819,63.616040,193.267684,20.882148,72.301934,0.702732,904502.564984,0.883247,9.150642,17.648251,3.998081,0.077474,0.071174,148.302849,99.998841,72.880117,32.000000,32.000000,32.000000,32.000000,32.000000,72.051712,63.984961,104.814310,100.000000,36.847190,39.949367,66.887975,75.468848,40.443038,43.500000,64.655130,198.634347,76.537384,0.670709,198.424577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.930841,49.436657,199.952820,161.110544,228.857480,226.902352,199.159671,14.131618,193.634486,1.514540,48.130086,48.059249,159.595317,201.664511,157.794532,193.388391,102.167036,186.165062,-0.000443,-1.142434,101.071042,63.855626,193.334845,20.882872,72.409828,0.703999,903702.418126,0.886765,9.218911,17.572482,3.998385,0.079346,0.073735,148.329996,100.025020,72.926409,32.000000,32.000000,32.000000,32.000000,32.000000,72.058944,63.991845,104.869053,100.000000,36.941542,39.949367,66.887975,75.387569,40.443038,43.500000,64.781347,199.159671,77.160191,0.671719,198.257149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821420,49.449026,199.422973,161.131844,228.865685,226.916746,198.702521,14.128478,193.118316,1.519596,48.198984,47.869144,159.608885,201.238796,157.795683,192.936083,101.858687,185.291197,-0.000442,-1.142186,101.096454,63.714614,192.981893,20.882353,72.211566,0.701996,902681.331505,0.884417,9.082301,17.587883,3.991700,0.080032,0.074400,148.308617,100.000906,72.901422,32.000000,32.000000,32.000000,32.000000,32.000000,72.047789,63.979329,104.899286,100.000000,36.983091,39.949367,66.887975,75.440620,40.443038,43.500000,64.898464,198.702521,75.768081,0.663149,198.961948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.790784,49.472664,199.422742,161.160710,228.873275,226.941126,198.926532,14.129477,193.312498,1.520719,48.199785,47.827746,159.590263,201.270130,157.734774,193.058989,102.110957,185.534118,-0.000441,-1.141001,101.052225,63.565653,193.184720,20.879609,72.232445,0.702900,904405.921144,0.884122,9.240620,17.948308,4.004595,0.079731,0.071575,148.326849,99.939533,72.905905,32.000000,32.000000,32.000000,32.000000,32.000000,72.046762,63.980381,104.946681,100.000000,36.853326,39.949367,66.887975,75.499201,40.443038,43.500000,64.978855,198.926532,75.573190,0.659626,199.214780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925570,49.440231,199.637672,161.167997,228.807023,226.934238,198.925054,14.126052,193.499478,1.530570,47.807552,47.855672,159.602997,201.452795,157.738862,193.389344,102.592257,185.698178,-0.000440,-1.139242,100.533428,63.763155,193.402701,20.877222,72.296200,0.704932,905970.780525,0.888406,9.366128,17.922120,4.002756,0.078497,0.074004,148.318533,99.892694,72.896545,32.000000,32.000000,32.000000,32.000000,32.000000,72.054145,63.964849,104.948737,100.000000,36.918794,39.949367,66.887975,75.515951,40.443038,43.500000,65.086073,198.925054,76.480697,0.671843,198.330202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.987566,49.440231,199.760796,161.167997,228.854572,226.874805,199.003969,14.131760,193.536893,1.513197,47.321485,47.890131,159.623811,201.484272,157.814415,193.413143,102.345695,185.844437,-0.000440,-1.138367,100.033016,63.827345,193.390625,20.876526,72.324761,0.705246,905112.767773,0.888166,9.421478,17.762966,4.005214,0.078990,0.071744,148.342534,99.933602,72.918482,32.000000,32.000000,32.000000,32.000000,32.000000,72.066691,63.997994,105.009744,100.000000,36.943547,39.949367,66.887975,75.436302,40.443038,43.500000,65.135376,199.003969,76.550366,0.674071,198.499439,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.845028,49.308849,199.668708,161.133806,228.921547,226.836944,199.361825,14.131760,193.153305,1.506195,47.399346,47.912710,159.627931,201.190051,157.819298,193.106092,101.899852,185.277828,-0.000440,-1.138931,99.547392,63.624947,192.995781,20.875657,72.198349,0.703382,902706.884926,0.885402,9.249638,17.344500,3.998706,0.078907,0.074050,148.333717,99.937145,72.893190,32.000000,32.000000,32.000000,32.000000,32.000000,72.073292,63.997554,104.998519,100.000000,37.007523,39.949367,66.887975,75.395311,40.443038,43.500000,65.079744,199.361825,75.524184,0.664898,199.139485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.940240,49.253603,199.461249,161.118392,228.963466,226.833063,199.205210,14.136755,193.270255,1.508008,47.652897,48.000711,159.610733,201.128830,157.794896,193.125266,102.115287,185.183899,-0.000440,-1.139513,98.462807,63.646441,193.111397,20.873272,72.195537,0.702450,903434.710274,0.883600,9.185614,17.647044,3.996210,0.078062,0.072119,148.348862,99.944275,72.902242,32.000000,32.000000,32.000000,32.000000,32.000000,72.084179,64.016905,105.023146,100.000000,36.975920,39.949367,66.887975,75.473681,40.443038,43.500000,65.136853,199.205210,75.879437,0.663675,198.728904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.967660,49.310223,199.642004,161.121474,228.934499,226.800149,199.232321,14.132474,193.557873,1.493238,47.752048,47.922845,159.559569,201.495913,157.752292,193.297490,102.569432,186.178161,-0.000440,-1.138339,97.562121,63.619127,193.218390,20.871190,72.306171,0.704837,905022.758117,0.884343,9.201525,17.875829,4.005790,0.078587,0.073471,148.337140,99.936741,72.910206,32.000000,32.000000,32.000000,32.000000,32.000000,72.096202,64.007312,105.000508,100.000000,36.937868,39.949367,66.887975,75.415930,40.443038,43.500000,65.131262,199.232321,76.655916,0.673798,198.307110,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899013,49.310223,199.815303,161.121474,228.865220,226.753391,198.658341,14.127622,193.469668,1.501435,47.890617,47.832551,159.593892,201.560539,157.785183,193.328330,102.317793,185.616169,-0.000441,-1.138338,97.317242,63.761131,193.400029,20.870145,72.335831,0.703006,903760.270832,0.883012,9.047857,17.624363,3.993999,0.079591,0.072721,148.328523,99.882769,72.892901,32.000000,32.000000,32.000000,32.000000,32.000000,72.082213,63.998203,105.005835,100.000000,36.978942,39.949367,66.887975,75.396372,40.443038,43.500000,65.240320,198.658341,75.790331,0.668876,199.040626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898440,49.353101,199.448256,161.121755,228.730229,226.748378,198.390925,14.129049,193.108754,1.503517,47.860965,47.697043,159.626414,201.114437,157.827584,192.999726,101.913968,184.836489,-0.000443,-1.139504,97.272844,63.415591,192.963048,20.868783,72.193860,0.702066,901835.973428,0.882365,9.076159,17.550918,3.995424,0.078616,0.072628,148.299189,99.881945,72.912335,32.000000,32.000000,32.000000,32.000000,32.000000,72.105151,64.018855,105.023351,100.000000,36.992925,39.949367,66.887975,75.430557,40.443038,43.500000,65.341573,198.390925,75.587957,0.662228,198.977762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795169,49.356124,199.348179,161.137449,228.675647,226.839345,198.619049,14.132617,193.232938,1.495212,47.902531,47.917952,159.616308,201.225646,157.772195,193.082012,101.871660,185.870432,-0.000443,-1.139501,97.328096,63.696210,193.031553,20.864465,72.174567,0.702935,902823.566313,0.886085,9.147076,17.587560,4.004394,0.081054,0.072776,148.297745,99.914499,72.907893,32.000000,32.000000,32.000000,32.000000,32.000000,72.090310,64.023931,104.979587,100.000000,36.916511,39.949367,66.887975,75.422351,40.443038,43.500000,65.430615,198.619049,75.888470,0.670896,198.870918,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.887101,49.353375,199.518119,161.131283,228.670108,226.884221,199.034407,14.127479,193.407255,1.505707,47.713607,47.945627,159.604322,201.242200,157.750375,193.247676,102.279752,186.258215,-0.000443,-1.140655,97.377138,63.530167,193.215027,20.861903,72.266937,0.703474,904636.874060,0.887378,9.190545,17.692297,3.997084,0.078673,0.070759,148.326555,99.990533,72.908848,32.000000,32.000000,32.000000,32.000000,32.000000,72.111896,64.028591,104.985439,100.000000,36.897639,39.949367,66.887975,75.485838,40.443038,43.500000,65.495576,199.034407,75.580403,0.671886,199.122648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912853,49.306100,199.714106,161.120073,228.713509,226.815312,198.929537,14.133758,193.258432,1.503632,47.589713,47.790443,159.615236,201.300669,157.782813,193.056100,102.240324,185.287988,-0.000444,-1.140674,97.419256,63.621391,193.101711,20.860705,72.279306,0.704991,905396.012763,0.888765,9.300399,18.131024,4.003364,0.079210,0.073827,148.330882,99.992684,72.916399,32.000000,32.000000,32.000000,32.000000,32.000000,72.123072,64.004352,104.984389,100.000000,37.040095,39.949367,66.887975,75.431607,40.443038,43.500000,65.557418,198.929537,76.722196,0.670490,198.331146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.788601,49.306100,199.326733,161.120073,228.810571,226.790682,199.261053,14.134900,192.953782,1.521214,47.545653,48.033455,159.630683,201.033848,157.817907,192.860363,101.993222,184.852461,-0.000445,-1.140661,97.484785,63.748153,192.836088,20.858628,72.237980,0.703499,903678.161420,0.885263,9.202542,17.871184,3.999393,0.080763,0.073671,148.317156,99.993864,72.908280,32.000000,32.000000,32.000000,32.000000,32.000000,72.112329,64.032371,104.958456,100.000000,37.044022,39.949367,66.887975,75.413248,40.443038,43.500000,65.570885,199.261053,75.530531,0.672658,199.212341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823231,49.258001,199.415521,161.099054,228.879636,226.813997,198.957244,14.135043,193.160347,1.511156,47.140551,47.799200,159.625808,200.998273,157.777567,193.050213,101.942249,185.675010,-0.000444,-1.140929,97.540151,63.614018,193.002163,20.854690,72.191137,0.703236,903355.161836,0.884836,9.128650,17.539252,4.001256,0.079650,0.073319,148.332964,99.966817,72.911782,32.000000,32.000000,32.000000,32.000000,32.000000,72.139666,64.036570,104.963051,100.000000,36.887022,39.949367,66.887975,75.481913,40.443038,43.500000,65.578274,198.957244,76.477830,0.662513,198.512657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728324,49.169225,199.390356,161.051131,228.873167,226.824426,199.279653,14.127337,193.296465,1.512903,47.490783,47.906012,159.618756,201.173395,157.774271,193.130189,102.372775,185.975829,-0.000443,-1.139742,97.650010,63.715433,193.052868,20.851323,72.229578,0.704143,904504.876339,0.885717,9.257174,17.619179,4.003461,0.078389,0.071929,148.344724,99.939917,72.923337,32.000000,32.000000,32.000000,32.000000,32.000000,72.125288,64.050470,104.946664,100.000000,36.944387,39.949367,66.887975,75.459906,40.443038,43.500000,65.626938,199.279653,76.146611,0.673448,198.724183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868130,49.234364,199.637183,161.064022,228.923681,226.857090,199.248895,14.129620,193.321793,1.500902,47.578923,47.892864,159.583875,201.227053,157.779293,193.197827,102.494735,186.136293,-0.000444,-1.138569,97.757164,63.598140,193.178662,20.848835,72.271841,0.704353,904649.340586,0.886356,9.173229,17.985638,4.002461,0.077634,0.073039,148.352777,99.899492,72.944055,32.000000,32.000000,32.000000,32.000000,32.000000,72.132040,64.040989,104.941146,100.000000,36.981058,39.949367,66.887975,75.514219,40.443038,43.500000,65.574847,199.248895,76.050636,0.664873,198.784372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837779,49.240960,199.505561,161.069347,228.969244,226.919677,198.655189,14.130904,193.169447,1.516624,47.744060,47.744381,159.626025,201.184139,157.758548,193.047215,101.898301,184.935962,-0.000445,-1.141429,97.974524,63.459265,192.897845,20.844683,72.257219,0.704947,902744.733707,0.886618,9.182738,17.670227,4.009593,0.079317,0.071323,148.386676,99.911138,72.905444,32.000000,32.000000,32.000000,32.000000,32.000000,72.129971,64.059376,104.987407,100.000000,37.054953,39.949367,66.887975,75.431349,40.443038,43.500000,65.694001,198.655189,77.003741,0.668684,198.449793,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758956,49.240960,199.565021,161.069347,228.916196,226.911305,198.949145,14.127907,193.324821,1.522524,47.955116,47.781994,159.575060,201.243607,157.768949,193.183891,102.413079,184.253231,-0.000444,-1.140702,98.091413,63.472604,193.130449,20.841866,72.276746,0.703651,902320.714659,0.884283,9.103146,17.609615,4.003302,0.079357,0.073600,148.399858,99.904977,72.904116,32.000000,32.000000,32.000000,32.000000,32.000000,72.144695,64.065885,104.989252,100.000000,36.999597,39.949367,66.887975,75.445198,40.443038,43.500000,65.745860,198.949145,76.824789,0.668688,198.510257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.849915,49.289334,199.672537,161.091207,228.928815,226.904898,199.282497,14.144319,193.362315,1.516166,47.838099,47.814486,159.598255,201.385274,157.771451,193.291570,102.587928,185.764764,-0.000444,-1.138951,98.236999,63.509271,193.251609,20.838836,72.270778,0.704048,905157.544285,0.887787,9.141137,17.746174,4.003099,0.078273,0.073650,148.453347,99.883540,72.902592,32.000000,32.000000,32.000000,32.000000,32.000000,72.166066,64.072836,105.020553,100.000000,37.001872,39.949367,66.887975,75.489496,40.443038,43.500000,65.841239,199.282497,75.857187,0.660650,198.994560,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944386,49.322592,199.617966,161.112226,228.875659,226.898850,199.344139,14.132902,193.290100,1.517829,47.511886,47.728348,159.626657,201.346295,157.795014,193.146837,102.188434,185.051412,-0.000446,-1.137382,98.364972,63.743215,193.089433,20.835090,72.266847,0.704971,903015.271797,0.888003,9.222736,16.968827,4.010635,0.079819,0.073210,148.435257,99.902170,72.915540,32.000000,32.000000,32.000000,32.000000,32.000000,72.171227,64.079301,105.042664,100.000000,37.067623,39.949367,66.887975,75.437680,40.443038,43.500000,65.895107,199.344139,76.044036,0.663236,198.966354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.863473,49.322592,199.384712,161.112226,228.901830,226.888760,198.780122,14.129192,193.097456,1.509027,47.300357,48.055198,159.600056,201.095334,157.780422,193.041591,101.915958,185.593089,-0.000445,-1.137382,98.483764,63.369668,193.080665,20.831866,72.205507,0.704249,902288.994311,0.884815,9.176956,17.374319,4.005474,0.079186,0.072932,148.416806,99.883940,72.906681,32.000000,32.000000,32.000000,32.000000,32.000000,72.172599,64.070239,105.050047,100.000000,36.967008,39.949367,66.887975,75.380388,40.443038,43.500000,65.986720,198.780122,75.546181,0.670953,199.049674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.861618,49.259925,199.462371,161.105500,228.985573,226.861810,198.347126,14.129763,193.284672,1.502106,47.442995,47.843951,159.569574,201.220509,157.739688,193.131474,102.033035,185.643285,-0.000445,-1.136227,98.554343,63.505497,193.233300,20.829333,72.176352,0.703016,903899.577262,0.882742,9.112563,17.500371,3.996805,0.078753,0.070986,148.427384,99.870627,72.916866,32.000000,32.000000,32.000000,32.000000,32.000000,72.169704,64.072331,105.046376,100.000000,36.980076,39.949367,66.887975,75.424527,40.443038,43.500000,65.981928,198.347126,76.607577,0.668097,198.375521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.973591,49.200008,199.757393,161.078596,229.083654,226.779433,198.611472,14.132046,193.398093,1.497715,47.502346,48.040184,159.603344,201.442643,157.814646,193.344326,102.163836,185.728821,-0.000445,-1.136797,98.736027,63.616248,193.245699,20.828033,72.275393,0.704002,905181.596809,0.886803,9.196189,17.980555,3.998613,0.079699,0.073733,148.430869,99.922403,72.937824,32.000000,32.000000,32.000000,32.000000,32.000000,72.185734,64.109827,105.060389,100.000000,37.057666,39.949367,66.887975,75.423002,40.443038,43.500000,65.969544,198.611472,75.927885,0.672871,198.970603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853811,49.232440,199.361468,161.075513,228.995307,226.712192,198.971575,14.126480,192.936701,1.488208,47.450327,47.842293,159.597163,201.082674,157.825801,192.877694,101.936394,184.542209,-0.000445,-1.137374,98.818706,63.542727,192.812168,20.824410,72.177254,0.704286,904391.874847,0.888514,9.135441,17.882701,4.000319,0.077691,0.071930,148.432832,99.877567,72.927006,32.000000,32.000000,32.000000,32.000000,32.000000,72.175212,64.094607,105.013020,100.000000,37.066068,39.949367,66.887975,75.354653,40.443038,43.500000,66.054804,198.971575,75.288076,0.663548,199.277526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.789093,49.225569,199.276972,161.080838,228.977218,226.730722,198.785190,14.132474,193.001532,1.499263,47.712218,47.903353,159.587794,200.926716,157.785483,192.848810,101.916210,185.296335,-0.000445,-1.137354,98.929456,63.487625,192.789446,20.819915,72.135982,0.702282,903145.573011,0.884652,8.959818,17.784652,3.997259,0.079041,0.071852,148.434554,99.893412,72.912511,32.000000,32.000000,32.000000,32.000000,32.000000,72.206709,64.091308,104.994893,100.000000,36.995247,39.949367,66.887975,75.418005,40.443038,43.500000,66.099222,198.785190,76.453651,0.668499,198.446803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907583,49.298130,199.537577,161.082519,229.006916,226.698912,198.899612,14.133045,193.349570,1.503471,47.550373,47.916756,159.555606,201.220040,157.713617,193.132475,102.172799,185.954276,-0.000445,-1.138518,99.027510,63.525605,193.015176,20.816940,72.194112,0.703599,904101.786092,0.885227,9.116031,17.556739,3.998921,0.079193,0.072906,148.399435,99.912549,72.923980,32.000000,32.000000,32.000000,32.000000,32.000000,72.211043,64.088579,104.962102,100.000000,36.955146,39.949367,66.887975,75.453662,40.443038,43.500000,66.135842,198.899612,76.568018,0.674527,198.420839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.967985,49.298130,199.565750,161.082519,229.017533,226.663323,198.878083,14.129620,193.469214,1.498689,47.227143,47.882793,159.581138,201.372696,157.758067,193.231726,102.163920,185.670567,-0.000446,-1.138535,99.138738,63.535248,193.321916,20.814664,72.269425,0.704643,904374.404914,0.887392,9.176134,17.866568,4.002422,0.078245,0.072583,148.372328,99.971792,72.933120,32.000000,32.000000,32.000000,32.000000,32.000000,72.212633,64.114003,104.948465,100.000000,37.058732,39.949367,66.887975,75.387041,40.443038,43.500000,66.257454,198.878083,76.455274,0.664849,198.494246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.942219,49.208803,199.626846,161.042163,228.986229,226.686905,198.572890,14.139324,193.156946,1.498203,47.146320,48.077513,159.585812,201.164996,157.826871,193.050420,101.760532,185.311837,-0.000445,-1.137965,99.215018,63.796683,192.891091,20.811890,72.260067,0.703306,903191.407246,0.884599,9.126126,17.861959,3.998141,0.079422,0.073389,148.349949,99.957445,72.921737,32.000000,32.000000,32.000000,32.000000,32.000000,72.207426,64.107075,104.928617,100.000000,37.100722,39.949367,66.887975,75.347579,40.443038,43.500000,66.221294,198.572890,76.015134,0.663130,198.842475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821384,49.140915,199.453681,161.014698,228.955404,226.695319,199.139643,14.130048,193.111878,1.507170,47.145785,47.882571,159.598824,201.067323,157.821431,193.010993,101.770425,185.247385,-0.000445,-1.137426,99.347341,63.692988,192.943815,20.808798,72.239134,0.701778,902978.822693,0.883367,9.063729,17.762264,3.993872,0.078302,0.072380,148.386773,100.014258,72.945372,32.000000,32.000000,32.000000,32.000000,32.000000,72.214700,64.151607,104.948842,100.000000,37.104036,39.949367,66.887975,75.358306,40.443038,43.500000,66.261787,199.139643,76.312689,0.663356,198.595347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.895862,49.107659,199.500160,160.984151,228.885933,226.670288,199.035936,14.129192,193.348006,1.511457,47.032732,47.934182,159.546414,201.309150,157.765887,193.181753,102.287485,185.493186,-0.000445,-1.137424,99.421587,63.684617,193.251492,20.806590,72.328637,0.702225,904569.323463,0.885102,9.001012,18.028190,3.997156,0.079376,0.073588,148.338869,99.991474,72.931008,32.000000,32.000000,32.000000,32.000000,32.000000,72.209212,64.129770,104.935750,100.000000,37.040316,39.949367,66.887975,75.424085,40.443038,43.500000,66.225231,199.035936,76.765505,0.667536,198.422098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804084,49.129372,199.621867,160.988635,228.851513,226.673022,199.153325,14.127337,193.358245,1.516086,47.386065,47.975698,159.554118,201.388190,157.769460,193.323156,102.413433,185.840992,-0.000445,-1.139184,99.506175,63.649111,193.155658,20.805038,72.295227,0.703383,904555.271496,0.884826,9.058055,17.993579,4.003375,0.079809,0.073711,148.335102,99.954638,72.933032,32.000000,32.000000,32.000000,32.000000,32.000000,72.194093,64.149188,104.946555,100.000000,37.116997,39.949367,66.887975,75.373610,40.443038,43.500000,66.226444,199.153325,76.636966,0.665837,198.276347,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.940637,49.129372,199.770278,160.988635,228.831228,226.675730,198.960621,14.132759,193.343074,1.509555,47.274762,47.985182,159.567172,201.359689,157.761043,193.045648,101.886995,185.297273,-0.000446,-1.139762,99.447238,63.749116,193.070201,20.803237,72.299049,0.701543,902024.667928,0.883639,8.947769,17.570754,3.998331,0.079022,0.072074,148.307013,99.895796,72.920322,32.000000,32.000000,32.000000,32.000000,32.000000,72.165406,64.129000,104.952618,100.000000,37.127684,39.949367,66.887975,75.425380,40.443038,43.500000,66.273579,198.960621,75.578095,0.660996,199.191256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844116,49.123875,199.421113,161.009093,228.804902,226.677789,198.878114,14.135471,193.157342,1.506971,46.932242,47.987081,159.588584,201.090686,157.787784,192.919606,101.660829,185.063939,-0.000446,-1.139175,99.499690,63.597947,192.931617,20.801021,72.209817,0.703385,901720.694064,0.884991,9.064418,17.577987,4.008143,0.077789,0.071055,148.313304,99.851508,72.925742,32.000000,32.000000,32.000000,32.000000,32.000000,72.181918,64.156116,104.967975,100.000000,37.126838,39.949367,66.887975,75.344646,40.443038,43.500000,66.295249,198.878114,76.018127,0.663536,198.879966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.880990,49.045544,199.496983,160.972101,228.789960,226.631505,198.478453,14.129334,193.408947,1.520205,46.982065,47.796253,159.545245,201.160225,157.718699,193.025273,101.921428,185.922652,-0.000447,-1.140929,99.538203,63.396927,193.296504,20.800284,72.239891,0.702018,903749.169484,0.883168,8.923215,17.896143,4.000155,0.079005,0.073618,148.303246,99.909468,72.924545,32.000000,32.000000,32.000000,32.000000,32.000000,72.164884,64.150619,105.000494,100.000000,37.070489,39.949367,66.887975,75.396421,40.443038,43.500000,66.321636,198.478453,76.651319,0.671560,198.410414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.883572,49.045544,199.765476,160.972101,228.744248,226.583577,199.048301,14.130048,193.458692,1.509109,47.042432,47.860967,159.502738,201.510612,157.712308,193.417787,102.199099,185.707235,-0.000448,-1.143849,99.595812,63.644634,193.242885,20.800426,72.343963,0.703207,904861.970964,0.885430,9.017496,18.032784,4.000896,0.078825,0.073081,148.300000,99.941727,72.917123,32.000000,32.000000,32.000000,32.000000,32.000000,72.167391,64.131840,105.041339,100.000000,37.131490,39.949367,66.887975,75.372803,40.443038,43.500000,66.259123,199.048301,76.324121,0.667978,198.668833,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.927925,49.040872,199.798736,160.946878,228.605408,226.629158,199.161714,14.129620,193.310680,1.506477,47.099295,47.996012,159.514487,201.473162,157.739925,193.260248,102.098837,185.161419,-0.000450,-1.144701,99.628194,63.509275,193.231362,20.800065,72.336354,0.702332,903297.592352,0.886108,8.901028,18.101234,3.999459,0.079802,0.072642,148.307694,99.930588,72.899408,32.000000,32.000000,32.000000,32.000000,32.000000,72.148442,64.123573,105.043417,100.000000,37.209593,39.949367,66.887975,75.367023,40.443038,43.500000,66.267715,199.161714,76.964164,0.661911,198.357189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837091,49.041971,199.537707,160.965655,228.576784,226.702339,199.021774,14.135756,193.107616,1.506828,47.079138,48.009945,159.549768,201.077272,157.776793,192.955747,101.845089,185.191389,-0.000451,-1.142962,99.671424,63.668638,192.958987,20.799199,72.241713,0.701815,901903.911931,0.883334,8.898359,17.741125,4.004635,0.079652,0.073054,148.293769,99.958416,72.909899,32.000000,32.000000,32.000000,32.000000,32.000000,72.145439,64.153969,105.096196,100.000000,37.168072,39.949367,66.887975,75.337729,40.443038,43.500000,66.281442,199.021774,75.847415,0.665216,199.069462,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817413,49.013113,199.526872,160.971540,228.598607,226.783392,198.549388,14.126766,193.216137,1.510956,46.935901,47.763146,159.550105,201.168584,157.747710,193.085777,102.103783,185.286872,-0.000453,-1.142372,99.722835,63.560981,192.960439,20.799511,72.272256,0.701552,902409.588546,0.882125,8.847848,17.632188,4.001743,0.078469,0.073455,148.302125,99.859781,72.935929,32.000000,32.000000,32.000000,32.000000,32.000000,72.161537,64.168549,105.138821,100.000000,37.146620,39.949367,66.887975,75.386968,40.443038,43.500000,66.294226,198.549388,76.753803,0.659368,198.392122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.919043,48.988102,199.838843,160.964254,228.648578,226.834832,199.151287,14.132474,193.590397,1.519330,47.324477,47.866804,159.533788,201.515484,157.748708,193.345732,102.272971,185.735942,-0.000452,-1.144721,99.787106,63.382098,193.330807,20.800531,72.377139,0.703181,903942.702714,0.884822,8.942859,17.897434,4.003799,0.079652,0.072461,148.352075,99.837014,72.940304,32.000000,32.000000,32.000000,32.000000,32.000000,72.150629,64.137063,105.189918,100.000000,37.168579,39.949367,66.887975,75.305463,40.443038,43.500000,66.276922,199.151287,76.804649,0.669753,198.507346,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.798099,49.054889,199.586258,160.985272,228.644794,226.883348,199.254472,14.130333,193.108404,1.508996,47.537383,47.825354,159.545259,201.328069,157.782080,193.081359,101.854647,184.651679,-0.000453,-1.143528,99.686934,63.718430,192.955359,20.800684,72.309038,0.703290,903104.291997,0.887562,8.934362,17.675366,4.005163,0.079197,0.074150,148.367202,99.825283,72.952014,32.000000,32.000000,32.000000,32.000000,32.000000,72.156621,64.130159,105.217311,100.000000,37.257233,39.949367,66.887975,75.332212,40.443038,43.500000,66.256527,199.254472,76.055089,0.662226,198.754946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787105,49.054889,199.323376,160.985272,228.668047,226.924011,198.999841,14.130191,192.900532,1.499716,47.260520,47.766409,159.531257,201.004348,157.736741,192.744340,101.944330,184.917129,-0.000452,-1.142357,98.839397,63.445157,192.784226,20.799850,72.174243,0.701886,902359.721012,0.883015,8.804255,17.678244,4.003259,0.079930,0.072247,148.379864,99.860267,72.925332,32.000000,32.000000,32.000000,32.000000,32.000000,72.142465,64.129656,105.256867,100.000000,37.196624,39.949367,66.887975,75.398526,40.443038,43.500000,66.332465,198.999841,76.106350,0.661425,198.908958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722573,49.076876,199.142964,161.005730,228.656757,226.860985,198.818188,14.131618,193.176534,1.505178,47.292266,47.796425,159.497307,200.964023,157.673293,192.873216,102.333309,185.803157,-0.000453,-1.144073,98.232565,63.668584,192.990906,20.798856,72.197592,0.703729,904704.539522,0.885296,8.996130,17.680586,4.007909,0.079737,0.071910,148.414483,99.902340,72.920110,32.000000,32.000000,32.000000,32.000000,32.000000,72.163903,64.138764,105.292711,100.000000,37.023521,39.949367,66.887975,75.404476,40.443038,43.500000,66.369914,198.818188,75.499230,0.669067,199.201956,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.864510,49.043620,199.470354,160.981909,228.659919,226.811048,198.568450,14.131475,193.310574,1.490014,47.239564,47.837866,159.490100,201.138228,157.698510,193.089834,102.339937,185.983233,-0.000454,-1.143474,97.991953,63.601302,193.233055,20.798141,72.253072,0.704638,904509.518473,0.886805,9.007512,17.692913,4.003514,0.078606,0.070444,148.416607,99.910590,72.912667,32.000000,32.000000,32.000000,32.000000,32.000000,72.131143,64.110287,105.310076,100.000000,37.039110,39.949367,66.887975,75.441789,40.443038,43.500000,66.388496,198.568450,75.853076,0.668232,198.916984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934221,49.033451,199.590153,160.988355,228.606934,226.784314,199.091084,14.130048,193.392336,1.497628,46.821706,48.029415,159.541246,201.289294,157.757691,193.206730,101.932461,185.043987,-0.000454,-1.144047,97.961110,63.566877,193.245006,20.798072,72.273951,0.704620,902790.832656,0.888703,9.096350,17.643633,4.005082,0.079652,0.072999,148.435179,99.921730,72.928685,32.000000,32.000000,32.000000,32.000000,32.000000,72.132755,64.132390,105.351830,100.000000,37.196058,39.949367,66.887975,75.360544,40.443038,43.500000,66.369334,199.091084,75.767883,0.673807,198.971586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.908933,49.033451,199.565476,160.988355,228.533642,226.739702,198.741884,14.139181,193.113002,1.486684,46.656738,47.854019,159.537959,201.254718,157.728370,193.072931,101.885989,184.956972,-0.000453,-1.144640,97.994981,63.830845,192.849180,20.798300,72.225647,0.702891,902239.060642,0.886729,8.916145,17.705897,4.000247,0.079986,0.072361,148.425202,99.945297,72.910818,32.000000,32.000000,32.000000,32.000000,32.000000,72.115896,64.109519,105.363700,100.000000,37.206456,39.949367,66.887975,75.320868,40.443038,43.500000,66.371413,198.741884,76.239919,0.669531,198.694679,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.814602,48.933959,199.191486,160.981909,228.478571,226.726997,198.899743,14.135756,193.076400,1.496445,46.819074,48.058027,159.476771,200.886452,157.691187,192.777774,102.471262,185.487018,-0.000454,-1.144351,98.060091,63.447618,192.896008,20.798537,72.161117,0.702013,903704.589492,0.882900,8.833922,17.753493,3.997061,0.077875,0.072498,148.421015,99.995002,72.908707,32.000000,32.000000,32.000000,32.000000,32.000000,72.081303,64.085460,105.405137,100.000000,37.101727,39.949367,66.887975,75.330893,40.443038,43.500000,66.382782,198.899743,75.384142,0.669640,199.114466,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821094,48.906750,199.502981,160.942675,228.515450,226.731446,198.875751,14.126480,193.223860,1.502423,47.321760,47.929034,159.467443,201.198634,157.693154,193.027634,102.631295,185.820058,-0.000455,-1.144321,98.177307,63.631755,193.068654,20.797623,72.230912,0.702601,903764.415339,0.884775,8.860053,17.766556,3.998592,0.080765,0.073367,148.442511,99.992787,72.924290,32.000000,32.000000,32.000000,32.000000,32.000000,72.103330,64.107697,105.445566,100.000000,37.070356,39.949367,66.887975,75.381027,40.443038,43.500000,66.281234,198.875751,76.829495,0.665607,198.412224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853559,48.984804,199.678076,160.931185,228.437144,226.691340,198.853635,14.131047,193.278929,1.509694,47.397349,48.003774,159.489590,201.384724,157.728175,193.137811,102.112287,185.630041,-0.000456,-1.143173,98.307684,63.512989,193.150558,20.797205,72.308046,0.703206,901079.979338,0.885636,8.858119,17.384613,3.998657,0.078551,0.073552,148.441550,99.945677,72.919589,32.000000,32.000000,32.000000,32.000000,32.000000,72.116510,64.102200,105.475635,100.000000,37.204213,39.949367,66.887975,75.356084,40.443038,43.500000,66.241974,198.853635,76.507580,0.673140,198.465961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758035,49.021358,199.210592,160.963693,228.389367,226.676069,198.637166,14.134329,192.884241,1.512731,47.505159,47.765024,159.508966,200.945696,157.737033,192.753367,101.600221,185.135929,-0.000456,-1.142036,98.455652,63.377745,192.793748,20.797347,72.148585,0.703192,900331.696083,0.885565,8.824191,17.352114,4.004388,0.078888,0.072113,148.453951,99.965552,72.924530,32.000000,32.000000,32.000000,32.000000,32.000000,72.088150,64.086940,105.470289,100.000000,37.220610,39.949367,66.887975,75.354895,40.443038,43.500000,66.320885,198.637166,76.682547,0.661103,198.469541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.730404,49.021358,199.138083,160.963693,228.384233,226.688279,199.004671,14.128336,192.942805,1.526539,47.390217,47.806300,159.522080,200.926491,157.678884,192.804742,101.836043,185.472578,-0.000455,-1.143176,98.461473,63.557814,192.752839,20.795326,72.122423,0.702519,902572.404505,0.885060,8.868657,17.798379,4.005292,0.077246,0.072605,148.452268,99.981818,72.922398,32.000000,32.000000,32.000000,32.000000,32.000000,72.096363,64.095232,105.479683,100.000000,37.097000,39.949367,66.887975,75.408292,40.443038,43.500000,66.363637,199.004671,75.494307,0.663957,199.102979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.904644,49.047743,199.391937,160.972101,228.409757,226.682316,199.135423,14.130762,193.261809,1.534428,47.164989,47.853884,159.487909,201.281852,157.670287,193.142578,102.389080,185.727863,-0.000457,-1.144336,98.327420,63.478072,193.216678,20.793646,72.304711,0.704125,904955.394203,0.887946,9.004088,18.121022,4.003586,0.079140,0.074284,148.464930,99.854848,72.951714,32.000000,32.000000,32.000000,32.000000,32.000000,72.108453,64.094066,105.447518,100.000000,37.122901,39.949367,66.887975,75.425243,40.443038,43.500000,66.400021,199.135423,76.322228,0.662493,198.469777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.926990,48.997997,199.578150,160.954725,228.442917,226.704941,198.922426,14.133045,193.337640,1.539547,47.224563,47.916919,159.521150,201.197533,157.729252,193.228306,102.208258,185.791199,-0.000457,-1.144310,98.112018,63.498651,193.038344,20.793502,72.265386,0.704584,904048.406532,0.886901,9.032715,18.014298,4.004353,0.079650,0.073638,148.494478,99.891983,72.908340,32.000000,32.000000,32.000000,32.000000,32.000000,72.094513,64.094199,105.423467,100.000000,37.160653,39.949367,66.887975,75.324413,40.443038,43.500000,66.413763,198.922426,76.806939,0.673115,198.373593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.820626,48.999646,199.185872,160.946598,228.460028,226.713156,198.744508,14.131618,192.911602,1.537483,47.034144,47.850354,159.521310,200.905636,157.741106,192.705348,101.723825,184.640720,-0.000457,-1.144291,98.063899,63.598994,192.757589,20.793874,72.139318,0.701304,901452.920610,0.882923,8.878776,17.559042,3.995459,0.080070,0.072959,148.515993,99.941101,72.909277,32.000000,32.000000,32.000000,32.000000,32.000000,72.103794,64.063872,105.400170,100.000000,37.207677,39.949367,66.887975,75.307452,40.443038,43.500000,66.371047,198.744508,75.493568,0.664388,199.193301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693686,48.999646,199.149860,160.946598,228.447892,226.725889,198.753710,14.125481,192.935048,1.541048,47.337747,47.857862,159.507781,200.829858,157.691711,192.819979,101.800892,184.985551,-0.000458,-1.145435,98.011846,63.314827,192.817206,20.792907,72.161910,0.701833,902138.358315,0.883393,8.805937,17.764106,3.997400,0.079197,0.073358,148.507120,99.963023,72.913674,32.000000,32.000000,32.000000,32.000000,32.000000,72.120372,64.088549,105.370561,100.000000,37.097132,39.949367,66.887975,75.364488,40.443038,43.500000,66.378308,198.753710,75.852698,0.660334,198.978392,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
