OSU 80 Ton Compressor Load Stand
49.792055,49.010914,199.378949,160.933146,228.370471,226.745468,198.805961,14.130191,193.151572,1.540375,47.206729,47.960197,159.466419,201.160103,157.662705,193.006246,102.256188,185.560950,-0.000459,-1.146588,97.951400,63.432415,193.035164,20.790719,72.206157,0.703432,904387.404006,0.886319,8.917570,17.807194,3.998060,0.078787,0.070731,148.495962,99.988550,72.918463,32.000000,32.000000,32.000000,32.000000,32.000000,72.120829,64.071877,105.328598,100.000000,37.156625,39.949367,66.887975,75.404837,40.443038,43.500000,66.398145,198.805961,76.498529,0.672177,198.391217,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868361,49.016411,199.348627,160.939872,228.407397,226.756552,199.005785,14.125196,192.923976,1.544510,47.222581,48.011243,159.469570,201.069973,157.663600,192.850822,102.288336,184.784480,-0.000460,-1.146577,97.939585,63.627041,192.855916,20.790469,72.146530,0.704758,904327.228874,0.888843,9.049065,17.862627,4.007549,0.077822,0.070970,148.499929,99.924984,72.886362,32.000000,32.000000,32.000000,32.000000,32.000000,72.120984,64.067854,105.304062,100.000000,37.173782,39.949367,66.887975,75.382633,40.443038,43.500000,66.411401,199.005785,76.504497,0.670467,198.544246,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834256,49.016411,199.195471,160.939872,228.376485,226.721753,198.602307,14.129905,192.890441,1.549395,47.096027,47.825738,159.505544,200.741645,157.684944,192.736394,101.869829,185.043518,-0.000460,-1.146586,97.996016,63.554156,192.492375,20.791058,72.123253,0.703756,902344.026825,0.886764,8.958413,17.628013,4.004232,0.079435,0.073261,148.479857,99.917874,72.907343,32.000000,32.000000,32.000000,32.000000,32.000000,72.123708,64.067261,105.298588,100.000000,37.160023,39.949367,66.887975,75.338325,40.443038,43.500000,66.419940,198.602307,75.806107,0.664267,198.890587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822784,49.016411,199.211145,160.939872,228.357037,226.733834,198.735113,14.130333,192.992854,1.562610,47.296619,47.754369,159.480030,200.911364,157.662012,192.874213,101.894434,185.668016,-0.000459,-1.145982,98.062535,63.664522,192.993375,20.790589,72.175343,0.703349,902114.135160,0.884424,8.884954,17.297945,3.997497,0.078845,0.072438,148.435905,99.904456,72.901164,32.000000,32.000000,32.000000,32.000000,32.000000,72.123794,64.047290,105.282461,100.000000,37.093317,39.949367,66.887975,75.355474,40.443038,43.500000,66.428479,198.735113,76.461080,0.663284,198.377645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.861971,49.018335,199.301039,160.942394,228.329065,226.733811,198.344869,14.130476,193.088771,1.571328,47.124100,47.850512,159.455922,201.084876,157.654071,192.985670,102.308134,185.564990,-0.000459,-1.146539,98.181852,63.593769,193.048991,20.789944,72.208392,0.703504,903837.307114,0.886759,8.920232,17.815945,3.997160,0.078604,0.071073,148.430857,99.847023,72.900185,32.000000,32.000000,32.000000,32.000000,32.000000,72.125428,64.035567,105.279168,100.000000,37.103828,39.949367,66.887975,75.361443,40.443038,43.500000,66.438988,198.344869,75.224933,0.669326,199.318242,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931111,49.011189,199.369425,160.925019,228.241073,226.747664,199.096641,14.133330,193.008762,1.573612,46.831460,47.995174,159.470856,201.042716,157.682242,192.916162,102.229933,184.542366,-0.000461,-1.147725,98.303402,63.533404,192.862581,20.789359,72.250980,0.703215,903821.424544,0.886440,8.932103,18.030774,3.998395,0.078282,0.071986,148.439752,99.839554,72.910611,32.000000,32.000000,32.000000,32.000000,32.000000,72.148474,64.049224,105.298841,100.000000,37.197550,39.949367,66.887975,75.337349,40.443038,43.500000,66.440527,199.096641,76.127319,0.663799,198.658880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787043,48.937257,199.183859,160.912128,228.231350,226.775215,199.233267,14.128621,192.876245,1.567586,46.926209,47.970485,159.486804,200.926451,157.706146,192.751897,101.865115,184.515619,-0.000461,-1.147715,98.394674,63.613640,192.712661,20.789358,72.136433,0.702640,901982.996193,0.887413,8.893488,17.577615,3.997055,0.078370,0.073009,148.439592,99.867850,72.895246,32.000000,32.000000,32.000000,32.000000,32.000000,72.156078,64.053141,105.307440,100.000000,37.165036,39.949367,66.887975,75.295655,40.443038,43.500000,66.448199,199.233267,75.674125,0.674464,199.038345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.801984,48.952923,199.177934,160.907924,228.206262,226.787069,199.004533,14.129334,193.071285,1.561207,47.228981,47.876497,159.440468,200.910855,157.644995,192.758640,102.205632,184.924108,-0.000462,-1.147739,98.590153,63.376508,192.996944,20.788493,72.171322,0.701555,902202.655514,0.882738,8.814873,17.263259,3.992890,0.078282,0.071907,148.454676,99.919816,72.892287,32.000000,32.000000,32.000000,32.000000,32.000000,72.159343,64.064795,105.324825,100.000000,37.077880,39.949367,66.887975,75.385630,40.443038,43.500000,66.370426,199.004533,74.955234,0.665833,199.639760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846013,48.977109,199.497945,160.912969,228.182983,226.751615,198.847349,14.117633,193.186247,1.558217,47.224678,47.785851,159.459464,201.175108,157.693834,193.033292,102.175586,185.209994,-0.000463,-1.147720,98.737380,63.447954,192.993563,20.787227,72.221086,0.703935,903895.308976,0.884894,8.889945,17.617788,4.000717,0.078310,0.071219,148.442817,99.984692,72.873917,32.000000,32.000000,32.000000,32.000000,32.000000,72.158710,64.064156,105.300456,100.000000,37.150723,39.949367,66.887975,75.366744,40.443038,43.500000,66.383598,198.847349,76.530280,0.671026,198.258094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804514,48.977109,199.367910,160.912969,228.181989,226.718793,199.332777,14.133045,193.025637,1.562833,47.078545,47.782908,159.484364,200.974094,157.707473,192.868613,101.801336,184.923574,-0.000462,-1.147718,98.866708,63.536713,192.804211,20.785638,72.190037,0.703424,903740.735056,0.885267,8.885120,17.720074,3.999105,0.078266,0.070896,148.442836,99.990724,72.880730,32.000000,32.000000,32.000000,32.000000,32.000000,72.150498,64.055446,105.337135,100.000000,37.214026,39.949367,66.887975,75.343607,40.443038,43.500000,66.407703,199.332777,76.207554,0.660657,198.759981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.705912,48.963092,199.057155,160.922777,228.166816,226.698305,198.984204,14.129905,192.842226,1.562329,46.832218,47.769210,159.476677,200.686356,157.669591,192.625080,101.765614,184.233518,-0.000463,-1.147712,98.989487,63.327582,192.676908,20.784048,72.088544,0.703179,902514.751873,0.885453,8.868766,17.574074,4.002285,0.078599,0.071918,148.438910,99.985387,72.916250,32.000000,32.000000,32.000000,32.000000,32.000000,72.175569,64.071566,105.368088,100.000000,37.113625,39.949367,66.887975,75.365773,40.443038,43.500000,66.395358,198.984204,75.765196,0.663585,198.954474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819824,48.892734,198.928929,160.902880,228.172704,226.718958,199.345805,14.128193,192.925828,1.540174,46.680949,47.740208,159.420374,200.809247,157.618444,192.696545,102.087166,184.747809,-0.000462,-1.147706,99.088478,63.501313,192.743396,20.782279,72.156807,0.703571,904048.370185,0.883987,8.911708,17.838382,4.003009,0.077908,0.071862,148.422582,99.965386,72.885431,32.000000,32.000000,32.000000,32.000000,32.000000,72.168704,64.072992,105.392434,100.000000,37.054679,39.949367,66.887975,75.423578,40.443038,43.500000,66.395041,199.345805,76.725243,0.666480,198.356205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860757,48.824575,199.414307,160.866448,228.197142,226.749142,198.474509,14.128050,193.202876,1.556044,46.660067,47.909975,159.435984,201.163671,157.651818,193.057399,102.109051,184.495460,-0.000464,-1.147205,99.229996,63.715983,192.978691,20.780555,72.198566,0.704922,904214.258813,0.887372,8.999834,17.608699,4.004698,0.077428,0.072056,148.401927,99.885909,72.918730,32.000000,32.000000,32.000000,32.000000,32.000000,72.173037,64.059817,105.425797,100.000000,37.067819,39.949367,66.887975,75.359228,40.443038,43.500000,66.314872,198.474509,75.573840,0.670714,199.156991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.691910,48.824575,199.328013,160.866448,228.240265,226.732631,199.022017,14.129049,193.106466,1.575462,47.217052,47.735703,159.449236,201.111175,157.683584,192.907643,101.682523,185.507082,-0.000464,-1.145567,99.329086,63.593812,192.957338,20.778541,72.187513,0.702398,902540.209973,0.883418,8.811488,17.485021,3.992967,0.079504,0.073109,148.389906,99.791063,72.902472,32.000000,32.000000,32.000000,32.000000,32.000000,72.179746,64.067008,105.436721,100.000000,37.170581,39.949367,66.887975,75.335769,40.443038,43.500000,66.229287,199.022017,76.705392,0.660575,198.405812,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.755684,48.843264,199.302370,160.858041,228.253026,226.709961,199.114002,14.126766,192.773385,1.574897,47.398735,47.819999,159.447571,200.808146,157.670598,192.636608,101.648901,184.910439,-0.000462,-1.145557,99.433162,63.557877,192.633142,20.775874,72.119430,0.702661,902289.905012,0.886435,8.700981,17.366096,3.999424,0.079425,0.073020,148.426048,99.765382,72.890914,32.000000,32.000000,32.000000,32.000000,32.000000,72.166740,64.073099,105.465784,100.000000,37.070053,39.949367,66.887975,75.432242,40.443038,43.500000,66.205964,199.114002,76.890167,0.671279,198.228786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.785261,48.950724,199.353999,160.886626,228.204010,226.686954,198.525348,14.128478,193.074352,1.563086,47.055598,47.808229,159.430869,201.101634,157.653860,192.986606,102.117172,185.810792,-0.000461,-1.146378,99.550384,63.668875,192.984177,20.772261,72.197827,0.704622,904367.426374,0.887270,8.875836,18.181041,4.011277,0.079798,0.073459,148.436685,99.780596,72.910306,32.000000,32.000000,32.000000,32.000000,32.000000,72.157067,64.074615,105.496438,100.000000,37.067108,39.949367,66.887975,75.395789,40.443038,43.500000,66.307174,198.525348,75.531468,0.663120,199.041885,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.771404,48.911423,199.553348,160.854398,228.205535,226.677909,199.110153,14.130619,193.205935,1.561944,46.667942,47.733862,159.466329,201.212721,157.672045,193.024439,102.295172,185.535750,-0.000461,-1.144729,99.650971,63.338097,192.979792,20.770494,72.211584,0.704383,904351.384536,0.885555,8.828429,17.985773,4.005620,0.078164,0.074054,148.478273,99.840839,72.920840,32.000000,32.000000,32.000000,32.000000,32.000000,72.186952,64.094760,105.541958,100.000000,37.147103,39.949367,66.887975,75.380709,40.443038,43.500000,66.304803,199.110153,75.768658,0.660679,198.937204,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826106,48.824025,199.345882,160.841507,228.264030,226.685474,199.178075,14.132902,192.786222,1.562754,46.573252,47.802420,159.457967,200.821948,157.688185,192.746562,101.863218,184.088618,-0.000460,-1.145304,99.720596,63.655493,192.698994,20.768370,72.127057,0.703547,902551.261256,0.887773,8.905257,17.862691,4.004277,0.079258,0.074422,148.465952,99.842695,72.916725,32.000000,32.000000,32.000000,32.000000,32.000000,72.188105,64.077538,105.515916,100.000000,37.164924,39.949367,66.887975,75.388798,40.443038,43.500000,66.260003,199.178075,76.826448,0.672495,198.345741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753445,48.824025,199.102218,160.841507,228.297426,226.690019,199.009446,14.129477,192.856344,1.564019,46.661539,47.740842,159.418207,200.781990,157.646451,192.589122,101.654142,184.848181,-0.000461,-1.144724,99.810799,63.501291,192.609585,20.766643,72.131078,0.703977,901648.177764,0.885306,8.880305,17.579375,4.009398,0.079676,0.072486,148.470621,99.865653,72.883534,32.000000,32.000000,32.000000,32.000000,32.000000,72.182048,64.061811,105.535542,100.000000,37.152436,39.949367,66.887975,75.357603,40.443038,43.500000,66.156753,199.009446,75.263302,0.670928,199.228077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767886,48.792145,199.364270,160.835061,228.356428,226.676939,198.539058,14.123626,193.137816,1.576126,46.997260,47.964678,159.392550,200.942495,157.577731,192.868321,101.968159,185.764313,-0.000460,-1.142993,99.874643,63.525497,192.815188,20.766216,72.141031,0.703416,903131.425067,0.883737,8.736278,17.455272,4.000832,0.078043,0.070311,148.439850,99.862910,72.885536,32.000000,32.000000,32.000000,32.000000,32.000000,72.178670,64.065086,105.486206,100.000000,37.056593,39.949367,66.887975,75.398789,40.443038,43.500000,66.100686,198.539058,75.655175,0.660389,199.044285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.864535,48.852883,199.426593,160.854678,228.411859,226.633640,198.682919,14.129763,193.128099,1.597235,46.943268,47.860844,159.397601,201.189195,157.635608,193.026516,102.079548,185.709887,-0.000460,-1.142435,99.973327,63.553687,193.118926,20.766028,72.201992,0.703690,904192.738141,0.885939,8.811509,17.956615,4.001778,0.078023,0.072490,148.450347,99.900024,72.897942,32.000000,32.000000,32.000000,32.000000,32.000000,72.204089,64.056903,105.482453,100.000000,37.157639,39.949367,66.887975,75.391448,40.443038,43.500000,66.071977,198.682919,77.061059,0.674405,198.276268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.765067,48.852883,199.244330,160.854678,228.374085,226.664972,198.930421,14.128478,192.738651,1.582930,46.940481,47.756412,159.444356,200.776914,157.653042,192.655271,101.632605,184.340809,-0.000459,-1.142435,100.050814,63.359806,192.528638,20.764031,72.122910,0.703964,902709.085191,0.887621,8.764670,17.993915,4.005882,0.079942,0.074923,148.453934,99.940681,72.904275,32.000000,32.000000,32.000000,32.000000,32.000000,72.221974,64.094602,105.510110,100.000000,37.157377,39.949367,66.887975,75.335207,40.443038,43.500000,66.112202,198.930421,76.091168,0.671265,198.789053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756758,48.861128,199.008935,160.848513,228.324715,226.686743,198.881857,14.122627,192.812067,1.586624,46.937157,47.832267,159.429005,200.734041,157.605214,192.602482,101.589865,185.126023,-0.000458,-1.144201,100.107467,63.470101,192.572061,20.759787,72.081729,0.702311,902078.013767,0.885050,8.725382,17.861691,3.999367,0.077599,0.071979,148.446001,99.925912,72.890128,32.000000,32.000000,32.000000,32.000000,32.000000,72.212545,64.075470,105.480692,100.000000,36.998383,39.949367,66.887975,75.387257,40.443038,43.500000,66.087373,198.881857,75.124792,0.658027,199.450539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739294,48.861128,199.170104,160.848513,228.411942,226.658432,198.600239,14.129620,192.951934,1.574121,46.792602,47.758853,159.406005,200.834649,157.580276,192.824443,102.056149,185.421788,-0.000458,-1.144793,100.171186,63.529367,192.780555,20.758739,72.144150,0.703971,904233.669591,0.886035,8.828328,17.783023,4.003699,0.078666,0.074129,148.458903,99.916651,72.907365,32.000000,32.000000,32.000000,32.000000,32.000000,72.215398,64.076680,105.477464,100.000000,37.026820,39.949367,66.887975,75.396195,40.443038,43.500000,66.077653,198.600239,75.703731,0.667258,199.020209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804709,48.838866,199.299926,160.828335,228.431329,226.629778,198.708344,14.127765,193.023953,1.574300,47.044695,47.739942,159.410741,200.998334,157.615202,192.910759,102.127275,184.947678,-0.000458,-1.144795,100.250439,63.532413,192.875616,20.758291,72.137803,0.703962,904570.898212,0.886521,8.845181,18.127576,3.999636,0.078661,0.071195,148.453535,99.888147,72.916310,32.000000,32.000000,32.000000,32.000000,32.000000,72.225158,64.101995,105.482203,100.000000,37.082681,39.949367,66.887975,75.407149,40.443038,43.500000,66.037601,198.708344,75.809335,0.675446,198.784962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.784528,48.871022,199.288817,160.835341,228.443681,226.644539,198.777485,14.128336,192.779368,1.583961,47.027190,47.761954,159.421796,200.869409,157.656461,192.778340,101.703261,184.962450,-0.000456,-1.145945,100.337967,63.446895,192.709275,20.756376,72.092547,0.703893,902496.490107,0.888014,8.863272,17.774727,4.004281,0.080031,0.073371,148.419538,99.904857,72.911913,32.000000,32.000000,32.000000,32.000000,32.000000,72.239382,64.100479,105.482874,100.000000,37.121491,39.949367,66.887975,75.372555,40.443038,43.500000,66.016651,198.777485,76.039349,0.670796,198.489919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722691,48.923515,199.071296,160.850755,228.417824,226.630764,199.070329,14.133473,192.825855,1.572840,47.045299,47.857894,159.406167,200.685031,157.605337,192.671185,101.523943,184.423833,-0.000456,-1.146529,100.362963,63.398615,192.711313,20.753504,72.088039,0.703323,901887.081129,0.886068,8.773264,17.521700,4.001628,0.079012,0.072307,148.414871,99.883105,72.877634,32.000000,32.000000,32.000000,32.000000,32.000000,72.221784,64.082292,105.441735,100.000000,37.049783,39.949367,66.887975,75.383679,40.443038,43.500000,66.032197,199.070329,75.927776,0.669260,198.852310,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811674,48.923515,199.107217,160.850755,228.406703,226.598535,199.113700,14.133616,192.841851,1.558961,46.829433,47.656452,159.413124,200.766394,157.604387,192.755099,101.948149,185.493039,-0.000456,-1.144776,100.463585,63.397451,192.741477,20.752972,72.093989,0.704111,903893.397502,0.886297,8.826312,17.951388,4.003027,0.077296,0.071987,148.431841,99.924629,72.900117,32.000000,32.000000,32.000000,32.000000,32.000000,72.239780,64.106313,105.448342,100.000000,37.034726,39.949367,66.887975,75.420711,40.443038,43.500000,66.073258,199.113700,75.643076,0.667565,199.032090,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.744821,48.886413,199.340455,160.844589,228.333954,226.589674,198.760922,14.136327,192.973841,1.551226,46.924338,47.868221,159.419486,201.064632,157.585487,192.844677,102.083677,185.624058,-0.000456,-1.143084,100.487067,63.536565,192.895273,20.752440,72.154788,0.704450,904843.346667,0.886293,8.942866,17.923642,4.003631,0.079235,0.072548,148.413931,99.962690,72.902817,32.000000,32.000000,32.000000,32.000000,32.000000,72.213666,64.094153,105.388160,100.000000,37.113115,39.949367,66.887975,75.370544,40.443038,43.500000,66.028367,198.760922,76.857009,0.668826,198.272728,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739547,48.883664,199.251469,160.831698,228.339459,226.571037,199.258500,14.134757,192.908204,1.542768,46.947045,47.732640,159.403896,201.052787,157.619282,192.800896,101.754399,184.800897,-0.000455,-1.142708,100.162593,63.404310,192.673439,20.750901,72.138254,0.703265,902789.282104,0.884215,8.850704,17.910033,3.997200,0.080059,0.073055,148.397405,99.962122,72.899182,32.000000,32.000000,32.000000,32.000000,32.000000,72.213079,64.100664,105.352533,100.000000,37.127032,39.949367,66.887975,75.408989,40.443038,43.500000,66.015315,199.258500,76.563601,0.670269,198.376150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.706309,48.856181,198.984980,160.826654,228.297612,226.545889,198.934413,14.130762,192.654966,1.544122,46.885711,47.773964,159.452554,200.641057,157.648432,192.509081,101.426473,184.332808,-0.000456,-1.144117,99.928756,63.536063,192.454237,20.748786,72.037897,0.703998,902176.421761,0.886980,8.882831,17.824696,4.007260,0.078255,0.072545,148.427957,99.934169,72.920272,32.000000,32.000000,32.000000,32.000000,32.000000,72.240093,64.132118,105.321161,100.000000,37.021612,39.949367,66.887975,75.413425,40.443038,43.500000,65.999143,198.934413,75.418616,0.660926,199.262223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760156,48.789397,198.939564,160.791624,228.283743,226.525752,199.104881,14.132189,192.953359,1.553557,46.505697,47.861646,159.352673,200.810634,157.547950,192.721239,101.737898,184.997482,-0.000456,-1.143828,99.724845,63.417424,192.862745,20.747276,72.136072,0.703934,903485.556080,0.884790,8.885548,17.838191,4.005896,0.079310,0.072363,148.429281,99.929550,72.885385,32.000000,32.000000,32.000000,32.000000,32.000000,72.213046,64.104391,105.220933,100.000000,36.963271,39.949367,66.887975,75.435013,40.443038,43.500000,65.949939,199.104881,74.727781,0.663247,199.781656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792815,48.789397,199.223352,160.791624,228.306245,226.523828,199.269037,14.131475,193.004455,1.562260,46.886073,47.765419,159.368111,200.945614,157.587944,192.990092,101.680849,184.871563,-0.000455,-1.143362,99.734562,63.420631,192.794810,20.746243,72.151939,0.704520,904747.480260,0.886723,8.892513,17.986076,4.003214,0.078335,0.073111,148.466725,99.916872,72.933636,32.000000,32.000000,32.000000,32.000000,32.000000,72.225466,64.128214,105.211518,100.000000,36.967717,39.949367,66.887975,75.404962,40.443038,43.500000,65.859768,199.269037,76.966995,0.672939,198.321193,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.743824,48.761913,199.147840,160.775650,228.275517,226.542888,198.270059,14.135756,192.804603,1.561015,46.923990,47.843122,159.359853,200.859704,157.617394,192.674120,101.427405,184.745088,-0.000456,-1.144210,99.775815,63.394365,192.709028,20.744730,72.094819,0.702560,903071.081440,0.884654,8.769929,17.930202,3.997969,0.079035,0.072911,148.495073,99.862944,72.895550,32.000000,32.000000,32.000000,32.000000,32.000000,72.209766,64.125316,105.173849,100.000000,37.090706,39.949367,66.887975,75.386577,40.443038,43.500000,65.802454,198.270059,75.394707,0.678194,199.280516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.627402,48.838591,199.013258,160.806196,228.277977,226.593639,198.858606,14.130762,192.641401,1.555582,46.819762,47.743588,159.381312,200.716406,157.588348,192.642886,101.617060,184.884562,-0.000457,-1.145019,99.869517,63.430045,192.544137,20.743447,72.034976,0.702705,903250.050244,0.883273,8.736108,17.938890,4.001046,0.079912,0.072601,148.492429,99.862565,72.910525,32.000000,32.000000,32.000000,32.000000,32.000000,72.230875,64.140779,105.146372,100.000000,37.033792,39.949367,66.887975,75.415969,40.443038,43.500000,65.768723,198.858606,75.612984,0.658744,199.000107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.763841,48.811383,198.878022,160.796108,228.318605,226.611226,199.377237,14.125481,192.780763,1.543509,46.371960,47.849903,159.359381,200.710800,157.532414,192.574044,101.954094,185.434300,-0.000457,-1.144670,99.911246,63.514121,192.752269,20.742563,72.046930,0.703685,904407.656157,0.888701,8.759365,18.143736,4.003469,0.077360,0.071714,148.520855,99.852818,72.901188,32.000000,32.000000,32.000000,32.000000,32.000000,72.221662,64.120195,105.121537,100.000000,36.920889,39.949367,66.887975,75.485613,40.443038,43.500000,65.822018,199.377237,75.928570,0.672886,198.819029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756498,48.811383,199.197711,160.796108,228.342918,226.633328,198.647024,14.132759,193.030746,1.544809,46.493431,47.898440,159.377850,200.907104,157.583369,192.764347,102.064244,185.574783,-0.000457,-1.144327,99.989159,63.519112,192.731647,20.741363,72.098569,0.705722,904217.358960,0.888772,8.956775,18.007673,4.010149,0.080050,0.073227,148.523701,99.879869,72.935816,32.000000,32.000000,32.000000,32.000000,32.000000,72.223758,64.124818,105.082668,100.000000,36.922405,39.949367,66.887975,75.410643,40.443038,43.500000,65.771649,198.647024,75.926803,0.672328,198.704592,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.791471,48.743225,199.115035,160.758275,228.389014,226.635510,198.476150,14.131475,192.868802,1.538073,46.567782,47.875227,159.357228,201.011015,157.603445,192.845367,101.658476,184.163098,-0.000456,-1.144549,99.987315,63.673342,192.839679,20.740172,72.073507,0.703536,902559.424382,0.883761,8.788099,17.881577,3.996436,0.077825,0.071674,148.505954,99.858370,72.911006,32.000000,32.000000,32.000000,32.000000,32.000000,72.221364,64.119894,105.046546,100.000000,37.018303,39.949367,66.887975,75.415691,40.443038,43.500000,65.746135,198.476150,75.988250,0.667570,198.807818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.615639,48.732232,198.708157,160.754352,228.314941,226.634232,198.440492,14.132046,192.609671,1.546295,46.885722,47.650821,159.383303,200.490664,157.567332,192.476791,101.521705,185.065248,-0.000455,-1.144261,99.472262,63.399149,192.318631,20.737863,71.952974,0.704009,902192.412761,0.887241,8.795704,17.825256,4.003451,0.079232,0.073994,148.512465,99.793465,72.916861,32.000000,32.000000,32.000000,32.000000,32.000000,72.233479,64.121262,105.025464,100.000000,36.971369,39.949367,66.887975,75.393568,40.443038,43.500000,65.619729,198.440492,76.090825,0.668513,198.741531,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.788493,48.795718,198.855022,160.774809,228.327068,226.664044,198.678602,14.135185,192.653833,1.547554,46.688308,47.622448,159.329851,200.641240,157.523946,192.545122,101.885380,184.779125,-0.000454,-1.143874,98.376975,63.394284,192.546603,20.735672,72.013177,0.703455,903631.006243,0.887150,8.691328,17.688711,3.998979,0.078177,0.073141,148.489709,99.819209,72.922129,32.000000,32.000000,32.000000,32.000000,32.000000,72.236790,64.136305,105.006416,100.000000,36.843343,39.949367,66.887975,75.498069,40.443038,43.500000,65.581069,198.678602,76.087201,0.667215,198.621705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.601131,48.776754,199.090147,160.780134,228.319023,226.692760,199.213666,14.125767,192.961974,1.534790,46.996100,47.821599,159.311487,200.951812,157.531950,192.780497,102.064627,185.122633,-0.000454,-1.142362,97.869439,63.304984,192.820591,20.733419,72.099561,0.705791,904501.411082,0.890772,8.862627,18.172410,4.004950,0.078489,0.073618,148.492094,99.855397,72.915557,32.000000,32.000000,32.000000,32.000000,32.000000,72.252605,64.137648,104.995760,100.000000,36.949206,39.949367,66.887975,75.402348,40.443038,43.500000,65.614461,199.213666,75.488087,0.667410,199.207149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714970,48.776754,199.152859,160.780134,228.267578,226.710259,198.944591,14.132046,192.957629,1.526751,46.947349,47.763716,159.357889,200.826963,157.555441,192.685567,101.777885,185.282358,-0.000454,-1.141864,97.585715,63.322372,192.688675,20.731841,72.106971,0.703630,902954.136101,0.886548,8.746904,17.698842,3.993996,0.079460,0.072348,148.505016,99.906691,72.912075,32.000000,32.000000,32.000000,32.000000,32.000000,72.218780,64.131074,104.992152,100.000000,36.966341,39.949367,66.887975,75.511489,40.443038,43.500000,65.565873,198.944591,76.652761,0.665955,198.357621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.642069,48.790496,199.028124,160.802553,228.229371,226.687560,198.873402,14.128906,192.638238,1.541236,46.675327,47.765124,159.384260,200.624849,157.594698,192.497773,101.491134,184.553613,-0.000453,-1.141874,97.410716,63.393722,192.313533,20.731814,72.054575,0.705795,902561.524765,0.887944,8.922211,17.651513,4.013823,0.079042,0.070483,148.521443,99.956061,72.930706,32.000000,32.000000,32.000000,32.000000,32.000000,72.252326,64.150320,105.034866,100.000000,36.980956,39.949367,66.887975,75.450473,40.443038,43.500000,65.548682,198.873402,75.131518,0.674113,199.518163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.790362,48.742950,198.999339,160.801712,228.239970,226.661300,199.369525,14.127907,192.652766,1.568138,46.550070,47.734887,159.374476,200.656469,157.570556,192.358568,101.755761,184.959737,-0.000454,-1.140708,97.436109,63.319377,192.492009,20.731834,72.075977,0.704496,903682.515274,0.886951,8.804108,17.999533,4.005893,0.078656,0.071072,148.494620,99.984732,72.922415,32.000000,32.000000,32.000000,32.000000,32.000000,72.234533,64.124416,105.032684,100.000000,36.934471,39.949367,66.887975,75.493142,40.443038,43.500000,65.519699,199.369525,76.530749,0.662716,198.356323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739458,48.727010,199.114262,160.779854,228.284666,226.664087,198.893189,14.122342,192.992707,1.555250,46.821601,47.793646,159.336420,200.870102,157.545242,192.819936,101.989543,185.455973,-0.000453,-1.140245,97.512684,63.368862,192.785840,20.730217,72.096297,0.705572,904954.934622,0.888662,8.893458,18.006385,4.009263,0.078090,0.072471,148.515014,99.991379,72.904178,32.000000,32.000000,32.000000,32.000000,32.000000,72.243597,64.120196,105.062411,100.000000,36.921964,39.949367,66.887975,75.410792,40.443038,43.500000,65.436755,198.893189,76.730382,0.676676,198.382995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734387,48.727010,199.299988,160.779854,228.288487,226.690569,198.919412,14.131760,192.952931,1.555466,46.888449,47.847248,159.379433,200.875606,157.562320,192.856246,101.877470,184.989219,-0.000452,-1.140742,97.684824,63.553234,192.893317,20.728388,72.080593,0.703231,903347.194548,0.883297,8.692202,17.897845,3.996744,0.079427,0.072392,148.545742,100.019332,72.922700,32.000000,32.000000,32.000000,32.000000,32.000000,72.243708,64.160839,105.098975,100.000000,36.957185,39.949367,66.887975,75.440756,40.443038,43.500000,65.382667,198.919412,75.908466,0.662297,198.708683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764718,48.753119,198.976348,160.781535,228.289594,226.675286,199.036721,14.135899,192.714855,1.551074,46.584234,47.746452,159.375176,200.739484,157.582576,192.482274,101.504782,185.135050,-0.000453,-1.140729,97.809997,63.467364,192.645538,20.728037,72.023977,0.703942,902409.923970,0.886391,8.728986,17.854435,4.003145,0.079315,0.071658,148.540516,100.069140,72.948164,32.000000,32.000000,32.000000,32.000000,32.000000,72.260548,64.159039,105.148900,100.000000,37.002550,39.949367,66.887975,75.423077,40.443038,43.500000,65.358150,199.036721,75.411187,0.661427,199.103923,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.661619,48.724812,198.973333,160.775370,228.296053,226.629420,198.853800,14.136327,192.845706,1.569784,46.771124,47.793012,159.366144,200.644176,157.560320,192.614063,101.475135,184.806222,-0.000453,-1.138553,97.939399,63.205606,192.600445,20.726618,72.090455,0.704715,902987.533725,0.886478,8.734240,17.787456,4.007288,0.077938,0.071241,148.553036,100.072706,72.924899,32.000000,32.000000,32.000000,32.000000,32.000000,72.243583,64.138567,105.165199,100.000000,36.912057,39.949367,66.887975,75.428603,40.443038,43.500000,65.293966,198.853800,76.125516,0.669178,198.692476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.779430,48.773182,199.073731,160.762479,228.318391,226.598837,198.423566,14.134186,192.977421,1.573999,46.995995,47.683663,159.322917,200.851122,157.518505,192.775879,101.825400,184.201396,-0.000454,-1.136710,98.052700,63.554353,192.771253,20.724287,72.113102,0.704071,904558.298191,0.885360,8.728926,18.216122,3.998342,0.078048,0.074209,148.537293,100.036887,72.903702,32.000000,32.000000,32.000000,32.000000,32.000000,72.240340,64.132785,105.177009,100.000000,36.887243,39.949367,66.887975,75.490676,40.443038,43.500000,65.254074,198.423566,76.605467,0.672447,198.360257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711232,48.822101,199.218546,160.780975,228.341577,226.546468,198.645404,14.129620,192.886233,1.578826,47.014172,47.833087,159.320281,200.748209,157.558873,192.730405,101.806962,184.929781,-0.000454,-1.135624,98.184065,63.491469,192.641707,20.723380,72.117429,0.704510,904574.976138,0.887969,8.807488,18.119500,4.006582,0.078987,0.072972,148.530023,100.039652,72.934130,32.000000,32.000000,32.000000,32.000000,32.000000,72.239098,64.154095,105.225189,100.000000,36.976965,39.949367,66.887975,75.425706,40.443038,43.500000,65.269078,198.645404,76.197637,0.667168,198.757936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782508,48.822101,199.015950,160.780975,228.286188,226.466302,199.174123,14.133330,192.687281,1.576984,46.938103,47.646421,159.346713,200.692064,157.554427,192.630949,101.491143,184.091005,-0.000454,-1.137017,98.318835,63.241488,192.369189,20.723657,72.066529,0.703074,902879.397850,0.887555,8.733752,17.536542,3.999116,0.078949,0.073945,148.537436,100.024612,72.940333,32.000000,32.000000,32.000000,32.000000,32.000000,72.238360,64.142486,105.230559,100.000000,36.969612,39.949367,66.887975,75.464650,40.443038,43.500000,65.290032,199.174123,75.931959,0.661843,198.922727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.717990,48.829247,198.814904,160.790223,228.237210,226.462446,199.034656,14.130476,192.731660,1.573261,47.041559,47.849212,159.332686,200.560366,157.533955,192.625162,101.318754,184.906314,-0.000454,-1.138416,98.435092,63.526303,192.649416,20.722507,72.043342,0.704197,903031.725242,0.887833,8.853329,17.835140,4.007516,0.078762,0.070740,148.512377,100.025478,72.921074,32.000000,32.000000,32.000000,32.000000,32.000000,72.230802,64.134437,105.213487,100.000000,36.867678,39.949367,66.887975,75.425256,40.443038,43.500000,65.266298,199.034656,76.670701,0.666489,198.291925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.691272,48.811658,198.909976,160.788261,228.212783,226.525934,198.734701,14.128050,192.869953,1.561006,46.834547,47.644714,159.300930,200.678303,157.505146,192.671466,101.661417,185.130140,-0.000453,-1.137483,98.542278,63.475524,192.652374,20.720141,72.024879,0.703038,903919.890599,0.883754,8.779485,17.828267,3.997708,0.078696,0.073730,148.518648,100.011640,72.925690,32.000000,32.000000,32.000000,32.000000,32.000000,72.233550,64.145151,105.214076,100.000000,36.811052,39.949367,66.887975,75.463903,40.443038,43.500000,65.250675,198.734701,76.785230,0.667249,198.330320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.718408,48.805062,199.125455,160.789662,228.203835,226.501151,199.090280,14.121486,192.885780,1.575404,46.826875,47.742434,159.335860,200.855709,157.516763,192.756333,101.704575,185.085867,-0.000454,-1.137445,98.687140,63.345953,192.680725,20.719231,72.106376,0.703569,904798.645143,0.885652,8.853470,18.314334,3.998852,0.079382,0.070570,148.508332,100.026430,72.922731,32.000000,32.000000,32.000000,32.000000,32.000000,72.206977,64.140467,105.210847,100.000000,36.926873,39.949367,66.887975,75.481612,40.443038,43.500000,65.208165,199.090280,76.854467,0.661106,198.308369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.715737,48.806436,198.791750,160.788261,228.239223,226.413268,198.895715,14.130191,192.584444,1.581359,46.591496,47.684540,159.350723,200.459615,157.520718,192.381550,101.360395,184.440956,-0.000455,-1.136275,98.937647,63.283271,192.427071,20.719893,72.005857,0.704484,903582.083890,0.887723,8.863580,18.057605,4.002916,0.079310,0.073708,148.510878,99.992635,72.939165,32.000000,32.000000,32.000000,32.000000,32.000000,72.209660,64.154876,105.213512,100.000000,36.861891,39.949367,66.887975,75.462506,40.443038,43.500000,65.166721,198.895715,75.937855,0.660809,198.675245,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.649393,48.806436,198.704875,160.788261,228.152696,226.411817,199.296445,14.136755,192.633502,1.591988,46.597923,47.749095,159.302918,200.608560,157.476201,192.500895,101.685715,184.380918,-0.000455,-1.137461,99.034272,63.391280,192.432493,20.718582,72.022012,0.703806,903233.160566,0.885487,8.828851,17.997455,4.005065,0.078553,0.071039,148.531492,99.943395,72.921233,32.000000,32.000000,32.000000,32.000000,32.000000,72.215456,64.139418,105.188868,100.000000,36.781039,39.949367,66.887975,75.471085,40.443038,43.500000,65.141641,199.296445,74.725491,0.660325,199.580358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.706269,48.806436,199.112420,160.788261,228.115598,226.433031,198.959555,14.133901,192.915029,1.582939,46.410414,47.788637,159.335806,200.827024,157.478980,192.608051,101.865591,185.426559,-0.000455,-1.138642,99.155055,63.446743,192.749431,20.716933,72.065159,0.703702,904342.568963,0.886066,8.832994,18.093781,3.998568,0.078720,0.072058,148.507795,99.986582,72.922213,32.000000,32.000000,32.000000,32.000000,32.000000,72.211883,64.160045,105.188764,100.000000,36.811304,39.949367,66.887975,75.512182,40.443038,43.500000,65.115305,198.959555,75.910666,0.667265,198.902704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722085,48.690458,199.043003,160.743983,228.058404,226.407021,198.792232,14.132474,192.808185,1.571532,46.498921,47.713788,159.336502,200.819726,157.563056,192.727065,101.685907,184.319013,-0.000453,-1.139819,99.266248,63.435515,192.637055,20.716089,72.072263,0.704152,903048.580366,0.885592,8.901797,17.745354,4.002161,0.078882,0.073070,148.524062,100.034577,72.938581,32.000000,32.000000,32.000000,32.000000,32.000000,72.230444,64.185470,105.191849,100.000000,36.871575,39.949367,66.887975,75.482967,40.443038,43.500000,65.088970,198.792232,75.873108,0.678677,198.870564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699662,48.690458,199.033848,160.743983,228.055220,226.364696,198.735357,14.127622,192.686966,1.576804,46.508741,47.709261,159.338541,200.700056,157.528505,192.553368,101.462345,183.958459,-0.000454,-1.139807,99.368422,63.286584,192.438045,20.716414,72.037518,0.704117,902308.186699,0.886046,8.842809,17.967113,4.005781,0.078618,0.072190,148.521079,100.031436,72.939343,32.000000,32.000000,32.000000,32.000000,32.000000,72.230618,64.178960,105.163618,100.000000,36.857255,39.949367,66.887975,75.476232,40.443038,43.500000,64.931007,198.735357,75.877454,0.668448,198.860571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.676028,48.658853,198.926942,160.753231,228.059285,226.363399,198.918455,14.128050,192.676770,1.582185,46.545134,47.665181,159.320593,200.571314,157.507498,192.593074,101.815897,185.036603,-0.000454,-1.138625,99.441344,63.151753,192.472899,20.716135,72.066367,0.703338,902565.747109,0.886088,8.710437,17.721330,4.003111,0.077255,0.072261,148.522540,100.035380,72.952707,32.000000,32.000000,32.000000,32.000000,32.000000,72.217507,64.185778,105.157975,100.000000,36.838119,39.949367,66.887975,75.491027,40.443038,43.500000,64.853039,198.918455,76.745275,0.668105,198.425049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
