OSU 80 Ton Compressor Load Stand
49.624790,48.693206,199.012270,160.742582,227.973436,226.359081,198.867974,14.123626,192.909004,1.591576,46.636258,47.751397,159.297908,200.833874,157.510041,192.766785,101.986234,185.321278,-0.000454,-1.139171,99.504732,63.512429,192.642729,20.715041,72.144006,0.703799,903379.394676,0.886620,8.733681,17.805969,4.004732,0.079103,0.074507,148.528230,100.022533,72.948420,32.000000,32.000000,32.000000,32.000000,32.000000,72.216985,64.192354,105.155962,100.000000,36.832202,39.949367,66.887975,75.507482,40.443038,43.500000,64.837377,198.867974,76.815053,0.668182,198.273515,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824745,48.680015,199.254949,160.726328,227.930484,226.344377,199.010347,14.131475,193.039267,1.598733,46.661112,47.730982,159.301672,200.990791,157.540600,192.916751,101.809331,185.393281,-0.000453,-1.139545,99.444367,63.628582,192.770173,20.714944,72.191498,0.703472,901844.268935,0.886188,8.726584,17.867222,4.004486,0.079210,0.073663,148.553590,100.017175,72.943611,32.000000,32.000000,32.000000,32.000000,32.000000,72.202086,64.197368,105.165380,100.000000,36.816745,39.949367,66.887975,75.539009,40.443038,43.500000,64.792235,199.010347,75.240638,0.660584,199.373553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.667751,48.717391,199.070956,160.755193,227.999925,226.344696,199.288670,14.131903,192.836706,1.606234,46.574344,47.668547,159.332462,200.778545,157.557875,192.676623,101.557059,184.460951,-0.000453,-1.138069,99.341994,63.400640,192.599448,20.716558,72.101238,0.703642,901291.418929,0.887499,8.814101,17.806109,4.010340,0.078379,0.074528,148.565509,100.128725,72.936691,32.000000,32.000000,32.000000,32.000000,32.000000,72.216898,64.204801,105.197787,100.000000,36.903251,39.949367,66.887975,75.491659,40.443038,43.500000,64.716344,199.288670,76.264584,0.660854,198.661948,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669238,48.702825,198.970674,160.766122,227.994742,226.333960,198.801559,14.139324,192.726452,1.602306,46.744259,47.761735,159.318118,200.666418,157.516336,192.635150,101.617802,185.143862,-0.000451,-1.137853,99.354695,63.305963,192.616984,20.716659,72.086254,0.701201,901628.677197,0.882819,8.593677,18.010617,3.999116,0.078989,0.073705,148.554031,100.129464,72.948249,32.000000,32.000000,32.000000,32.000000,32.000000,72.223476,64.218545,105.188558,100.000000,36.791030,39.949367,66.887975,75.519511,40.443038,43.500000,64.711431,198.801559,75.098306,0.672785,199.251916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728322,48.702825,199.004634,160.766122,227.933673,226.367957,198.425643,14.134186,193.012887,1.599079,46.857376,47.792009,159.289766,200.801541,157.513577,192.849056,101.827351,185.199777,-0.000451,-1.136594,99.329526,63.501590,192.953991,20.716523,72.069919,0.703677,903043.937900,0.884779,8.793707,17.904811,4.008053,0.078288,0.072952,148.569216,100.086538,72.918695,32.000000,32.000000,32.000000,32.000000,32.000000,72.227899,64.204209,105.150259,100.000000,36.782439,39.949367,66.887975,75.518841,40.443038,43.500000,64.654582,198.425643,75.768189,0.665263,198.927526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848788,48.767135,199.249987,160.775370,227.908090,226.367336,198.429185,14.132046,192.913338,1.593483,46.931603,47.753482,159.311086,200.909652,157.531548,192.711806,101.774622,185.699601,-0.000451,-1.134600,99.342752,63.416301,192.862602,20.717423,72.155022,0.703478,902719.357605,0.886839,8.777598,18.106485,4.005914,0.078054,0.071138,148.581836,100.089408,72.939241,32.000000,32.000000,32.000000,32.000000,32.000000,72.221953,64.211994,105.160286,100.000000,36.834646,39.949367,66.887975,75.488088,40.443038,43.500000,64.676904,198.429185,76.166229,0.675263,198.687912,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.690460,48.766311,199.137084,160.797509,227.872045,226.290322,199.130642,14.127337,192.826746,1.587881,46.878611,47.717910,159.331711,200.776588,157.525055,192.663745,101.515792,185.331355,-0.000451,-1.134955,99.296862,63.507155,192.556865,20.719106,72.131078,0.703092,901862.955085,0.887479,8.716341,17.918391,4.001837,0.078283,0.072576,148.531959,100.060129,72.895517,32.000000,32.000000,32.000000,32.000000,32.000000,72.199104,64.209818,105.129578,100.000000,36.872119,39.949367,66.887975,75.420865,40.443038,43.500000,64.644041,199.130642,76.684999,0.668774,198.393420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792109,48.743225,199.095199,160.799190,227.810351,226.238237,198.562803,14.127622,192.830464,1.589328,46.391786,47.692530,159.304748,200.876523,157.516518,192.830105,101.630837,184.783968,-0.000451,-1.134722,99.295497,63.463171,192.805968,20.720659,72.109532,0.701505,902098.234042,0.885237,8.655921,18.162679,3.997088,0.077847,0.071413,148.533321,100.118075,72.920613,32.000000,32.000000,32.000000,32.000000,32.000000,72.190981,64.213734,105.117453,100.000000,36.822719,39.949367,66.887975,75.511616,40.443038,43.500000,64.610243,198.562803,75.511671,0.664561,199.279060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.680826,48.743225,199.101212,160.799190,227.799544,226.232948,198.689881,14.125767,193.069842,1.584419,46.771075,47.799345,159.321333,200.962739,157.523331,192.862801,101.995056,185.534326,-0.000451,-1.134485,99.308135,63.477324,192.842292,20.721354,72.101328,0.703205,903141.371425,0.884940,8.819075,18.280414,4.007552,0.078249,0.072281,148.570880,100.133980,72.920481,32.000000,32.000000,32.000000,32.000000,32.000000,72.191419,64.234230,105.096603,100.000000,36.814446,39.949367,66.887975,75.454690,40.443038,43.500000,64.552320,198.689881,77.008663,0.661445,198.320643,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.786166,48.742126,199.267488,160.782936,227.870674,226.194823,199.390142,14.127907,193.011348,1.581241,46.796930,47.627840,159.310734,201.080187,157.539872,192.898027,102.005853,184.752748,-0.000452,-1.133589,99.009731,63.543500,193.020807,20.721992,72.212179,0.701816,902188.445797,0.885196,8.690668,17.955246,3.998529,0.079059,0.073439,148.565172,100.117549,72.940310,32.000000,32.000000,32.000000,32.000000,32.000000,72.206253,64.245027,105.104176,100.000000,36.862301,39.949367,66.887975,75.519550,40.443038,43.500000,64.514360,199.390142,75.927903,0.670196,199.067495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831493,48.741851,199.066350,160.779854,227.978226,226.143730,199.046604,14.135043,192.626396,1.587832,46.562878,47.721230,159.337146,200.779564,157.552006,192.541231,101.767445,185.134194,-0.000454,-1.135530,98.507978,63.345951,192.623635,20.723913,72.101454,0.703295,900815.879672,0.886812,8.805981,17.878946,4.007607,0.079432,0.072459,148.551411,100.130711,72.920113,32.000000,32.000000,32.000000,32.000000,32.000000,72.212943,64.232562,105.099331,100.000000,36.802874,39.949367,66.887975,75.450409,40.443038,43.500000,64.464723,199.046604,75.639308,0.658478,199.139997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.786156,48.683588,199.063311,160.756874,227.977744,226.101774,198.636076,14.128193,192.842148,1.602785,46.502900,47.694238,159.299325,200.736018,157.486937,192.816334,101.746459,185.421667,-0.000454,-1.135910,97.951088,63.571883,192.646969,20.725570,72.115914,0.701194,900414.484688,0.881468,8.695723,17.568233,4.002467,0.078740,0.072563,148.554276,100.082028,72.899591,32.000000,32.000000,32.000000,32.000000,32.000000,72.189985,64.244063,105.074033,100.000000,36.790340,39.949367,66.887975,75.433751,40.443038,43.500000,64.427661,198.636076,75.929471,0.666880,199.053136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775745,48.652807,199.475265,160.746505,228.047565,226.064463,198.559002,14.128764,193.199503,1.615152,46.262090,47.991257,159.302257,201.236145,157.496667,192.997648,101.891278,185.224880,-0.000455,-1.135682,97.593121,63.440136,192.994579,20.727351,72.218724,0.701032,901170.523211,0.881897,8.648531,17.953132,3.994790,0.078127,0.071979,148.566495,100.079264,72.921529,32.000000,32.000000,32.000000,32.000000,32.000000,72.196107,64.254838,105.099185,100.000000,36.859374,39.949367,66.887975,75.458787,40.443038,43.500000,64.324473,198.559002,75.275581,0.668243,199.243380,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.759849,48.652807,199.358460,160.746505,228.115312,226.061184,199.192686,14.129620,193.030221,1.615904,46.416583,47.767787,159.318606,201.082226,157.544744,193.114708,101.766626,185.250385,-0.000456,-1.135597,97.519311,63.413712,192.891013,20.729469,72.192706,0.701194,901005.878725,0.884305,8.637193,18.084370,3.998367,0.077527,0.072424,148.565093,100.053339,72.934110,32.000000,32.000000,32.000000,32.000000,32.000000,72.217806,64.273819,105.106485,100.000000,36.933713,39.949367,66.887975,75.466393,40.443038,43.500000,64.244504,199.192686,76.629159,0.665977,198.417535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.740228,48.648410,199.149956,160.760237,228.163177,226.078472,198.920717,14.130619,193.013896,1.612272,46.692486,47.732887,159.320508,200.836137,157.561741,192.780949,101.622145,185.039171,-0.000456,-1.137360,97.513232,63.474825,192.847470,20.730456,72.111858,0.701184,900155.871171,0.884631,8.617193,17.864093,4.007479,0.078812,0.073308,148.538753,99.955452,72.898852,32.000000,32.000000,32.000000,32.000000,32.000000,72.195065,64.255876,105.114373,100.000000,36.852108,39.949367,66.887975,75.475896,40.443038,43.500000,64.188149,198.920717,76.036788,0.672710,198.753844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811902,48.689359,199.105928,160.779293,228.198451,226.085481,198.175026,14.133187,193.002736,1.600431,46.792271,47.820898,159.306860,200.979945,157.498262,192.972573,101.769911,185.626632,-0.000455,-1.139112,97.508605,63.439986,192.652127,20.730879,72.152155,0.701332,900704.144861,0.882117,8.633658,17.998528,4.006412,0.079356,0.074415,148.538153,99.956023,72.912260,32.000000,32.000000,32.000000,32.000000,32.000000,72.192476,64.285849,105.138853,100.000000,36.819545,39.949367,66.887975,75.489490,40.443038,43.500000,64.135567,198.175026,76.278576,0.660729,198.597196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
