OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.475424,48.746248,198.62345,161.257119,238.438547,236.640327,208.704919,14.13119,191.929405,1.432707,47.529897,47.649315,159.777561,200.109146,157.848581,191.574501,99.935495,183.582329,-0.000441,-1.166661,92.903925,62.467166,191.685534,20.696412,75.672971,0.704249,950946.7413,0.887231,8.972943,19.127541,4.030033,0.082824,0.076803,149.04581,100.289949,73.036552,32,32,32,32,32,72.006498,63.971493,104.202666,100,38.555926,40.949367,73.887975,84.823377,40.443038,46.5,69.557873,208.704919,79.940569,0.66645,208.953363,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.472001,48.818529,198.833243,161.25852,238.416599,236.604039,209.497148,14.130619,191.975414,1.421431,47.778394,47.58312,159.758209,200.2216,157.865013,191.701054,100.272065,183.487405,-0.000442,-1.166757,93.106777,62.190851,191.936228,20.696957,75.658528,0.703779,952245.9046,0.886586,8.996022,19.159734,4.020436,0.082573,0.075498,149.007367,100.275501,73.009327,32,32,32,32,32,71.996799,63.933698,104.189877,100,38.466129,40.949367,73.887975,84.839935,40.443038,46.5,69.537601,209.497148,79.433608,0.668376,208.629051,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.451269,48.818529,198.815493,161.25852,238.361458,236.57728,209.077208,14.127622,191.97732,1.408861,47.587969,47.720956,159.773356,200.340271,157.914138,191.814423,100.177994,183.813828,-0.000441,-1.166143,93.336594,62.365912,191.805152,20.697102,75.708869,0.70231,951761.3025,0.887176,9.022364,19.187679,4.014588,0.081873,0.078063,149.034454,100.213471,73.033371,32,32,32,32,32,71.994007,63.964733,104.207114,100,38.485441,40.949367,73.887975,84.85348,40.443038,46.5,69.587107,209.077208,79.674513,0.664817,208.830979,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.367862,48.846287,198.915638,161.272534,238.309813,236.552094,208.495013,14.130762,192.028347,1.406438,47.636167,47.70704,159.791552,200.291057,157.93577,191.769647,99.976368,182.928611,-0.000441,-1.163669,93.024444,62.428513,191.765544,20.697518,75.726052,0.703065,950334.3914,0.883933,9.098206,18.814444,4.019107,0.08203,0.074812,149.049228,100.235045,73.044923,32,32,32,32,32,71.997467,63.943568,104.218618,100,38.482931,40.949367,73.887975,84.872713,40.443038,46.5,69.599017,208.495013,80.07715,0.669652,209.089043,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.431873,48.872121,198.810226,161.27982,238.221548,236.476015,208.753055,14.127765,192.010478,1.391037,47.562136,47.581078,159.800497,200.295073,157.936815,191.865415,100.196421,183.017029,-0.000439,-1.160737,92.995581,62.252849,191.831073,20.698936,75.749618,0.70274,950695.0941,0.886021,9.119779,19.034537,4.020433,0.082947,0.075748,149.026842,100.201444,73.013282,32,32,32,32,32,71.987024,63.952668,104.233839,100,38.510658,40.949367,73.887975,84.935993,40.443038,46.5,69.609595,208.753055,79.971762,0.667763,209.022599,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.492926,48.860578,199.053313,161.291872,238.110277,236.407186,208.785946,14.127907,192.0201,1.380202,47.490506,47.687455,159.814418,200.333543,157.93229,191.895546,100.481583,182.822263,-0.000438,-1.160744,93.033279,62.374692,191.86548,20.69968,75.683645,0.703865,951689.7344,0.890136,9.234402,18.894017,4.029254,0.081671,0.07752,149.01651,100.24546,73.023311,32,32,32,32,32,71.977089,63.952668,104.249732,100,38.453796,40.949367,73.887975,84.904142,40.443038,46.5,69.601976,208.785946,79.517179,0.66562,208.746203,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.537614,48.847386,198.951477,161.293273,238.089241,236.372547,208.845203,14.126766,192.051482,1.377527,47.443856,47.71409,159.779581,200.269937,157.939233,191.860505,100.416229,183.623449,-0.000439,-1.161337,93.218789,62.298243,191.859933,20.700431,75.716316,0.702408,950374.2182,0.887536,9.193562,18.708195,4.021904,0.082124,0.074203,149.009601,100.192098,73.022026,32,32,32,32,32,71.967324,63.921494,104.25246,100,38.529794,40.949367,73.887975,84.876747,40.443038,46.5,69.581255,208.845203,80.144169,0.665324,209.102182,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.460793,48.847386,198.922409,161.293273,238.056371,236.364968,209.003864,14.129049,192.113257,1.376745,47.321436,47.570829,159.799737,200.276787,157.923232,191.850239,100.176235,183.638465,-0.000437,-1.159602,93.383823,62.382041,191.942164,20.700916,75.68707,0.702637,948675.6865,0.885895,9.118488,18.347612,4.021854,0.081712,0.076878,148.986754,100.196483,73.014887,32,32,32,32,32,71.972114,63.916299,104.259619,100,38.497583,40.949367,73.887975,84.854843,40.443038,46.5,69.557476,209.003864,80.069703,0.668763,208.945692,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.509903,48.821827,199.009236,161.267489,238.050502,236.316332,208.667823,14.131903,192.192599,1.365622,47.412025,47.5628,159.803301,200.388261,157.950562,191.895793,100.042758,183.837371,-0.000437,-1.159575,93.570887,62.140679,192.073913,20.70341,75.725511,0.701382,948743.3713,0.884594,9.058831,18.722822,4.01617,0.081716,0.075066,149.005734,100.240922,73.036995,32,32,32,32,32,71.976862,63.923183,104.267156,100,38.485071,40.949367,73.887975,84.904862,40.443038,46.5,69.51957,208.667823,79.815276,0.662632,208.869138,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.453112,48.829797,199.092731,161.263845,238.055003,236.32152,209.233223,14.129334,192.233505,1.369562,47.612092,47.693593,159.777592,200.390748,157.932337,191.895832,100.004475,183.997554,-0.000436,-1.158384,93.723622,62.341161,192.085702,20.705543,75.773797,0.702524,949916.2332,0.885418,9.138726,18.968614,4.02182,0.081279,0.076387,148.965208,100.281984,73.012229,32,32,32,32,32,71.953544,63.888356,104.241812,100,38.505415,40.949367,73.887975,84.881303,40.443038,46.5,69.503597,209.233223,80.0311,0.664071,208.916187,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.544927,48.872396,198.920767,161.277298,238.097905,236.361946,209.528186,14.12962,191.911982,1.356364,47.638386,47.565715,159.821652,200.167758,157.963298,191.768506,99.999307,183.402827,-0.000435,-1.16013,93.884211,62.238696,191.758691,20.705613,75.686079,0.701565,950162.5521,0.885622,9.062079,19.178856,4.019584,0.083157,0.077444,148.987312,100.303262,73.042236,32,32,32,32,32,71.985875,63.917654,104.261002,100,38.491532,40.949367,73.887975,84.920489,40.443038,46.5,69.496669,209.528186,79.558848,0.665617,208.67854,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.542159,48.859754,198.905319,161.278419,238.11647,236.406732,209.522485,14.129049,192.060793,1.35089,47.512473,47.650424,159.807529,200.456842,157.92199,192.000342,100.039232,184.022244,-0.000434,-1.160708,93.918173,62.362602,191.926011,20.705437,75.688387,0.70208,950481.2572,0.884394,9.129129,19.278912,4.025889,0.080502,0.076366,148.944942,100.302712,73.041755,32,32,32,32,32,71.982756,63.913251,104.235719,100,38.425581,40.949367,73.887975,84.866414,40.443038,46.5,69.525484,209.522485,79.556486,0.664732,208.731766,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.501426,48.859754,199.169705,161.278419,238.0672,236.379709,208.745167,14.127622,192.203028,1.346782,47.54287,47.683596,159.800437,200.465853,157.93223,191.995655,99.976629,184.081706,-0.000434,-1.160692,93.982295,62.259241,192.12119,20.707289,75.770101,0.701515,950619.866,0.881588,9.07624,19.054521,4.014957,0.082988,0.076282,148.925458,100.278984,73.028436,32,32,32,32,32,71.961706,63.927525,104.23324,100,38.452368,40.949367,73.887975,84.883563,40.443038,46.5,69.504261,208.745167,79.837706,0.667367,208.917958,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.527912,48.877343,199.345518,161.275336,238.051285,236.38559,208.574544,14.132046,192.079643,1.351732,47.568586,47.606314,159.796731,200.427383,157.94096,191.875727,99.817004,183.04547,-0.000435,-1.160292,94.093337,62.166795,191.990845,20.710682,75.693417,0.701592,950611.8989,0.881802,9.066474,19.253675,4.01487,0.080841,0.07529,148.91927,100.286892,73.0374,32,32,32,32,32,71.875242,63.905436,104.198026,100,38.66965,40.949367,73.887975,84.912265,40.443038,46.5,69.512602,208.574544,79.819008,0.66748,208.91308,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.582222,48.869648,199.245452,161.271413,237.995445,236.416748,209.973192,14.129477,191.745133,1.343263,47.383306,47.633633,159.826691,200.220458,157.944591,191.56464,99.88453,182.945447,-0.000435,-1.159904,94.239563,62.268447,191.613501,20.711151,75.61906,0.701936,950852.6222,0.885794,9.108822,19.339197,4.023514,0.082013,0.077631,148.93809,100.324746,73.032046,32,32,32,32,32,71.876744,63.910714,104.19582,100,38.614113,40.949367,73.887975,84.902367,40.443038,46.5,69.50585,209.973192,79.318773,0.666173,208.530192,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.439991,48.844363,198.602301,161.242265,237.919658,236.523111,208.634153,14.127622,191.968331,1.3345,47.363043,47.550722,159.752287,200.130206,157.892644,191.727067,100.130252,183.924832,-0.000434,-1.157553,94.385238,62.121042,191.972226,20.708608,75.55415,0.702815,951561.9334,0.886057,9.098872,19.098618,4.024913,0.082387,0.075085,148.917606,100.282735,73.026191,32,32,32,32,32,71.860703,63.910821,104.1504,100,38.363081,40.949367,73.887975,84.87584,40.443038,46.5,69.490363,208.634153,80.052322,0.666488,208.977202,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.579389,48.844363,198.928045,161.242265,237.877135,236.547283,209.711638,14.128906,192.005082,1.352656,47.268189,47.752941,159.762029,200.317091,157.908442,191.86672,100.159923,183.728595,-0.000434,-1.157576,94.574558,62.480565,192.032085,20.708632,75.678885,0.702642,951266.0434,0.879182,9.034743,18.992372,4.018486,0.081736,0.074817,148.957571,100.281152,73.046254,32,32,32,32,32,71.869765,63.919969,104.16598,100,38.339794,40.949367,73.887975,84.964325,40.443038,46.5,69.455036,209.711638,80.047399,0.669868,208.991404,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.458492,48.821827,198.984655,161.199386,237.766063,236.550748,209.209049,14.130191,192.058012,1.35525,47.372537,47.807018,159.782067,200.435151,157.940217,191.914942,99.895581,182.654612,-0.000436,-1.15815,94.781604,62.426962,192.117722,20.711261,75.694607,0.703674,950794.1508,0.887988,9.157353,19.125095,4.017038,0.081101,0.074709,148.96646,100.264068,73.051019,32,32,32,32,32,71.841717,63.920494,104.146576,100,38.428485,40.949367,73.887975,84.890774,40.443038,46.5,69.442805,209.209049,79.71216,0.664134,208.676219,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.471706,48.810833,199.009493,161.188175,237.758942,236.572546,209.566917,14.125767,191.799443,1.361232,47.295474,47.517029,159.773886,200.232894,157.943707,191.760904,99.895201,182.617867,-0.000435,-1.156397,94.687803,62.48298,191.694306,20.711821,75.663685,0.701653,950515.2246,0.880758,9.012401,19.019718,4.012313,0.081496,0.07541,148.982077,100.246857,73.044424,32,32,32,32,32,71.857142,63.921437,104.138616,100,38.461718,40.949367,73.887975,84.96588,40.443038,46.5,69.404998,209.566917,80.15423,0.663361,208.913866,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.550831,48.81688,198.857936,161.191819,237.926599,236.649281,208.359279,14.130476,191.934249,1.370462,47.353364,47.799994,159.728592,200.124742,157.891146,191.686732,100.33424,183.513707,-0.000436,-1.154344,94.270574,62.255397,191.754327,20.709806,75.598776,0.703135,951806.0077,0.885228,9.11556,18.868649,4.023266,0.081649,0.076019,148.990704,100.201847,73.025948,32,32,32,32,32,71.851606,63.923789,104.132503,100,38.362488,40.949367,73.887975,84.91094,40.443038,46.5,69.371224,208.359279,79.824291,0.667696,208.786919,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.442086,48.836668,199.105219,161.186494,237.951085,236.662996,209.085775,14.131618,192.192151,1.37252,47.725049,47.609946,159.735501,200.303004,157.88223,192.055553,100.607323,183.600387,-0.000436,-1.153968,94.18584,62.325965,192.056333,20.710972,75.697528,0.703358,951837.563,0.883508,9.090817,18.854784,4.022693,0.081905,0.077793,148.976928,100.160884,73.007994,32,32,32,32,32,71.853825,63.910565,104.11965,100,38.461044,40.949367,73.887975,84.926499,40.443038,46.5,69.360287,209.085775,79.507731,0.663954,208.597816,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.48113,48.836668,199.282755,161.186494,237.915519,236.644052,209.154292,14.131618,192.134294,1.370408,47.705129,47.704485,159.762888,200.423856,157.929291,192.029313,100.320913,183.230157,-0.000436,-1.152437,94.171776,62.579656,192.040507,20.712671,75.734112,0.702823,950099.9962,0.887356,9.014587,18.76243,4.013211,0.083315,0.075208,148.973864,100.242614,73.04107,32,32,32,32,32,71.897208,63.917998,104.114043,100,38.485123,40.949367,73.887975,84.993721,40.443038,46.5,69.364854,209.154292,79.684267,0.665618,208.813158,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.448459,48.925714,198.963572,161.218724,237.879279,236.722802,208.440056,14.129763,191.845442,1.376182,47.703144,47.654548,159.779324,200.046885,157.935958,191.662875,100.128725,183.54907,-0.000437,-1.152069,93.941182,62.17611,191.724244,20.712412,75.609792,0.70399,949181.7095,0.886533,9.147476,18.522823,4.027039,0.080042,0.075867,148.985395,100.214688,73.045856,32,32,32,32,32,71.919432,63.901982,104.134915,100,38.597254,40.949367,73.887975,84.978831,40.443038,46.5,69.351346,208.440056,79.738322,0.670253,208.784952,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.422515,48.950449,198.800956,161.245348,237.809279,236.794418,208.623618,14.129192,191.984284,1.369888,47.745588,47.639683,159.776112,200.173528,157.877678,191.610314,100.364808,183.490059,-0.000437,-1.15393,93.820085,62.334157,191.779148,20.711784,75.631555,0.703545,950307.0361,0.885395,9.106847,18.666163,4.02745,0.081932,0.077592,148.958104,100.200366,73.032777,32,32,32,32,32,71.944878,63.914715,104.170528,100,38.443918,40.949367,73.887975,85.003517,40.443038,46.5,69.4389,208.623618,79.367112,0.668669,208.585503,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.455891,48.970788,198.961129,161.250393,237.85764,236.793369,208.857318,14.12277,192.354422,1.359705,47.849051,47.625139,159.758147,200.490032,157.897763,191.982492,100.585672,184.104278,-0.000437,-1.152769,93.727534,62.228089,192.04928,20.712569,75.773941,0.704736,951824.5978,0.889599,9.22989,18.981603,4.023656,0.082797,0.07589,148.953698,100.119981,73.036258,32,32,32,32,32,71.940016,63.906045,104.197426,100,38.418986,40.949367,73.887975,85.026495,40.443038,46.5,69.468254,208.857318,80.103871,0.668248,209.022599,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.548001,48.970788,199.12477,161.250393,237.861247,236.83324,209.417515,14.135185,192.327122,1.351471,47.821737,47.762307,159.803221,200.538165,157.934266,191.990669,100.389599,183.863344,-0.000437,-1.153952,93.826863,62.247038,192.139685,20.714991,75.745958,0.704718,951174.4075,0.889665,9.281634,18.722726,4.022478,0.082785,0.074936,148.979366,100.108547,73.034951,32,32,32,32,32,71.925854,63.92184,104.238706,100,38.431408,40.949367,73.887975,85.01423,40.443038,46.5,69.4956,209.417515,79.790809,0.67155,208.770711,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.469444,48.995798,198.776138,161.270572,237.902071,236.841286,209.841478,14.125767,191.874461,1.358708,47.883868,47.57843,159.815337,200.23534,157.966774,191.586191,100.08302,183.036579,-0.000439,-1.152195,94.012587,62.210666,191.633448,20.715273,75.596684,0.70342,950209.4346,0.88805,9.267229,18.738851,4.023002,0.081803,0.075184,148.937437,100.114073,73.028335,32,32,32,32,32,71.92925,63.911894,104.256573,100,38.487945,40.949367,73.887975,84.967765,40.443038,46.5,69.529983,209.841478,79.839437,0.665398,208.828264,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.441031,49.021633,198.951479,161.301681,237.87862,236.87748,208.502257,14.130333,192.093621,1.369731,47.866023,47.679322,159.8027,200.39452,157.889619,191.873525,100.240823,183.560251,-0.00044,-1.149761,94.250845,62.293643,191.923869,20.713922,75.696789,0.703049,951083.9121,0.883996,9.171436,18.842033,4.018826,0.08136,0.077102,148.93243,100.131241,73.024917,32,32,32,32,32,71.920313,63.897856,104.297199,100,38.336446,40.949367,73.887975,85.016207,40.443038,46.5,69.573672,208.502257,80.115933,0.667409,209.013709,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.474818,49.014762,199.194035,161.298037,237.878117,236.80513,208.862369,14.130191,192.222267,1.367553,47.925076,47.703058,159.807948,200.406772,157.898651,192.032287,100.505018,183.515544,-0.00044,-1.148963,94.460437,62.404746,192.038427,20.715513,75.73276,0.70462,952667.7208,0.883857,9.278136,18.829163,4.01816,0.083643,0.074642,148.931108,100.164715,73.044675,32,32,32,32,32,71.924431,63.909537,104.332113,100,38.40702,40.949367,73.887975,85.041392,40.443038,46.5,69.590884,208.862369,80.15551,0.667176,209.138256,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.572819,48.994149,199.414715,161.305044,237.690541,236.757524,209.681808,14.128336,191.974275,1.359919,47.705053,47.719233,159.811866,200.383389,157.947833,191.754672,100.303214,183.447413,-0.00044,-1.148733,94.330565,62.408281,191.861339,20.71684,75.684763,0.704657,952253.2746,0.890302,9.33354,18.873824,4.024016,0.08135,0.076596,149.08069,100.133939,73.041367,32,32,32,32,32,71.922118,63.896334,104.367298,100,38.530637,40.949367,73.887975,85.029708,40.443038,46.5,69.600298,209.681808,79.614706,0.665789,208.793803,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.492802,48.994149,198.882284,161.305044,237.644032,236.774625,209.001136,14.12962,191.927182,1.355409,47.76541,47.733025,159.834657,200.177707,157.960872,191.733465,99.967665,182.827403,-0.00044,-1.149651,94.189187,62.342427,191.834397,20.715529,75.711898,0.704284,950700.3746,0.887805,9.291507,18.592361,4.02617,0.084021,0.075177,149.200723,100.091687,73.043041,32,32,32,32,32,71.928152,63.919145,104.387073,100,38.576425,40.949367,73.887975,84.979313,40.443038,46.5,69.594116,209.001136,79.875714,0.665424,208.939201,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.482036,48.99195,198.93781,161.308687,237.70276,236.781042,208.699628,14.126623,192.167707,1.360714,47.882615,47.654495,159.803286,200.312035,157.933577,192.030838,100.063,184.042182,-0.000439,-1.152338,93.893417,62.216586,192.024091,20.714899,75.731425,0.703866,951180.6752,0.882166,9.169012,18.767844,4.022662,0.08201,0.076762,149.334173,100.087235,73.046783,32,32,32,32,32,71.927168,63.919823,104.406176,100,38.363432,40.949367,73.887975,85.030069,40.443038,46.5,69.604511,208.699628,79.70621,0.669122,208.805959,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.490174,49.01861,199.062191,161.315974,237.730046,236.760852,209.373121,14.130762,192.275955,1.364538,47.931287,47.583912,159.795126,200.570111,157.923513,192.027153,100.493273,184.180505,-0.000437,-1.152844,93.744511,62.432434,192.086314,20.717432,75.740224,0.703327,952862.9989,0.886692,9.252187,18.863523,4.018408,0.081463,0.07551,149.263816,100.078818,73.03884,32,32,32,32,32,71.928126,63.927477,104.428113,100,38.397165,40.949367,73.887975,85.043119,40.443038,46.5,69.616794,209.373121,79.510039,0.666664,208.731294,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.544088,49.053515,199.205134,161.336994,237.707486,236.730895,208.82537,14.127765,192.188624,1.364461,48.11243,47.728084,159.852434,200.534658,157.990003,192.083644,100.359105,182.918432,-0.000437,-1.153264,93.534175,62.428293,191.938269,20.720236,75.820369,0.703436,952519.2562,0.888206,9.261188,19.237592,4.020405,0.083815,0.076621,149.273724,100.160998,73.025609,32,32,32,32,32,71.953923,63.92719,104.464429,100,38.459042,40.949367,73.887975,85.045114,40.443038,46.5,69.659333,208.82537,80.165661,0.668357,209.168547,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.482458,49.053515,198.9412,161.336994,237.770692,236.803679,208.149968,14.120915,191.909324,1.373445,47.778707,47.62832,159.86655,200.465507,158.014333,191.862477,100.074829,183.599805,-0.000438,-1.155562,93.48779,62.493646,191.945124,20.722264,75.732201,0.703563,950584.6382,0.885178,9.279382,18.860621,4.022257,0.081869,0.07693,149.245379,100.150767,73.057509,32,32,32,32,32,71.952895,63.936601,104.441084,100,38.488239,40.949367,73.887975,85.022408,40.443038,46.5,69.713725,208.149968,79.920682,0.670205,209.007454,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.482715,49.024931,198.952325,161.365301,237.863886,236.900611,209.578211,14.129334,192.125473,1.379646,47.837342,47.766365,159.814941,200.383898,157.942242,191.905448,100.407973,183.405316,-0.000439,-1.158625,93.698367,62.290521,192.070202,20.722614,75.699367,0.702487,951034.2513,0.886402,9.258231,18.507338,4.020765,0.081193,0.074637,149.210207,100.182235,73.025171,32,32,32,32,32,71.925088,63.888465,104.387047,100,38.390512,40.949367,73.887975,85.054873,40.443038,46.5,69.712877,209.578211,79.670095,0.664409,208.879877,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.572946,49.033451,199.512643,161.35381,237.899188,236.946232,208.370379,14.132331,192.270333,1.38793,47.819074,47.738823,159.840425,200.665623,157.960997,192.113635,100.248068,184.162159,-0.000441,-1.159785,93.941126,62.31018,192.109584,20.723633,75.803583,0.703633,952729.8157,0.890782,9.322313,19.055093,4.020439,0.082048,0.07498,149.220795,100.241881,73.036944,32,32,32,32,32,71.953542,63.918029,104.399747,100,38.502069,40.949367,73.887975,85.071689,40.443038,46.5,69.739363,208.370379,80.173775,0.666757,209.193567,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.48301,49.041696,199.53617,161.349886,237.951603,237.003289,209.069161,14.13176,192.259139,1.390176,47.924064,47.676201,159.89567,200.603729,158.012975,192.044776,99.887839,183.749242,-0.000442,-1.159214,94.150201,62.155565,192.109992,20.725269,75.776141,0.704186,951531.9722,0.884998,9.293461,18.646818,4.020643,0.083414,0.078961,149.218533,100.234288,73.039751,32,32,32,32,32,71.981626,63.927574,104.390594,100,38.591317,40.949367,73.887975,85.026323,40.443038,46.5,69.758538,209.069161,80.117393,0.66909,209.075983,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.481583,49.043345,198.933775,161.359135,237.943641,237.059819,209.211271,14.130333,191.911061,1.394486,47.779706,47.765414,159.865788,200.195545,157.969826,191.654482,99.856154,183.358649,-0.000441,-1.159176,94.316666,62.312919,191.737868,20.725943,75.676505,0.703655,952332.6452,0.888521,9.208182,19.098757,4.024628,0.08111,0.075136,149.225359,100.202208,73.033898,32,32,32,32,32,71.941294,63.914858,104.404932,100,38.438898,40.949367,73.887975,85.082933,40.443038,46.5,69.787071,209.211271,79.630122,0.6653,208.80828,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.581496,49.043345,198.767804,161.359135,237.941725,237.114659,209.429939,14.128621,192.057587,1.392065,47.609384,47.726829,159.837175,200.128106,157.929455,191.793094,100.157791,183.631671,-0.000442,-1.162661,94.539139,62.331626,191.854935,20.725374,75.718263,0.705286,954339.5867,0.887573,9.309921,19.299771,4.032418,0.083123,0.077055,149.209644,100.162807,73.035443,32,32,32,32,32,71.969423,63.919851,104.423153,100,38.394029,40.949367,73.887975,85.088873,40.443038,46.5,69.809396,209.429939,79.829664,0.667069,208.89522,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.602263,49.004318,199.128368,161.340638,237.976992,237.098458,208.883513,14.124768,192.251493,1.401465,47.847878,47.722326,159.834676,200.59641,157.951086,192.108353,100.248889,183.591252,-0.000442,-1.16327,94.506803,62.429707,192.226021,20.724599,75.775834,0.704877,954701.8583,0.887214,9.313053,19.180599,4.02036,0.081298,0.074993,149.214349,100.116466,73.005151,32,32,32,32,32,71.949701,63.90412,104.446035,100,38.409813,40.949367,73.887975,85.03705,40.443038,46.5,69.790242,208.883513,79.442425,0.66988,208.675196,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.549358,49.00102,199.140283,161.320459,237.987512,237.073948,209.128389,14.130904,192.292114,1.387638,48.020065,47.592339,159.84636,200.556554,157.973356,192.099984,100.034457,182.577787,-0.000442,-1.165027,94.399252,62.204042,192.180436,20.724963,75.77313,0.70297,953410.6372,0.88451,9.209195,18.984435,4.008911,0.082569,0.076642,149.189186,100.119608,73.006479,32,32,32,32,32,71.939373,63.902052,104.453949,100,38.452929,40.949367,73.887975,85.031399,40.443038,46.5,69.804578,209.128389,79.58894,0.666766,208.77315,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.429403,49.059286,198.875794,161.349045,237.940283,237.110781,208.442943,14.132474,191.864661,1.403366,47.917559,47.598457,159.874914,200.148269,157.966905,191.696064,100.025957,183.527948,-0.000443,-1.163285,94.495024,62.31849,191.835783,20.725431,75.716478,0.702956,952781.2125,0.886253,9.1486,18.877729,4.014502,0.081676,0.074606,149.196332,100.15399,73.023518,32,32,32,32,32,71.950093,63.901172,104.484974,100,38.447806,40.949367,73.887975,85.06526,40.443038,46.5,69.815172,208.442943,79.997203,0.670512,208.97437,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.652189,49.01009,199.326558,161.347084,237.918055,237.158319,208.518121,14.129192,192.222249,1.405576,47.233052,47.822588,159.841486,200.429096,157.93189,191.957947,100.391907,183.608898,-0.000444,-1.160934,94.341556,62.456184,192.07316,20.724632,75.721635,0.703598,953684.523,0.886166,9.200259,18.699987,4.019029,0.082677,0.077825,149.174413,100.151734,73.016273,32,32,32,32,32,71.974581,63.905415,104.479937,100,38.339044,40.949367,73.887975,85.145947,40.443038,46.5,69.899685,208.518121,79.810498,0.669865,208.881136,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.615611,49.01009,199.401556,161.347084,237.924645,237.142432,209.108633,14.1212,192.276363,1.399459,47.340973,47.625032,159.839207,200.475088,157.944691,192.140152,100.540023,184.230689,-0.000444,-1.159164,94.262448,62.23436,192.116726,20.724663,75.740639,0.705204,954289.9907,0.89176,9.3833,19.076214,4.023431,0.082645,0.074829,149.140481,100.134016,72.995796,32,32,32,32,32,71.935228,63.897867,104.475865,100,38.512565,40.949367,73.887975,85.021728,40.443038,46.5,69.87004,209.108633,79.701234,0.667468,208.798131,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.601203,48.926813,199.65413,161.303643,237.940485,237.162085,209.231898,14.129477,192.039484,1.396908,47.167371,47.669857,159.856157,200.36871,157.988455,191.888804,100.260488,182.762944,-0.000444,-1.158511,94.414938,62.276125,191.915834,20.724815,75.762113,0.703523,952313.7432,0.887053,9.102551,18.741527,4.014457,0.080897,0.074969,149.136738,100.155721,73.004241,32,32,32,32,32,71.965885,63.921295,104.480315,100,38.640875,40.949367,73.887975,85.044309,40.443038,46.5,69.800042,209.231898,80.172476,0.66748,209.038099,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.58661,48.917194,199.093403,161.296916,237.982933,237.198001,208.850625,14.126195,191.920815,1.397215,47.41937,47.752017,159.856037,200.312912,157.963823,191.776978,100.119032,183.721639,-0.000445,-1.160197,94.726508,62.272026,191.769951,20.725413,75.615003,0.703951,951670.7012,0.885213,9.140513,18.833201,4.018928,0.081415,0.075944,149.14775,100.165319,73.004459,32,32,32,32,32,71.987693,63.907786,104.5126,100,38.647404,40.949367,73.887975,85.054861,40.443038,46.5,69.801506,208.850625,79.750276,0.668969,208.72795,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.641922,48.955946,199.077747,161.298318,238.059053,237.111483,208.450186,14.130333,192.247742,1.402915,47.467223,47.765414,159.829722,200.554352,157.918213,192.000649,100.414698,183.859635,-0.000446,-1.163686,94.993898,62.435436,192.083275,20.727082,75.744227,0.704448,952716.345,0.884844,9.072197,18.545727,4.025187,0.082773,0.077341,149.146989,100.092378,73.00248,32,32,32,32,32,71.9724,63.899869,104.552481,100,38.421152,40.949367,73.887975,85.066344,40.443038,46.5,69.792053,208.450186,79.660377,0.665696,208.718823,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.621021,48.955946,199.090153,161.298318,238.073042,237.02347,208.798235,14.128478,192.343459,1.392131,47.572351,47.914626,159.822057,200.554454,157.935043,192.192901,100.569811,183.860392,-0.000446,-1.167302,95.002422,62.489448,192.219126,20.728216,75.742604,0.704667,953525.8292,0.886859,9.077732,19.057926,4.015064,0.082017,0.075224,149.125409,100.05521,73.003243,32,32,32,32,32,71.978042,63.921866,104.580503,100,38.444693,40.949367,73.887975,85.039804,40.443038,46.5,69.833754,208.798235,79.9575,0.668128,208.91902,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.604238,48.971337,199.153932,161.29019,238.169756,236.967021,209.073989,14.12648,192.221662,1.388532,47.526086,47.616342,159.849582,200.534516,157.987898,191.993536,100.296525,183.704784,-0.000446,-1.169222,95.027168,62.216444,192.098675,20.72896,75.761861,0.702554,951882.6657,0.887236,9.05906,18.815503,4.010275,0.081612,0.075798,149.111616,100.059113,73.006442,32,32,32,32,32,71.994665,63.924439,104.615491,100,38.547014,40.949367,73.887975,85.053635,40.443038,46.5,69.85582,209.073989,79.663803,0.668016,208.732316,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.584445,48.977659,199.082122,161.295795,238.200937,236.901671,209.65664,14.128193,192.026596,1.383503,47.717125,47.667436,159.870235,200.397109,157.99163,191.883119,100.098282,183.726575,-0.000446,-1.170985,94.784329,62.282028,192.035124,20.730001,75.753909,0.702607,950869.5929,0.885843,9.080754,18.660684,4.012214,0.08246,0.075505,149.126151,100.144967,72.98849,32,32,32,32,32,72.005385,63.916454,104.641097,100,38.471707,40.949367,73.887975,85.064651,40.443038,46.5,69.864679,209.65664,79.631456,0.665569,208.700137,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.626115,49.030428,199.100314,161.297477,238.09707,236.873441,208.618152,14.129049,192.264436,1.37321,47.71365,47.77745,159.839364,200.529256,157.950505,192.019411,100.37184,184.086235,-0.000446,-1.17302,94.599402,62.466823,192.119191,20.733491,75.773021,0.702665,951937.7912,0.884834,9.113569,18.873925,4.014857,0.08078,0.077525,149.113519,100.158109,72.99848,32,32,32,32,32,71.995842,63.89846,104.676503,100,38.439235,40.949367,73.887975,85.10976,40.443038,46.5,69.884015,208.618152,79.634323,0.668248,208.733772,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.596019,49.034001,199.34606,161.299719,238.122423,236.864901,209.077225,14.126195,192.547761,1.369629,47.804063,47.681194,159.857741,200.650353,157.953086,192.177905,100.537499,184.199445,-0.000446,-1.171657,94.660987,62.384414,192.442165,20.735388,75.877165,0.70263,952617.8696,0.882539,9.140444,19.08058,4.015012,0.082939,0.07532,149.090538,100.217252,72.994629,32,32,32,32,32,72.042554,63.917203,104.726577,100,38.480874,40.949367,73.887975,85.060304,40.443038,46.5,69.953813,209.077225,79.916463,0.668416,208.944354,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.512007,49.034001,199.323242,161.299719,238.143643,236.893289,208.93635,14.128336,192.168765,1.365211,47.801012,47.797528,159.857522,200.554637,157.998874,192.066613,100.272639,183.272582,-0.000445,-1.171408,94.759137,62.516749,192.052888,20.737089,75.77908,0.702002,951383.3853,0.88613,9.149947,18.94573,4.012007,0.081701,0.076756,149.083231,100.246422,72.99524,32,32,32,32,32,72.075842,63.918213,104.751215,100,38.542176,40.949367,73.887975,85.08022,40.443038,46.5,69.976343,208.93635,79.635314,0.667964,208.727281,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.454503,49.041147,199.24465,161.305605,238.175641,236.945076,208.119155,14.129905,192.063611,1.364334,47.761422,47.764012,159.873245,200.100849,157.984465,191.85517,100.050452,182.905065,-0.000445,-1.172338,94.415662,62.488752,191.930946,20.737096,75.7485,0.702016,950674.0031,0.884757,9.184766,18.82369,4.019396,0.081928,0.07497,149.06173,100.199726,72.98956,32,32,32,32,32,72.072858,63.901408,104.761771,100,38.515075,40.949367,73.887975,85.132427,40.443038,46.5,70.002929,208.119155,80.110145,0.666533,209.033536,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.525209,49.059561,199.304684,161.310649,238.232667,237.012522,208.829546,14.131047,192.139116,1.358984,47.763137,47.757844,159.836553,200.304553,157.950328,191.984901,100.292881,183.227464,-0.000444,-1.171051,94.3491,62.451995,192.139463,20.737175,75.696897,0.704016,952082.3307,0.887129,9.272066,18.730842,4.025756,0.082047,0.0777,149.077726,100.222589,73.011758,32,32,32,32,32,72.103271,63.916236,104.812825,100,38.511566,40.949367,73.887975,85.171193,40.443038,46.5,70.023382,208.829546,80.141843,0.669925,209.02319,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.549454,49.0351,199.604204,161.31093,238.242088,237.032983,208.898995,14.123198,192.212169,1.360685,47.752755,47.68502,159.829899,200.568256,157.924425,192.105479,100.485749,183.375184,-0.000443,-1.170677,94.258633,62.560619,192.188556,20.738396,75.763465,0.704992,953390.8826,0.891975,9.339033,18.810814,4.028848,0.082811,0.074808,149.058126,100.253635,72.986429,32,32,32,32,32,72.095123,63.902574,104.802648,100,38.622397,40.949367,73.887975,85.137397,40.443038,46.5,70.064734,208.898995,79.629599,0.666608,208.718784,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.597776,49.0351,199.199149,161.31093,238.291894,237.064349,209.306924,14.12805,192.23124,1.367285,47.78172,47.688085,159.85974,200.6328,157.958861,192.046118,100.262793,183.834988,-0.000443,-1.169138,94.24075,62.347391,192.071529,20.738821,75.792693,0.704973,952524.7742,0.88783,9.283901,18.693152,4.024308,0.081444,0.076672,149.054863,100.25701,73.007256,32,32,32,32,32,72.072901,63.906885,104.807601,100,38.658457,40.949367,73.887975,85.127208,40.443038,46.5,70.061838,209.306924,80.050086,0.665873,209.017721,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.503773,49.04362,199.012376,161.327465,238.253325,237.137355,208.733991,14.127051,191.995218,1.36018,47.619933,47.798518,159.85481,200.314257,157.964478,191.740186,100.022317,183.589291,-0.000442,-1.170551,94.320115,62.448326,191.963334,20.738358,75.66648,0.704816,951630.9832,0.887068,9.234239,18.557396,4.028384,0.082032,0.074462,149.067356,100.287802,73.008932,32,32,32,32,32,72.076169,63.904333,104.786806,100,38.472234,40.949367,73.887975,85.103276,40.443038,46.5,70.090014,208.733991,79.514745,0.670596,208.769925,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.529183,48.996073,199.188277,161.327185,238.289691,237.14434,208.895675,14.130333,192.323577,1.364463,47.397266,47.673475,159.855365,200.604422,157.966921,192.095013,100.655329,183.893262,-0.00044,-1.171831,94.73445,62.39329,192.099754,20.739153,75.799598,0.703005,952692.4422,0.884499,9.184042,18.957901,4.016292,0.082447,0.077606,149.215758,100.21774,73.011893,32,32,32,32,32,72.086715,63.912474,104.877369,100,38.418542,40.949367,73.887975,85.160597,40.443038,46.5,70.069134,208.895675,79.557333,0.665616,208.798445,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.565649,48.939181,199.274483,161.292432,238.339782,237.143718,208.865462,14.130476,192.466401,1.368951,47.432261,47.774654,159.869502,200.726396,157.978074,192.154806,100.477361,183.967843,-0.00044,-1.173525,94.940763,62.379384,192.255713,20.740095,75.870782,0.70512,954241.4346,0.889092,9.290248,19.103546,4.020146,0.081027,0.077218,149.247186,100.284914,73.016094,32,32,32,32,32,72.089022,63.898086,104.897554,100,38.503473,40.949367,73.887975,85.151094,40.443038,46.5,70.082101,208.865462,79.94798,0.670994,208.939083,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.478147,48.939181,199.108104,161.292432,238.465794,237.139882,209.608672,14.13647,191.929292,1.380404,47.748658,47.655083,159.87087,200.281598,157.986986,191.713913,100.208665,182.632977,-0.000442,-1.175415,95.116824,62.318729,191.866537,20.74068,75.696464,0.703925,951250.835,0.887805,9.21628,18.587843,4.021635,0.081919,0.075237,149.203548,100.304654,73.020447,32,32,32,32,32,72.078109,63.891245,104.910018,100,38.545692,40.949367,73.887975,85.134979,40.443038,46.5,70.030499,209.608672,79.788393,0.670676,208.831294,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.569024,48.93341,198.922334,161.305605,238.536507,237.186302,209.395731,14.127622,191.929106,1.384464,47.769602,47.748246,159.832572,200.092857,157.928235,191.659757,100.433596,183.365406,-0.000442,-1.17485,95.070925,62.425537,191.804662,20.740996,75.703604,0.702901,951813.1645,0.887064,9.121493,18.794572,4.020415,0.082132,0.077566,149.17178,100.302039,73.021884,32,32,32,32,32,72.093924,63.893004,104.914991,100,38.476865,40.949367,73.887975,85.189505,40.443038,46.5,70.028106,209.395731,79.628824,0.667054,208.809657,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.542271,49.006792,199.435761,161.322981,238.594842,237.247152,210.043916,14.132046,192.349969,1.379489,47.910375,47.607776,159.843286,200.630598,157.925398,192.161428,100.685744,183.64538,-0.000444,-1.173105,94.895995,62.284738,192.226773,20.740927,75.77221,0.705193,953101.1169,0.885641,9.212463,18.547177,4.024163,0.08137,0.077436,149.199385,100.340738,73.024126,32,32,32,32,32,72.088741,63.913684,104.943525,100,38.493364,40.949367,73.887975,85.143125,40.443038,46.5,70.105824,210.043916,80.066494,0.669027,209.092977,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.558543,49.022732,199.48278,161.323541,238.532883,237.239385,209.394333,14.129763,192.391323,1.375049,47.926258,47.697432,159.874514,200.662728,158.000066,192.173813,100.472492,183.794257,-0.000446,-1.17136,94.814024,62.236552,192.337069,20.741496,75.829889,0.703627,952133.5863,0.884896,9.112215,18.605769,4.013037,0.082896,0.075006,149.187415,100.340548,73.022756,32,32,32,32,32,72.087913,63.893622,104.968848,100,38.593011,40.949367,73.887975,85.163542,40.443038,46.5,70.120571,209.394333,80.114635,0.668943,209.027045,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.466626,49.054889,199.208236,161.347644,238.545652,237.242704,208.615561,14.126195,192.043883,1.385975,48.18254,47.618331,159.874851,200.418597,158.004929,191.886337,100.207949,181.662031,-0.000445,-1.169652,94.867196,62.27954,191.865888,20.742192,75.734328,0.704976,951528.1784,0.883102,9.213395,18.461775,4.025568,0.082704,0.077056,149.169018,100.394892,72.998733,32,32,32,32,32,72.059723,63.887308,104.984248,100,38.538451,40.949367,73.887975,85.158885,40.443038,46.5,70.15341,208.615561,79.874542,0.667165,208.946085,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.511384,49.054889,198.87027,161.347644,238.571058,237.216672,208.969111,14.130762,192.020012,1.378154,48.217524,47.426835,159.882751,200.379291,157.967973,191.825712,100.580359,183.216242,-0.000445,-1.167939,95.03302,62.055082,192.021377,20.741323,75.683843,0.704359,952482.4014,0.885529,9.212426,18.732487,4.025195,0.080775,0.07603,149.181451,100.408789,73.018971,32,32,32,32,32,72.061792,63.887308,105.015214,100,38.523412,40.949367,73.887975,85.215987,40.443038,46.5,70.20552,208.969111,80.037212,0.666688,209.017879,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.653661,49.146962,199.213876,161.377352,238.501539,237.18696,209.097985,14.133187,192.413217,1.371816,47.769916,47.738055,159.888395,200.646908,157.949117,192.111883,100.974083,183.392845,-0.000445,-1.169099,95.155384,62.398595,192.256467,20.741132,75.763303,0.705797,953857.0582,0.890762,9.340157,18.170721,4.027124,0.08268,0.074649,149.291486,100.508272,73.037752,32,32,32,32,32,72.071313,63.916148,105.03527,100,38.414406,40.949367,73.887975,85.247054,40.443038,46.5,70.335234,209.097985,80.151759,0.669213,209.082828,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.582983,49.107384,199.289737,161.370626,238.493315,237.170968,208.651748,14.128764,192.316614,1.367231,47.944726,47.775865,159.916474,200.574311,158.018744,192.009183,100.681004,183.864105,-0.000443,-1.16795,94.849558,62.425208,192.096716,20.742143,75.869917,0.704762,952064.884,0.888265,9.293602,18.401334,4.016657,0.08276,0.076314,149.226451,100.500661,73.020126,32,32,32,32,32,72.060813,63.901784,105.037263,100,38.490933,40.949367,73.887975,85.123354,40.443038,46.5,70.332725,208.651748,79.631961,0.666429,208.795416,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.591541,49.108483,199.231978,161.378193,238.56795,237.181328,209.285638,14.131618,192.202611,1.372535,47.602624,47.625378,159.898614,200.523996,158.013287,191.942772,100.165017,183.708616,-0.000441,-1.1685,94.827046,62.367948,192.061391,20.742236,75.784254,0.703213,950227.2605,0.885011,9.237895,18.075888,4.012068,0.082302,0.077681,149.227533,100.492185,73.021172,32,32,32,32,32,72.064343,63.889884,105.036404,100,38.545093,40.949367,73.887975,85.171784,40.443038,46.5,70.36418,209.285638,79.921114,0.664711,209.062214,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.577021,49.084297,199.414123,161.368944,238.589682,237.164656,209.709217,14.132046,192.167082,1.377834,47.896545,47.522496,159.903247,200.461633,157.997567,192.05321,100.326201,184.396124,-0.000442,-1.1697,94.957856,62.05212,192.084661,20.742188,75.750339,0.703173,951494.4918,0.888149,9.271689,18.550922,4.019317,0.080894,0.076686,149.189619,100.501926,73.024871,32,32,32,32,32,72.085584,63.927632,105.040117,100,38.486375,40.949367,73.887975,85.170282,40.443038,46.5,70.396882,209.709217,79.733833,0.669953,208.901356,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.519173,49.084297,199.544805,161.368944,238.527201,237.133088,209.0435,14.130191,192.377859,1.385244,47.99745,47.819526,159.875684,200.694307,157.949198,192.210259,100.658011,184.485194,-0.000442,-1.168507,94.833355,62.490671,192.232096,20.743729,75.819269,0.703749,953833.9082,0.885331,9.2639,19.006913,4.017459,0.081201,0.074409,149.131585,100.465639,73.011662,32,32,32,32,32,72.074713,63.871933,105.01039,100,38.594182,40.949367,73.887975,85.182892,40.443038,46.5,70.402408,209.0435,79.572587,0.667322,208.787981,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.538285,49.13322,199.337851,161.389124,238.469239,237.14931,208.727027,14.132617,192.268004,1.378378,48.019812,47.877668,159.906298,200.69608,158.004019,192.202255,100.486135,183.17647,-0.000441,-1.169656,94.599538,62.417626,192.110195,20.746251,75.879347,0.704608,953019.5822,0.883708,9.254794,19.110719,4.02231,0.08295,0.076786,149.116691,100.375431,73.017756,32,32,32,32,32,72.079834,63.898839,104.997572,100,38.682378,40.949367,73.887975,85.220472,40.443038,46.5,70.430028,208.727027,80.321119,0.669406,209.185345,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.500923,49.133769,199.112113,161.414908,238.325479,237.218281,208.937079,14.129905,191.951002,1.381753,47.998275,47.700823,159.912121,200.339129,158.008724,191.703926,100.162888,182.211781,-0.000443,-1.169664,94.496116,62.261524,191.785409,20.746615,75.715811,0.704931,951505.0541,0.887554,9.314912,18.813187,4.029647,0.082326,0.077118,149.110265,100.363855,73.029399,32,32,32,32,32,72.091621,63.877304,104.968915,100,38.584508,40.949367,73.887975,85.213158,40.443038,46.5,70.513172,208.937079,80.072876,0.67168,209.000963,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.574321,49.103536,198.896403,161.410704,238.326914,237.288844,209.026999,14.129477,192.020035,1.367445,47.573744,47.699096,159.907943,200.252424,157.971352,191.856371,100.154917,183.468797,-0.000443,-1.171987,94.494153,62.357966,191.903923,20.744973,75.718912,0.703767,952411.2072,0.888702,9.343966,18.480176,4.023915,0.081125,0.077269,149.100796,100.392744,73.008791,32,32,32,32,32,72.110204,63.88353,104.938661,100,38.408691,40.949367,73.887975,85.16735,40.443038,46.5,70.561487,209.026999,79.712935,0.664848,208.881254,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.465435,49.063409,199.091014,161.380155,238.399523,237.240429,208.826725,14.128478,192.341008,1.365167,47.778206,47.724087,159.90141,200.52526,157.966688,192.132436,100.350808,184.214787,-0.000442,-1.173765,94.586369,62.383757,192.235605,20.746038,75.813987,0.705387,954166.4142,0.888812,9.383362,18.429523,4.022392,0.082594,0.07603,149.098494,100.464038,73.036973,32,32,32,32,32,72.131162,63.909709,104.909939,100,38.434471,40.949367,73.887975,85.202381,40.443038,46.5,70.563011,208.826725,80.194275,0.667004,209.097422,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
