OSU 80 Ton Compressor Load Stand,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
49.647681,49.063409,199.236854,161.380155,238.409186,237.211792,209.126758,14.127765,192.262171,1.372393,47.547672,47.835293,159.901687,200.591415,158.003169,192.117869,100.232816,183.664279,-0.000443,-1.174836,94.706854,62.391702,192.188065,20.746975,75.807423,0.704031,954315.8047,0.887158,9.276839,18.924403,4.012085,0.083189,0.07759,149.094491,100.428572,73.023025,32,32,32,32,32,72.121534,63.921302,104.893784,100,38.485474,40.949367,73.887975,85.26912,40.443038,46.5,70.550506,209.126758,80.05142,0.668755,209.001789,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.647459,49.04472,198.894805,161.379594,238.483494,237.222193,209.169092,14.129477,191.975743,1.385803,47.531091,47.86998,159.93822,200.184251,158.020555,191.730878,99.97069,183.114891,-0.000443,-1.174939,94.855934,62.422818,191.819896,20.746053,75.762149,0.704787,953331.6425,0.889898,9.349918,19.016291,4.024851,0.080036,0.076288,149.071988,100.404871,73.012558,32,32,32,32,32,72.108332,63.891253,104.845085,100,38.488129,40.949367,73.887975,85.169528,40.443038,46.5,70.574657,209.169092,79.675558,0.666291,208.829917,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.384992,49.011739,198.955982,161.371467,238.474344,237.233106,208.744484,14.127337,192.088663,1.389701,47.507757,47.665605,159.897906,200.272301,157.982786,191.775512,100.19585,183.620755,-0.000443,-1.173836,94.491009,62.159472,191.857567,20.744891,75.729117,0.702833,953416.8454,0.884893,9.160549,18.922,4.013014,0.081761,0.075036,149.138895,100.392409,73.006182,32,32,32,32,32,72.092538,63.893277,104.799593,100,38.415496,40.949367,73.887975,85.169743,40.443038,46.5,70.577596,208.744484,79.951784,0.665571,208.966817,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.580681,49.019709,199.42348,161.335032,238.458269,237.251183,209.090185,14.129477,192.347073,1.386379,47.64715,47.739705,159.888321,200.624605,157.973178,192.10638,100.763896,183.9324,-0.000442,-1.172094,94.227562,62.208332,192.199893,20.745506,75.838147,0.702377,954556.9867,0.88471,9.142088,18.971797,4.006143,0.083086,0.076806,149.105503,100.411324,73.023266,32,32,32,32,32,72.102689,63.919827,104.797285,100,38.478154,40.949367,73.887975,85.324896,40.443038,46.5,70.561211,209.090185,79.769966,0.667879,208.925235,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.48394,49.019709,199.620007,161.335032,238.452116,237.272046,209.205264,14.134329,192.309432,1.391745,47.943283,47.754953,159.883865,200.56112,157.988699,192.105202,100.674432,183.548086,-0.000442,-1.171366,94.131107,62.412641,192.257609,20.746479,75.805656,0.706112,953952.6341,0.891701,9.382005,18.942162,4.028673,0.082016,0.077404,149.105723,100.358669,73.01293,32,32,32,32,32,72.061362,63.874752,104.765222,100,38.597225,40.949367,73.887975,85.219072,40.443038,46.5,70.585385,209.205264,79.576121,0.668819,208.809342,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.467074,49.079625,198.759268,161.351568,238.34654,237.323474,208.940918,14.130904,191.98093,1.401917,48.015606,47.826899,159.9084,200.300496,158.00952,191.802875,100.243803,183.510707,-0.000441,-1.169489,93.924815,62.418201,191.917424,20.745809,75.714964,0.703887,951179.5897,0.886414,9.186404,18.494371,4.022201,0.082902,0.075109,149.121278,100.36624,73.030014,32,32,32,32,32,72.076766,63.909116,104.766775,100,38.655001,40.949367,73.887975,85.279473,40.443038,46.5,70.663644,208.940918,80.074661,0.669193,209.083457,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.55792,49.110682,198.878156,161.370906,238.279062,237.420211,209.540404,14.127337,191.966085,1.399738,48.056921,47.834865,159.875111,200.280293,157.961823,191.813812,100.582135,183.364467,-0.00044,-1.16713,93.458218,62.499578,191.907983,20.743938,75.758561,0.705965,951814.5153,0.887928,9.286965,18.435517,4.034036,0.083119,0.077346,149.158034,100.409764,73.002248,32,32,32,32,32,72.097676,63.897211,104.793341,100,38.26744,40.949367,73.887975,85.296742,40.443038,46.5,70.731245,209.540404,79.723087,0.672515,208.78865,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.48247,49.140091,198.966169,161.371467,238.391576,237.430203,208.942564,14.130762,192.092578,1.395912,47.929561,47.681537,159.875487,200.342269,157.936179,191.986898,100.583758,183.226689,-0.000441,-1.165517,93.444588,62.389471,192.014034,20.742785,75.761752,0.705124,954165.7573,0.88973,9.364429,18.851708,4.018011,0.080429,0.07609,149.106324,100.378534,72.989712,32,32,32,32,32,72.080706,63.868371,104.805323,100,38.400602,40.949367,73.887975,85.249544,40.443038,46.5,70.763247,208.942564,79.743136,0.666733,208.916935,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.550557,49.108209,199.081066,161.379034,238.382755,237.393097,208.864444,14.130333,192.122876,1.403982,47.731443,47.758917,159.905227,200.531193,158.008224,191.939532,100.204392,183.836781,-0.000441,-1.165716,93.518847,62.566774,192.09127,20.74159,75.802952,0.70423,952971.7074,0.885817,9.301024,18.456869,4.013045,0.083556,0.075216,149.104783,100.386927,72.996546,32,32,32,32,32,72.099765,63.898066,104.837595,100,38.448312,40.949367,73.887975,85.298118,40.443038,46.5,70.828626,208.864444,80.072191,0.66921,209.059736,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.518325,49.108209,199.043174,161.379034,238.46216,237.386462,208.845552,14.131047,191.98238,1.417084,47.747263,47.747772,159.914017,200.349893,157.998558,191.816707,100.152453,183.532071,-0.000442,-1.165812,93.337098,62.27067,191.952809,20.739934,75.6846,0.705468,953218.8785,0.889967,9.408877,18.401977,4.020943,0.080983,0.076811,149.108347,100.334587,73.004511,32,32,32,32,32,72.080048,63.878993,104.848507,100,38.463745,40.949367,73.887975,85.263154,40.443038,46.5,70.831094,208.845552,79.916354,0.670246,209.01127,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.644157,49.059286,199.094063,161.380435,238.465275,237.362765,209.799403,14.129192,192.156874,1.406627,47.598706,47.566099,159.899146,200.425997,157.993079,191.933338,100.410498,183.503608,-0.000443,-1.165822,93.330715,62.42433,192.027149,20.738886,75.736203,0.704338,954582.6157,0.888723,9.3062,19.016995,4.017736,0.081359,0.074516,149.079478,100.405948,73.00166,32,32,32,32,32,72.091005,63.887131,104.879246,100,38.427848,40.949367,73.887975,85.286619,40.443038,46.5,70.812578,209.799403,79.553763,0.666785,208.710719,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.580183,49.048842,199.039951,161.363619,238.442373,237.310809,208.725891,14.128193,192.24789,1.404329,47.691337,47.797548,159.924254,200.514863,158.038609,192.054247,100.516558,183.129767,-0.000443,-1.166991,93.398094,62.54013,192.11034,20.73979,75.748356,0.705733,954831.2465,0.889421,9.339706,18.951311,4.019586,0.08088,0.07574,149.099178,100.363795,73.039481,32,32,32,32,32,72.133116,63.923802,104.90627,100,38.463911,40.949367,73.887975,85.220376,40.443038,46.5,70.836044,208.725891,79.985735,0.668363,208.915637,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.578338,49.058187,199.559355,161.365581,238.431217,237.296913,208.360356,14.126052,192.227935,1.391294,47.872223,47.737255,159.922528,200.614656,158.033108,191.996204,100.290762,183.974356,-0.000445,-1.167367,93.193806,62.502378,192.154047,20.740186,75.749275,0.703613,953212.0136,0.882676,9.160082,18.68227,4.010423,0.08174,0.076859,149.093592,100.349897,73.016915,32,32,32,32,32,72.123767,63.900987,104.868922,100,38.56092,40.949367,73.887975,85.25936,40.443038,46.5,70.847657,208.360356,79.639966,0.669849,208.710169,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.41051,49.058187,199.386837,161.365581,238.461552,237.287378,208.611195,14.130333,192.080873,1.388449,48.100217,47.662429,159.914131,200.261435,158.020166,191.92633,100.133599,183.416436,-0.000445,-1.168891,93.059139,62.425798,191.940511,20.738888,75.632727,0.703995,952589.0075,0.888267,9.216056,18.431684,4.014506,0.082451,0.077833,149.034151,100.306919,73.000028,32,32,32,32,32,72.111217,63.886225,104.852871,100,38.633748,40.949367,73.887975,85.263877,40.443038,46.5,70.879477,208.611195,79.436601,0.6667,208.504661,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.487898,49.111507,198.476758,161.390805,238.495901,237.253758,208.864411,14.130191,192.097728,1.385592,47.965068,47.546956,159.917082,200.402369,157.982397,191.927003,100.245237,183.115114,-0.000446,-1.169153,92.903917,62.325845,192.040548,20.737839,75.68826,0.705301,953610.7623,0.889833,9.227318,18.983682,4.025132,0.083106,0.076147,149.016892,100.37088,73.03169,32,32,32,32,32,72.112808,63.915417,104.824816,100,38.585725,40.949367,73.887975,85.272547,40.443038,46.5,70.968084,208.864411,79.675955,0.670844,208.743331,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.684262,49.128822,199.14191,161.389684,238.432285,237.258975,209.415531,14.129334,192.218142,1.370888,47.645034,47.783096,159.904804,200.675184,157.982913,192.156272,100.238005,184.160468,-0.000446,-1.170308,92.791792,62.432803,192.154392,20.738127,75.776393,0.708052,954542.3939,0.89208,9.401873,18.925489,4.035312,0.082744,0.075272,148.95258,100.370057,73.018676,32,32,32,32,32,72.095161,63.920167,104.808848,100,38.300453,40.949367,73.887975,85.329099,40.443038,46.5,71.017957,209.415531,79.836263,0.674147,208.865007,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.500595,49.067806,199.107809,161.376231,238.438379,237.266758,208.295462,14.129905,192.266763,1.368835,47.704215,47.687828,159.9268,200.646724,158.027962,192.062315,100.04599,182.947997,-0.000447,-1.170375,92.81662,62.193078,192.168179,20.737478,75.769596,0.704256,953928.2087,0.889458,9.374646,18.697337,4.010612,0.08142,0.076677,148.923206,100.388403,72.996239,32,32,32,32,32,72.096595,63.909495,104.753344,100,38.475785,40.949367,73.887975,85.219977,40.443038,46.5,71.052972,208.295462,79.632953,0.669009,208.72197,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.574541,49.060661,198.923089,161.371467,238.430971,237.304629,209.546063,14.132189,192.156111,1.352301,47.675961,47.803006,159.923591,200.294441,158.030402,191.817686,99.892201,182.888412,-0.000446,-1.170223,92.940879,62.446112,192.015788,20.735949,75.702378,0.702702,953741.499,0.883287,9.188014,19.108169,4.008149,0.081411,0.076745,148.951078,100.380094,73.035452,32,32,32,32,32,72.127833,63.917633,104.787339,100,38.436282,40.949367,73.887975,85.327908,40.443038,46.5,71.018739,209.546063,80.10836,0.666968,209.021144,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.511467,49.060661,198.956507,161.371467,238.397577,237.258285,208.958389,14.124911,192.127586,1.346171,47.270211,47.683321,159.898264,200.479451,157.992572,191.891897,100.098926,183.544055,-0.000447,-1.171397,93.116769,62.416945,191.981425,20.735862,75.710564,0.70488,954711.5243,0.891574,9.317739,18.831901,4.022332,0.08263,0.075311,148.89395,100.41649,73.024941,32,32,32,32,32,72.099969,63.904124,104.750195,100,38.393932,40.949367,73.887975,85.29098,40.443038,46.5,71.035905,208.958389,80.07001,0.670683,209.004149,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.601077,48.961993,199.269514,161.341478,238.347529,237.163414,209.66342,14.128336,192.318474,1.34197,47.284344,47.629243,159.892065,200.537349,157.990507,192.140605,100.253733,183.507322,-0.000447,-1.173138,93.391624,62.616723,192.131041,20.737561,75.852572,0.704203,955404.1136,0.884908,9.233735,18.962618,4.012606,0.081167,0.075131,148.87811,100.440676,73.024897,32,32,32,32,32,72.097702,63.899745,104.776258,100,38.467219,40.949367,73.887975,85.331705,40.443038,46.5,70.958543,209.66342,79.792666,0.665472,208.806431,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.554354,48.938082,199.20359,161.328026,238.387192,237.20398,209.62952,14.129049,192.234527,1.344772,47.215054,47.776313,159.894559,200.571008,158.014878,191.849424,100.017494,183.622468,-0.000446,-1.176046,93.698127,62.471723,191.987359,20.73816,75.790529,0.704867,954421.4763,0.888479,9.299287,19.009466,4.018392,0.081864,0.076742,148.86191,100.385955,73.012731,32,32,32,32,32,72.0872,63.887051,104.771641,100,38.512791,40.949367,73.887975,85.283817,40.443038,46.5,70.965849,209.62952,79.989486,0.66649,209.001514,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.630516,48.903727,199.138911,161.316255,238.413151,237.289332,209.120651,14.130762,192.084733,1.337503,47.229322,47.72101,159.869529,200.379454,157.998463,191.8601,99.917576,183.49016,-0.000446,-1.177823,93.851327,62.259113,191.988418,20.736701,75.739052,0.702718,952888.1598,0.883117,9.107505,18.840471,4.017443,0.083085,0.074968,148.869399,100.343758,73.008357,32,32,32,32,32,72.072908,63.905638,104.805803,100,38.520967,40.949367,73.887975,85.314123,40.443038,46.5,70.946019,209.120651,79.464134,0.668018,208.665007,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.522016,48.903727,199.430593,161.316255,238.3904,237.344468,208.776007,14.132902,192.147999,1.349822,47.405363,47.589789,159.84737,200.401329,157.963809,191.912764,100.155064,182.98658,-0.000445,-1.178415,93.825091,62.324963,191.964454,20.736733,75.687197,0.703783,954120.2642,0.884277,9.132128,19.121179,4.019901,0.080678,0.076763,148.865073,100.363243,73.005919,32,32,32,32,32,72.051427,63.878932,104.820407,100,38.469239,40.949367,73.887975,85.273529,40.443038,46.5,70.912266,208.776007,79.573398,0.666839,208.707376,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.520066,48.925989,199.093923,161.294955,238.502099,237.290883,208.19834,14.124625,192.23092,1.350367,47.156482,47.711949,159.861982,200.495149,157.981849,192.001785,100.309081,183.615758,-0.000446,-1.177244,93.760237,62.361118,192.092577,20.737702,75.790583,0.703314,954673.261,0.885151,9.01868,19.169997,4.012429,0.082227,0.07585,148.852678,100.361408,73.014579,32,32,32,32,32,72.04722,63.886805,104.854063,100,38.570023,40.949367,73.887975,85.310755,40.443038,46.5,70.933138,208.19834,79.83419,0.670345,208.945456,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.594756,48.874045,199.006215,161.276457,238.540904,237.283843,208.743226,14.12962,192.08065,1.355258,47.234203,47.680883,159.876239,200.430829,157.985581,191.984452,100.14861,184.098232,-0.000447,-1.178382,93.863577,62.34161,192.099693,20.736289,75.821577,0.706074,953992.404,0.888977,9.131387,18.737765,4.02711,0.080417,0.075248,148.859325,100.320327,73.025286,32,32,32,32,32,72.054214,63.866281,104.867806,100,38.507804,40.949367,73.887975,85.34641,40.443038,46.5,70.881264,208.743226,79.93718,0.67159,208.945298,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.542757,48.885588,199.137345,161.25796,238.458621,237.270567,209.214397,14.128336,192.15994,1.339187,47.374155,47.543314,159.832237,200.513538,157.982204,191.909175,100.111514,183.712679,-0.000449,-1.17839,94.030687,62.311902,192.089109,20.735174,75.767198,0.704172,953182.1102,0.891336,9.155675,18.827002,4.02047,0.082791,0.075174,148.848452,100.295252,73.006766,32,32,32,32,32,72.03188,63.848327,104.872758,100,38.430899,40.949367,73.887975,85.309286,40.443038,46.5,70.873963,209.214397,79.718056,0.668506,208.877674,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.518633,48.902628,198.996074,161.272253,238.411763,237.282441,208.441543,14.129192,192.207212,1.328308,47.502918,47.647318,159.837704,200.603932,157.974485,192.083604,100.414815,182.567586,-0.00045,-1.177769,94.257393,62.465658,192.123576,20.735061,75.799724,0.70258,953605.0495,0.887367,9.026122,19.173584,4.012646,0.083261,0.077221,148.858364,100.306893,73.026068,32,32,32,32,32,72.037481,63.863595,104.876367,100,38.447271,40.949367,73.887975,85.342898,40.443038,46.5,70.879763,208.441543,80.19231,0.666407,209.186958,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.605382,48.902628,199.21909,161.272253,238.487689,237.259836,209.415813,14.135328,192.222828,1.320007,47.512768,47.807607,159.828632,200.607949,157.968409,192.036283,100.465791,183.718203,-0.00045,-1.17838,94.28237,62.446475,192.072117,20.735071,75.792909,0.704062,953828.2012,0.88638,9.091687,19.061984,4.019505,0.081536,0.076209,148.853137,100.316615,73.041365,32,32,32,32,32,72.047369,63.850173,104.849761,100,38.422438,40.949367,73.887975,85.362503,40.443038,46.5,70.892776,209.415813,80.075112,0.669168,209.104543,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.631378,48.91637,199.078504,161.281502,238.493879,237.250135,208.189133,14.130476,192.164042,1.328239,47.789032,47.684501,159.868708,200.440492,157.971621,191.958743,100.308173,183.507831,-0.00045,-1.178362,94.317079,62.539309,192.025986,20.733506,75.766945,0.703779,952564.316,0.890235,9.133804,18.315672,4.01861,0.083451,0.075305,148.861707,100.309613,73.040081,32,32,32,32,32,72.046756,63.84412,104.847179,100,38.467104,40.949367,73.887975,85.31739,40.443038,46.5,70.904297,208.189133,79.851265,0.665229,208.880113,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.489852,48.955122,198.651757,161.30112,238.567071,237.228432,208.479882,14.12962,192.144063,1.322558,47.583658,47.806285,159.832134,200.531947,157.94439,191.984778,100.194749,182.695831,-0.000447,-1.17718,94.399665,62.386206,192.068856,20.732347,75.761843,0.703247,952141.3502,0.884288,9.043671,18.70984,4.016078,0.082521,0.077728,148.859384,100.249864,73.024456,32,32,32,32,32,72.025144,63.82355,104.840359,100,38.45108,40.949367,73.887975,85.308103,40.443038,46.5,70.904026,208.479882,80.073814,0.665639,209.04459,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.535298,48.950999,199.386666,161.304483,238.639938,237.129151,208.161594,14.13176,192.249987,1.325746,47.660403,47.782435,159.855796,200.503752,157.937183,192.04885,100.127941,183.97582,-0.000445,-1.176456,94.525304,62.419221,192.171339,20.734298,75.78896,0.702805,952799.9716,0.888979,9.030427,18.786227,4.011142,0.081426,0.075129,148.853777,100.253977,73.034595,32,32,32,32,32,72.031721,63.827684,104.861195,100,38.310542,40.949367,73.887975,85.350924,40.443038,46.5,70.949792,208.161594,80.193752,0.666857,209.170947,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.595712,48.965291,199.115235,161.306726,238.629391,237.155438,209.020635,14.128478,191.991252,1.327178,47.808257,47.541669,159.867597,200.462795,157.98182,191.863032,99.999815,182.902005,-0.000446,-1.174664,94.71909,62.394702,191.977161,20.735003,75.726521,0.703572,953550.8264,0.890575,9.216229,18.585457,4.01399,0.082779,0.076861,148.866813,100.285338,73.045866,32,32,32,32,32,72.037254,63.834525,104.897577,100,38.650629,40.949367,73.887975,85.373294,40.443038,46.5,70.951279,209.020635,79.713152,0.665685,208.839043,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.591335,48.965291,198.908329,161.306726,238.64671,237.220592,209.303241,14.129477,192.091294,1.321716,47.490969,47.602933,159.837141,200.327121,157.944883,191.797862,99.9756,183.308657,-0.000445,-1.173579,94.907747,62.36548,191.806354,20.733804,75.748013,0.70431,953409.7265,0.890644,9.164851,19.147068,4.025143,0.082169,0.075043,148.855999,100.29719,73.047389,32,32,32,32,32,72.016578,63.824933,104.912956,100,38.462095,40.949367,73.887975,85.341932,40.443038,46.5,70.972188,209.303241,79.786193,0.665624,208.85533,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.487744,48.980132,198.873102,161.317656,238.581759,237.197474,209.124941,14.129905,192.16151,1.315737,47.810306,47.560965,159.845672,200.350709,157.934955,191.973492,100.017785,183.904751,-0.000445,-1.174715,94.835694,62.264628,191.962109,20.732275,75.696536,0.703545,953991.5848,0.885918,9.116375,18.860267,4.014767,0.081206,0.077343,148.872079,100.231578,73.036638,32,32,32,32,32,72.002783,63.817273,104.934189,100,38.394938,40.949367,73.887975,85.347459,40.443038,46.5,70.995243,209.124941,79.748383,0.668359,208.846911,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.440146,48.988102,199.071353,161.295235,238.559748,237.140298,208.915959,14.130333,192.134971,1.317948,47.62818,47.626855,159.843575,200.390443,157.945675,191.955341,99.974017,183.946479,-0.000445,-1.175877,94.496787,62.260155,192.057822,20.73261,75.698664,0.703074,954384.9538,0.885051,9.120921,19.041829,4.010949,0.082627,0.078174,148.871237,100.106857,73.01257,32,32,32,32,32,71.985572,63.792788,104.963204,100,38.364359,40.949367,73.887975,85.40999,40.443038,46.5,71.005563,208.915959,79.573344,0.66749,208.604543,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.540237,49.001844,198.938199,161.306445,238.480472,237.11843,208.662868,14.126766,191.858299,1.323704,47.400477,47.503571,159.853593,200.156749,157.947797,191.573826,99.881141,183.161478,-0.000445,-1.177637,94.254223,62.164455,191.62841,20.732496,75.662874,0.70473,954346.7987,0.887816,9.243431,19.229819,4.018633,0.083225,0.076703,148.900632,100.083716,73.044688,32,32,32,32,32,72.001563,63.811025,104.995596,100,38.412548,40.949367,73.887975,85.444466,40.443038,46.5,71.024928,208.662868,79.805864,0.668924,208.754543,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.551857,49.001844,198.818307,161.306445,238.493378,237.191144,209.216192,14.130191,191.758105,1.326468,47.030291,47.658713,159.818622,200.198338,157.919155,191.531454,99.931282,183.108911,-0.000444,-1.177061,94.143939,62.400008,191.740662,20.730233,75.593691,0.705664,954418.616,0.889459,9.300931,19.289678,4.026512,0.082956,0.075173,148.920075,100.119829,73.03137,32,32,32,32,32,71.973435,63.813973,105.025932,100,38.38176,40.949367,73.887975,85.390192,40.443038,46.5,71.051406,209.216192,79.952055,0.671303,208.8809,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.528236,48.922966,199.253066,161.271413,238.620319,237.196136,208.805157,14.13119,192.037437,1.31629,47.047707,47.671245,159.799529,200.21108,157.929434,191.853031,100.147319,184.035322,-0.000447,-1.175845,94.221009,62.264115,191.950831,20.728594,75.650739,0.70436,954592.0249,0.888493,9.210562,19.07937,4.015689,0.081029,0.074969,148.95968,100.165158,73.027126,32,32,32,32,32,71.982648,63.825784,105.059056,100,38.344271,40.949367,73.887975,85.388216,40.443038,46.5,70.984544,208.805157,79.736988,0.667795,208.844787,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.477464,48.828148,199.413389,161.209195,238.656309,237.136927,208.893525,14.123198,192.116231,1.323237,47.181983,47.575537,159.795668,200.404673,157.928581,191.8954,100.059543,183.774144,-0.000448,-1.177017,94.295603,62.303334,191.979876,20.728698,75.689324,0.704768,954637.7816,0.886184,9.198486,19.008891,4.012328,0.08258,0.077421,148.963464,100.155117,73.022294,32,32,32,32,32,71.980884,63.788471,105.025154,100,38.478721,40.949367,73.887975,85.4058,40.443038,46.5,70.985368,208.893525,80.081116,0.666349,209.049271,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.533914,48.810833,198.997881,161.210876,238.670609,237.100474,209.259297,14.132474,191.906337,1.337209,47.199083,47.741078,159.79228,200.332728,157.962897,191.705516,99.866921,182.734435,-0.000447,-1.178051,94.524372,62.306892,191.850141,20.729348,75.729766,0.705485,953519.6661,0.888221,9.144158,19.150629,4.02302,0.083448,0.075327,148.971212,100.111179,73.027799,32,32,32,32,32,71.9933,63.806862,105.005371,100,38.409223,40.949367,73.887975,85.373426,40.443038,46.5,70.873607,209.259297,80.194582,0.669331,208.992387,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.478607,48.812208,198.511474,161.210876,238.677006,237.207401,209.558273,14.12962,191.717655,1.33335,46.961066,47.575299,159.79721,200.007111,157.922962,191.487531,99.93554,183.017742,-0.000447,-1.179072,94.744598,62.282312,191.75037,20.727472,75.635053,0.705789,953458.3963,0.888399,9.102141,19.137677,4.030388,0.081319,0.076589,148.975096,100.078798,73.022402,32,32,32,32,32,71.98879,63.808995,104.993894,100,38.326743,40.949367,73.887975,85.414277,40.443038,46.5,70.839032,209.558273,79.542782,0.667083,208.761939,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.430579,48.812208,198.707639,161.210876,238.638017,237.232374,208.806708,14.129192,191.935906,1.328835,46.877897,47.586891,159.759085,200.177931,157.884748,191.737438,100.268021,183.953826,-0.000447,-1.17921,94.999852,62.275023,191.816021,20.725123,75.664496,0.703497,953988.6045,0.885544,9.026123,18.928246,4.017407,0.081851,0.075223,149.00657,100.099534,73.036263,32,32,32,32,32,71.981618,63.834358,104.999768,100,38.208276,40.949367,73.887975,85.45228,40.443038,46.5,70.822717,208.806708,79.763637,0.66433,208.846793,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.630391,48.780052,199.032739,161.170799,238.640172,237.142763,208.980562,14.132046,192.138154,1.333052,46.985285,47.667228,159.77465,200.410911,157.907892,191.919731,100.236539,183.887629,-0.000446,-1.17769,95.18518,62.311855,192.039956,20.72552,75.749762,0.704164,954219.8794,0.885782,9.085011,18.969351,4.012067,0.081475,0.077425,148.994557,100.21392,73.048383,32,32,32,32,32,71.986737,63.836183,104.967648,100,38.334441,40.949367,73.887975,85.487242,40.443038,46.5,70.772212,208.980562,79.805413,0.66957,208.850924,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.544805,48.761364,198.99234,161.157908,238.643871,237.106861,209.11084,14.134186,192.041415,1.33022,47.388502,47.546565,159.784214,200.421043,157.915592,191.827507,99.957181,182.688971,-0.000447,-1.176105,95.342191,62.042989,191.845327,20.726057,75.708004,0.705066,952944.5817,0.890023,9.134995,18.998508,4.019933,0.082758,0.075092,148.997159,100.218665,73.023423,32,32,32,32,32,71.970765,63.814203,104.959213,100,38.373586,40.949367,73.887975,85.377321,40.443038,46.5,70.749301,209.11084,79.633962,0.668832,208.791876,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.512036,48.761364,198.948928,161.157908,238.604163,237.113949,209.510308,14.132331,191.814506,1.337852,47.594481,47.580284,159.770568,200.096588,157.915492,191.522349,99.965764,183.218628,-0.000446,-1.176221,95.48939,62.321125,191.750145,20.723696,75.678596,0.702242,952285.5252,0.884892,8.895134,19.004461,4.0103,0.081061,0.076174,148.952047,100.255298,73.014,32,32,32,32,32,71.98059,63.831648,104.961772,100,38.317402,40.949367,73.887975,85.429513,40.443038,46.5,70.705179,209.510308,80.079421,0.666554,208.945613,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.563846,48.855356,199.109241,161.201628,238.477842,237.08761,208.26556,14.130476,192.003546,1.337311,47.55615,47.556825,159.775954,200.240539,157.877519,191.763169,100.395073,183.460328,-0.000447,-1.17504,95.593729,61.966748,191.856627,20.721708,75.661756,0.703464,953436.2296,0.885858,8.965333,18.820368,4.016412,0.082035,0.075997,148.972771,100.245069,73.021964,32,32,32,32,32,71.98072,63.833451,105.020954,100,38.332907,40.949367,73.887975,85.454835,40.443038,46.5,70.775432,208.26556,79.868556,0.668783,208.96603,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.549578,48.88284,199.287368,161.22573,238.355304,237.018793,208.539741,14.13119,192.141874,1.344841,47.339527,47.57833,159.80332,200.42033,157.895898,191.830051,100.406879,183.65089,-0.000446,-1.173858,94.94599,62.298747,192.011036,20.722276,75.678037,0.704062,953501.5848,0.884845,8.999398,19.016852,4.018193,0.081333,0.07585,148.966103,100.244858,73.049579,32,32,32,32,32,71.956185,63.842117,105.035093,100,38.483965,40.949367,73.887975,85.430316,40.443038,46.5,70.793176,208.539741,79.803917,0.66537,208.837627,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.530855,48.845462,198.936144,161.222647,238.432321,236.966895,208.289233,14.127907,191.836723,1.362401,47.484275,47.55588,159.833121,200.201437,157.948019,191.719855,99.980887,183.40846,-0.000446,-1.175004,94.540556,62.265244,191.771826,20.722895,75.670014,0.704096,951681.73,0.889236,9.03954,18.680975,4.017227,0.083019,0.075215,148.935587,100.271621,73.040569,32,32,32,32,32,71.969516,63.836768,105.075265,100,38.335232,40.949367,73.887975,85.445438,40.443038,46.5,70.747108,208.289233,80.272455,0.66701,209.165558,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.50757,48.861677,198.648732,161.23638,238.401213,237.031635,208.599714,14.128193,191.926735,1.354756,47.563903,47.492165,159.815929,200.191285,157.950397,191.587965,99.731999,183.436007,-0.000447,-1.174998,94.518519,62.219136,191.741112,20.720761,75.671041,0.704427,951468.6813,0.888161,9.08185,18.742767,4.021979,0.080802,0.076387,148.915823,100.283662,73.036695,32,32,32,32,32,71.96095,63.818923,105.099199,100,38.328369,40.949367,73.887975,85.460564,40.443038,46.5,70.73506,208.599714,80.093233,0.668008,208.999075,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.600233,48.910598,198.429773,161.249552,238.423219,237.041372,209.239124,14.130048,192.12586,1.356279,47.761037,47.67725,159.756974,200.428321,157.87509,191.866395,99.943086,183.584615,-0.000447,-1.17616,94.406473,62.32995,192.087395,20.719434,75.713665,0.703618,953076.6999,0.889315,9.063933,19.07512,4.016408,0.081621,0.077023,148.874973,100.278304,73.011473,32,32,32,32,32,71.940795,63.79272,105.103436,100,38.253616,40.949367,73.887975,85.479395,40.443038,46.5,70.741415,209.239124,79.630663,0.663276,208.73031,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.516898,48.910598,198.989092,161.249552,238.416767,237.024591,209.174399,14.132046,192.164958,1.356547,47.535087,47.576588,159.791906,200.348772,157.907839,191.946296,100.072253,183.55674,-0.000447,-1.176152,94.312739,62.319696,192.037998,20.719864,75.685556,0.703395,954543.6212,0.888738,9.104356,19.334651,4.012492,0.082665,0.075632,148.861777,100.247976,73.043484,32,32,32,32,32,71.961841,63.806446,105.139431,100,38.125712,40.949367,73.887975,85.433323,40.443038,46.5,70.784874,209.174399,79.802943,0.664558,208.776966,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.481919,48.913346,198.354895,161.241705,238.316443,237.035607,208.453691,14.134472,191.765001,1.348446,47.797574,47.616374,159.819353,200.126944,157.93535,191.592288,99.811346,182.739371,-0.000448,-1.17616,94.118568,62.177716,191.5113,20.719179,75.675531,0.701412,953636.1354,0.884342,9.056987,19.180971,4.000581,0.081463,0.074715,148.953465,100.177846,73.041177,32,32,32,32,32,71.951884,63.764204,105.114321,100,38.323987,40.949367,73.887975,85.485189,40.443038,46.5,70.78646,208.453691,79.68241,0.66691,208.799783,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.493055,48.952923,198.711336,161.257399,238.273437,237.038444,209.128077,14.127479,191.774352,1.345877,47.53756,47.556427,159.793804,200.033349,157.89956,191.565576,99.647325,182.940674,-0.000449,-1.176155,94.134955,62.133151,191.733219,20.716273,75.585145,0.704096,953129.8066,0.886206,9.143578,19.041038,4.01861,0.083032,0.077317,148.932861,100.178585,73.011624,32,32,32,32,32,71.982559,63.759647,105.098715,100,38.08016,40.949367,73.887975,85.511256,40.443038,46.5,70.785687,209.128077,79.473564,0.667769,208.665519,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.526038,48.829247,199.108978,161.22573,238.296603,236.964839,208.845288,14.12591,192.048665,1.350723,47.03697,47.686269,159.78022,200.296969,157.885189,191.76561,99.885497,183.98107,-0.00045,-1.177296,94.110944,62.431992,191.875719,20.714377,75.692263,0.703053,954380.9132,0.890017,9.182705,18.985734,4.008634,0.082404,0.074928,148.903626,100.25639,73.026814,32,32,32,32,32,71.999074,63.750824,105.072472,100,38.250814,40.949367,73.887975,85.511532,40.443038,46.5,70.829831,208.845288,80.032795,0.6677,208.984598,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.575335,48.766036,199.342431,161.194341,238.368544,236.926318,209.129087,14.126623,191.844591,1.345664,47.004614,47.582698,159.786496,200.276644,157.933719,191.686627,99.739846,183.256505,-0.00045,-1.176712,94.355511,62.243213,191.757163,20.714101,75.641616,0.704757,955238.0321,0.887034,9.210698,19.227731,4.014934,0.08093,0.075284,148.909194,100.214568,73.006771,32,32,32,32,32,72.000598,63.707631,105.009748,100,38.40596,40.949367,73.887975,85.498395,40.443038,46.5,70.697201,209.129087,80.069072,0.670275,208.984323,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.565458,48.766036,199.117533,161.194341,238.316801,237.048851,208.69035,14.13176,191.997149,1.344839,46.873318,47.714049,159.738254,200.141357,157.851801,191.70627,99.915473,183.453613,-0.00045,-1.175549,94.420152,62.388183,191.987296,20.709029,75.627444,0.704056,953667.7559,0.884512,8.938284,19.257417,4.021,0.082227,0.07463,148.924471,100.273938,73.021134,32,32,32,32,32,71.99306,63.687058,104.960383,100,38.321779,40.949367,73.887975,85.483976,40.443038,46.5,70.588979,208.69035,79.8308,0.665125,208.759224,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.543201,48.721514,199.047054,161.121474,238.456915,237.004933,208.703023,14.129763,191.925527,1.364336,47.191362,47.591847,159.765447,200.367691,157.886976,191.739475,99.761009,182.837014,-0.000451,-1.174956,94.12917,62.216132,191.776455,20.706903,75.675675,0.704106,953397.7401,0.887026,8.948546,19.157981,4.017264,0.081395,0.076364,148.891994,100.270185,73.022635,32,32,32,32,32,71.97537,63.653724,104.85938,100,38.317966,40.949367,73.887975,85.544266,40.443038,46.5,70.494209,208.703023,79.640056,0.667033,208.734952,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.593233,48.721514,198.831245,161.121474,238.482098,236.955807,209.354177,14.128621,191.694919,1.372969,47.378913,47.457994,159.741424,200.12517,157.86931,191.447091,99.741683,182.96924,-0.000451,-1.173774,94.061678,62.197838,191.568428,20.704771,75.621151,0.704402,952827.5829,0.889649,8.996185,19.179239,4.024646,0.08226,0.077063,148.861857,100.30977,73.011928,32,32,32,32,32,71.976263,63.648354,104.813449,100,38.30972,40.949367,73.887975,85.514858,40.443038,46.5,70.456554,209.354177,79.903264,0.665928,208.829641,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.539978,48.750371,198.596556,161.145016,238.529238,236.974334,208.223492,14.125196,192.017388,1.371831,47.360635,47.670611,159.720315,200.29332,157.811567,191.854535,100.067066,183.89743,-0.000452,-1.173759,93.865382,62.348457,191.929337,20.701487,75.646196,0.703532,953791.0138,0.88714,8.927152,19.073902,4.017646,0.082411,0.074462,148.847339,100.389442,73.011754,32,32,32,32,32,71.97705,63.637861,104.761954,100,38.163343,40.949367,73.887975,85.49029,40.443038,46.5,70.453475,208.223492,79.380347,0.668511,208.636565,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.571031,48.77483,199.02179,161.157067,238.543906,236.932407,208.984033,14.129334,192.210624,1.381644,47.615114,47.691156,159.72574,200.458595,157.848687,192.000953,100.110322,183.706659,-0.000453,-1.174935,93.952047,62.396702,192.063839,20.701146,75.769397,0.702714,953600.2446,0.883206,8.875173,19.144432,4.009241,0.081107,0.075571,148.843135,100.387418,72.998544,32,32,32,32,32,71.952798,63.605841,104.702125,100,38.25207,40.949367,73.887975,85.5281,40.443038,46.5,70.416354,208.984033,79.51864,0.665054,208.647541,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.558888,48.829247,199.052448,161.179487,238.523312,236.866293,208.555061,14.128764,191.923711,1.373399,47.435351,47.730382,159.779152,200.385448,157.900713,191.754937,99.761031,182.398856,-0.000453,-1.175664,94.05095,62.353332,191.803683,20.701408,75.762149,0.702672,952430.151,0.889204,8.959359,19.177714,4.008814,0.082628,0.077054,148.833042,100.312681,73.025746,32,32,32,32,32,71.970164,63.617945,104.673604,100,38.273048,40.949367,73.887975,85.514743,40.443038,46.5,70.416273,208.555061,79.71463,0.669618,208.869216,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
49.572063,48.829247,198.727346,161.179487,238.466112,236.869823,208.901997,14.130333,191.816104,1.370642,47.354373,47.712297,159.761467,200.001464,157.86149,191.544472,99.730481,183.354242,-0.000452,-1.177491,94.202929,62.421224,191.550399,20.69878,75.663937,0.70215,952084.5115,0.885256,8.95155,19.060852,4.014881,0.081902,0.075401,148.834865,100.224441,73.028617,32,32,32,32,32,71.971406,63.6146,104.6161,100,38.251961,40.949367,73.887975,85.525753,40.443038,46.5,70.454253,208.901997,79.869656,0.669044,208.868626,0.377,0.879,0,0.377,0.879,0,0.091203,0.879,0,-0.153,0.4,0,-0.153,0.35,0,-0.287,0.3,0,0.15,1.2,0,-0.0561,0.7,0
