OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, June 5, 2020
9:23:21 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.798391,49.048842,199.418405,164.294801,164.376019,163.603765,148.877348,14.235793,197.472389,1.122402,48.779086,48.245942,162.456172,202.254706,160.855429,197.112481,100.352762,192.866285,-0.000466,0.039142,97.474060,66.318327,197.111724,21.069799,54.201102,0.678128,657488.274389,0.858008,9.133826,22.561946,4.016311,0.062720,0.059531,151.266136,96.097296,71.539693,32.000000,32.000000,32.000000,32.000000,32.000000,70.496819,61.559613,109.565989,98.987342,21.652323,37.696203,46.063291,36.773085,36.215190,24.500000,18.980734,148.877348,53.864511,0.676145,149.122971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714877,49.046918,199.573802,164.293679,164.356285,163.560820,148.716040,14.229514,197.593101,1.123504,48.759153,48.185246,162.438528,202.038199,160.865199,197.102453,100.190449,193.690248,-0.000465,0.039161,97.615484,66.254547,197.215088,21.068183,54.215617,0.678421,657170.751361,0.857278,9.098683,22.472508,4.014851,0.067530,0.060113,151.255074,96.126224,71.504577,32.000000,32.000000,32.000000,32.000000,32.000000,70.494739,61.575115,109.564741,98.987342,21.648095,37.696203,46.063291,36.713386,36.215190,24.500000,18.969251,148.716040,53.613816,0.677584,149.002358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726071,49.037849,199.463164,164.295081,164.325765,163.526550,148.776215,14.230513,197.482472,1.125622,48.697960,48.113798,162.451015,202.186798,160.876960,197.134581,100.026269,193.802904,-0.000465,0.039152,97.871321,66.210950,197.221145,21.066912,54.210262,0.676558,657227.580480,0.854375,8.989780,22.289577,4.004515,0.066999,0.058417,151.254798,96.065139,71.501570,32.000000,32.000000,32.000000,32.000000,32.000000,70.511026,61.602892,109.586662,98.987342,21.691359,37.696203,46.063291,36.759041,36.215190,24.500000,18.961836,148.776215,54.258187,0.680785,149.309753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.713037,49.037849,199.507784,164.295081,164.261972,163.525034,148.872583,14.228658,197.485356,1.125458,48.755935,48.339843,162.455383,202.117748,160.896001,197.144460,99.935343,193.513582,-0.000464,0.039155,97.678379,66.468993,197.130368,21.066199,54.209432,0.677583,657671.479052,0.856668,9.074369,22.758031,4.014368,0.064105,0.060228,151.236623,96.089342,71.496668,32.000000,32.000000,32.000000,32.000000,32.000000,70.503826,61.625791,109.620417,98.987342,21.715872,37.696203,46.063291,36.755512,36.215190,24.500000,18.944308,148.872583,54.233954,0.685188,149.300745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727893,49.025481,199.338629,164.304334,164.227285,163.523479,148.504987,14.232368,197.497239,1.126033,48.795704,48.246416,162.466118,202.111184,160.905253,197.231290,99.896492,193.292673,-0.000464,0.039170,97.736345,66.480381,197.141747,21.064748,54.205357,0.677084,658011.454854,0.855907,9.053697,22.963990,4.011239,0.066741,0.059207,151.257143,96.099030,71.512279,32.000000,32.000000,32.000000,32.000000,32.000000,70.490806,61.659992,109.665254,98.987342,21.676490,37.696203,46.063291,36.765482,36.215190,24.500000,18.922984,148.504987,53.977760,0.676486,149.076591,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703995,49.038123,199.417841,164.311064,164.187903,163.499639,148.881656,14.229942,197.558880,1.123698,48.836069,48.139217,162.450595,202.053958,160.920157,197.135966,99.936362,193.667986,-0.000465,0.039151,97.627046,66.370141,197.141442,21.063550,54.195747,0.677356,658294.303128,0.855594,9.067206,22.947579,4.013188,0.068478,0.059952,151.240245,96.103249,71.508706,32.000000,32.000000,32.000000,32.000000,32.000000,70.506829,61.690852,109.651565,98.987342,21.689509,37.696203,46.063291,36.759859,36.215190,24.500000,18.925416,148.881656,54.662735,0.677050,149.519194,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775058,49.063684,199.429707,164.324243,164.202110,163.472719,148.708993,14.237505,197.546014,1.124160,48.843860,48.290376,162.446034,202.080114,160.875352,197.085020,99.960179,193.881396,-0.000466,0.039134,97.595246,66.428344,197.244290,21.062950,54.213543,0.676780,658359.081549,0.857389,9.039441,22.904391,4.008588,0.066013,0.058808,151.230539,96.137641,71.489437,32.000000,32.000000,32.000000,32.000000,32.000000,70.498056,61.689949,109.653321,98.987342,21.649708,37.696203,46.063291,36.776519,36.215190,24.500000,18.916750,148.708993,53.870389,0.679634,149.111248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756158,49.084297,199.496369,164.346115,164.281618,163.466330,148.644955,14.228800,197.627363,1.124374,48.883756,48.273386,162.476664,202.282942,160.909428,197.250702,99.952715,193.012739,-0.000465,0.039140,97.609783,66.456068,197.299380,21.062479,54.265579,0.677315,658204.352554,0.855582,9.076855,23.003857,4.012109,0.063966,0.060379,151.223849,96.242859,71.487737,32.000000,32.000000,32.000000,32.000000,32.000000,70.516975,61.719963,109.656245,98.987342,21.749785,37.696203,46.063291,36.738369,36.215190,24.500000,18.936587,148.644955,54.159704,0.671529,149.397007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822982,49.084297,199.619666,164.346115,164.295341,163.475722,148.825624,14.236649,197.675417,1.124144,48.694064,48.253296,162.492620,202.304491,160.920151,197.254313,99.820580,193.666041,-0.000466,0.039138,97.630693,66.380278,197.362866,21.061774,54.256798,0.676200,657998.699867,0.855138,9.028781,23.059181,4.006619,0.064441,0.059828,151.237636,96.303367,71.493208,32.000000,32.000000,32.000000,32.000000,32.000000,70.515531,61.744485,109.648443,98.987342,21.684672,37.696203,46.063291,36.752451,36.215190,24.500000,18.953568,148.825624,54.341812,0.680508,149.476826,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693125,49.068081,199.450747,164.357892,164.274285,163.480066,148.872824,14.230513,197.509112,1.127437,48.702988,48.219870,162.519696,202.157278,160.930362,197.070530,99.708381,193.447365,-0.000467,0.039148,97.522429,66.359277,197.268787,21.060874,54.283555,0.675959,658040.009470,0.855883,9.068971,22.744108,4.009481,0.063680,0.059697,151.227428,96.368613,71.474374,32.000000,32.000000,32.000000,32.000000,32.000000,70.499837,61.734074,109.632225,98.987342,21.755806,37.696203,46.063291,36.714999,36.215190,24.500000,18.934931,148.872824,54.770827,0.677280,149.724387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697597,49.049942,199.587912,164.343591,164.306231,163.466382,148.725555,14.231083,197.453134,1.125266,48.622982,48.243182,162.501309,202.178236,160.931866,197.217782,99.675024,192.780608,-0.000468,0.039162,97.447604,66.361481,197.084173,21.059771,54.243672,0.675600,658424.781921,0.853619,8.999782,23.118919,4.006578,0.064369,0.059384,151.206093,96.435740,71.492751,32.000000,32.000000,32.000000,32.000000,32.000000,70.479932,61.760893,109.588519,98.987342,21.724546,37.696203,46.063291,36.793916,36.215190,24.500000,18.910555,148.725555,54.233142,0.674544,149.425764,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762032,49.021083,199.408885,164.335459,164.271054,163.445254,148.858300,14.230085,197.502800,1.128251,48.580337,48.181594,162.506298,202.189469,160.914680,197.164793,99.758069,193.214972,-0.000468,0.039171,97.356927,66.371427,197.111563,21.059693,54.284493,0.676415,658900.218622,0.855810,9.118083,23.149958,4.013649,0.065554,0.058197,151.201597,96.507032,71.519040,32.000000,32.000000,32.000000,32.000000,32.000000,70.490836,61.780292,109.566768,98.987342,21.731692,37.696203,46.063291,36.793955,36.215190,24.500000,18.903571,148.858300,54.506934,0.670398,149.649171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.687422,49.008990,199.632925,164.324243,164.163927,163.441667,148.923606,14.228515,197.644892,1.129247,48.663280,48.292918,162.485478,202.244656,160.916003,197.122152,99.827473,193.628034,-0.000468,0.039168,97.136295,66.353032,197.205768,21.059549,54.275261,0.677097,658887.804224,0.856457,9.095306,22.935425,4.016048,0.068676,0.059648,151.211142,96.470872,71.491331,32.000000,32.000000,32.000000,32.000000,32.000000,70.496857,61.811936,109.548582,98.987342,21.688144,37.696203,46.063291,36.759717,36.215190,24.500000,18.864405,148.923606,54.222901,0.677229,149.525607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.723148,49.008990,199.558943,164.324243,164.133965,163.430433,148.595340,14.234080,197.630845,1.127295,48.520680,48.188026,162.486642,202.190855,160.913786,197.235284,99.823381,193.524065,-0.000469,0.039177,97.243366,66.201286,197.245270,21.059206,54.292372,0.675224,658420.785281,0.854283,8.999673,23.013942,4.007250,0.067013,0.058573,151.189047,96.424911,71.484747,32.000000,32.000000,32.000000,32.000000,32.000000,70.491094,61.813236,109.512011,98.987342,21.753232,37.696203,46.063291,36.806182,36.215190,24.500000,18.840401,148.595340,54.542472,0.672468,149.673758,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697830,48.978483,199.607292,164.317233,164.158713,163.429666,148.850558,14.244070,197.732686,1.129684,48.483391,48.220594,162.507729,202.269344,160.919498,197.325458,99.751963,193.470717,-0.000468,0.039157,97.501533,66.331341,197.337002,21.059016,54.283537,0.676744,658262.691146,0.855285,9.064904,23.097925,4.017776,0.066255,0.058498,151.181772,96.381378,71.504297,32.000000,32.000000,32.000000,32.000000,32.000000,70.492003,61.848932,109.466332,98.987342,21.788870,37.696203,46.063291,36.789205,36.215190,24.500000,18.796462,148.850558,54.382434,0.677397,149.557432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709757,48.957870,199.549395,164.320878,164.174477,163.416327,148.958382,14.237933,197.673923,1.129040,48.561336,48.277484,162.488540,202.139093,160.902902,197.304817,99.657475,193.887701,-0.000468,0.039150,97.947988,66.273911,197.300355,21.058988,54.301207,0.675873,658186.426134,0.856431,9.027868,23.063432,4.013401,0.064116,0.058223,151.164045,96.329981,71.514367,32.000000,32.000000,32.000000,32.000000,32.000000,70.523878,61.903343,109.473194,98.987342,21.724338,37.696203,46.063291,36.814812,36.215190,24.500000,18.752556,148.958382,53.796915,0.672773,149.399014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682923,48.961443,199.548927,164.324243,164.177093,163.417518,148.608077,14.229228,197.504069,1.128041,48.488144,48.137042,162.497915,202.116688,160.913425,197.128570,99.785730,193.665803,-0.000469,0.039177,97.987511,66.537193,197.181844,21.058955,54.288838,0.676336,658366.516239,0.855369,9.023604,23.115045,4.016419,0.065222,0.061444,151.151874,96.365777,71.516062,32.000000,32.000000,32.000000,32.000000,32.000000,70.501063,61.932663,109.462459,98.987342,21.737803,37.696203,46.063291,36.801303,36.215190,24.500000,18.732465,148.608077,54.322717,0.675106,149.638077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703189,48.940555,199.648537,164.317233,164.144429,163.416000,148.986285,14.232939,197.554522,1.130455,48.483531,48.268428,162.475710,202.162640,160.910728,197.186226,99.964127,193.050668,-0.000469,0.039186,98.390916,66.329358,197.220144,21.059257,54.282365,0.675734,658557.880923,0.854403,8.990627,23.364222,4.014290,0.067521,0.058148,151.141281,96.356959,71.513530,32.000000,32.000000,32.000000,32.000000,32.000000,70.469889,61.987053,109.460513,98.987342,21.754546,37.696203,46.063291,36.820283,36.215190,24.500000,18.716358,148.986285,54.065153,0.682069,149.460068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.723961,48.940555,199.499489,164.317233,164.148025,163.414875,148.919061,14.215814,197.595254,1.131232,48.454787,48.302146,162.488477,202.147472,160.914120,197.327680,99.975364,193.389898,-0.000468,0.039151,98.593745,66.577523,197.224557,21.059222,54.327207,0.676228,658200.455613,0.856946,9.022023,23.153681,4.016449,0.067909,0.060019,151.149647,96.323167,71.512636,32.000000,32.000000,32.000000,32.000000,32.000000,70.422619,62.017643,109.424830,98.987342,21.784658,37.696203,46.063291,36.811802,36.215190,24.500000,18.674473,148.919061,54.221386,0.675806,149.496653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.705268,48.928462,199.678156,164.337142,164.177182,163.402224,148.736228,14.231083,197.769058,1.132823,48.566386,48.205984,162.489519,202.196176,160.931333,197.321436,99.881530,193.818819,-0.000468,0.039140,98.772913,66.357887,197.235095,21.059833,54.258890,0.676251,657559.283852,0.854325,8.980122,22.746803,4.016815,0.063295,0.058438,151.144664,96.303393,71.513370,32.000000,32.000000,32.000000,32.000000,32.000000,70.422112,62.029698,109.438663,98.987342,21.753590,37.696203,46.063291,36.802952,36.215190,24.500000,18.639579,148.736228,54.514182,0.678968,149.603498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.715646,48.932310,199.647988,164.353966,164.218151,163.392467,148.832992,14.228087,197.693985,1.132130,48.536624,48.272998,162.497749,202.234931,160.961387,197.267590,99.766742,193.381765,-0.000466,0.039139,98.363580,66.468422,197.256082,21.060351,54.283393,0.675077,657503.691174,0.854308,8.958590,22.861634,4.012140,0.064291,0.059282,151.183999,96.337052,71.526205,32.000000,32.000000,32.000000,32.000000,32.000000,70.422084,62.084125,109.422251,98.987342,21.805507,37.696203,46.063291,36.815400,36.215190,24.500000,18.615301,148.832992,53.746808,0.676395,149.233632,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741381,48.934784,199.652135,164.369388,164.211834,163.399339,149.027631,14.230513,197.787283,1.130475,48.609462,48.205575,162.517198,202.279272,160.930115,197.295115,99.770044,193.274494,-0.000468,0.039129,97.919147,66.451409,197.347430,21.061206,54.297331,0.676509,657750.443739,0.855621,8.965874,23.114630,4.017243,0.065452,0.058701,151.168146,96.348819,71.527620,32.000000,32.000000,32.000000,32.000000,32.000000,70.412474,62.076513,109.424328,98.987342,21.819040,37.696203,46.063291,36.812656,36.215190,24.500000,18.595314,149.027631,54.023467,0.673340,149.273522,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.706270,48.934784,199.566932,164.369388,164.189824,163.400099,148.770751,14.230513,197.705891,1.128773,48.619249,48.329840,162.507597,202.347772,160.931774,197.432180,99.873115,193.495521,-0.000467,0.039130,97.891639,66.533250,197.365051,21.062272,54.293129,0.675974,658049.801522,0.854824,8.958964,23.067236,4.015798,0.068339,0.059777,151.162887,96.303396,71.495261,32.000000,32.000000,32.000000,32.000000,32.000000,70.405181,62.044014,109.379959,98.987342,21.811687,37.696203,46.063291,36.800796,36.215190,24.500000,18.574225,148.770751,53.876483,0.682723,149.381744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.683054,48.952648,199.629614,164.382568,164.132967,163.385885,148.796952,14.226802,197.724571,1.124579,48.589061,48.152159,162.529945,202.154709,160.957175,197.254408,100.012832,193.925052,-0.000467,0.039113,98.028905,66.290224,197.212376,21.063634,54.278218,0.675536,658039.960417,0.853259,8.934767,23.024086,4.013804,0.067778,0.059776,151.177164,96.292372,71.508770,32.000000,32.000000,32.000000,32.000000,32.000000,70.435686,62.046759,109.380202,98.987342,21.820306,37.696203,46.063291,36.797588,36.215190,24.500000,18.562128,148.796952,54.380252,0.678960,149.560736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775733,48.944678,199.850208,164.376118,164.153611,163.380961,148.924439,14.229656,197.682644,1.123637,48.625930,48.204882,162.538350,202.335825,160.959581,197.292140,100.138331,192.990741,-0.000467,0.039139,97.814050,66.421802,197.277068,21.064634,54.297493,0.675803,657771.701419,0.855407,8.971155,23.003101,4.014925,0.066637,0.060402,151.206462,96.278359,71.523525,32.000000,32.000000,32.000000,32.000000,32.000000,70.412626,62.028494,109.348540,98.987342,21.753060,37.696203,46.063291,36.840511,36.215190,24.500000,18.533161,148.924439,54.193566,0.681029,149.466991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736802,48.950999,199.456029,164.368547,164.181494,163.377079,148.731956,14.223377,197.758901,1.123995,48.662758,48.210461,162.525488,202.268875,160.979781,197.442809,100.203277,193.558253,-0.000466,0.039144,97.708601,66.478252,197.459563,21.065680,54.299206,0.676405,657358.689918,0.855669,9.013093,23.022708,4.018062,0.064991,0.058982,151.202322,96.251829,71.521014,32.000000,32.000000,32.000000,32.000000,32.000000,70.407535,62.001150,109.313667,98.987342,21.896387,37.696203,46.063291,36.790481,36.215190,24.500000,18.511192,148.731956,54.344192,0.675136,149.542837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731737,48.966940,199.687030,164.371351,164.158536,163.378617,148.796312,14.226802,197.717870,1.120983,48.629122,48.305500,162.530858,202.197603,160.987794,197.421624,100.156983,193.801805,-0.000466,0.039143,97.531348,66.470078,197.308966,21.066434,54.267725,0.675540,656802.528339,0.853123,8.909076,22.550311,4.015013,0.063722,0.057970,151.233240,96.283812,71.528116,32.000000,32.000000,32.000000,32.000000,32.000000,70.418033,61.984104,109.251167,98.987342,21.901408,37.696203,46.063291,36.814387,36.215190,24.500000,18.496272,148.796312,54.784873,0.676836,149.693702,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702631,48.966940,199.647283,164.371351,164.164180,163.399990,148.918135,14.225661,197.835711,1.116880,48.730533,48.232724,162.519194,202.245226,160.952795,197.319599,100.091602,193.787115,-0.000467,0.039153,97.280651,66.564336,197.438189,21.067074,54.288442,0.675028,656659.844285,0.854965,8.955727,22.696224,4.010230,0.063623,0.059037,151.249118,96.314738,71.515466,32.000000,32.000000,32.000000,32.000000,32.000000,70.407215,61.970664,109.221741,98.987342,21.858581,37.696203,46.063291,36.819628,36.215190,24.500000,18.492222,148.918135,54.710587,0.674469,149.796613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.759396,48.979857,199.893637,164.366865,164.178819,163.389650,148.861972,14.244070,197.831239,1.117881,48.698191,48.355580,162.525340,202.458696,160.963089,197.484362,100.068965,193.393994,-0.000467,0.039136,96.996562,66.576865,197.436366,21.068473,54.329875,0.676088,656855.463665,0.854738,8.976916,22.832870,4.015284,0.063477,0.058930,151.238684,96.274290,71.524008,32.000000,32.000000,32.000000,32.000000,32.000000,70.414837,61.944848,109.204883,98.987342,21.883209,37.696203,46.063291,36.839134,36.215190,24.500000,18.486601,148.861972,54.705395,0.669706,149.696023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.705086,48.979857,199.531987,164.366865,164.177433,163.381972,148.589692,14.232082,197.747339,1.118261,48.780140,48.167023,162.550412,202.248713,160.997234,197.421037,100.089731,193.505743,-0.000469,0.039132,97.246800,66.359213,197.428947,21.069756,54.320391,0.676173,657176.378589,0.854707,9.007084,22.892802,4.016835,0.063880,0.058074,151.235959,96.394965,71.526092,32.000000,32.000000,32.000000,32.000000,32.000000,70.427201,61.939742,109.145694,98.987342,21.939184,37.696203,46.063291,36.808884,36.215190,24.500000,18.469640,148.589692,53.906954,0.670956,149.371752,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.740514,49.010364,199.826372,164.395466,164.209840,163.398297,149.010644,14.222664,197.789404,1.117549,48.738723,48.192853,162.528389,202.257397,160.959000,197.312853,100.014811,193.693356,-0.000470,0.039132,97.498655,66.504655,197.409902,21.071047,54.302523,0.675552,657155.804191,0.853922,8.961176,22.769554,4.017204,0.066226,0.058558,151.179418,96.387737,71.497680,32.000000,32.000000,32.000000,32.000000,32.000000,70.418621,61.889597,109.097301,98.987342,21.941031,37.696203,46.063291,36.842631,36.215190,24.500000,18.452678,149.010644,54.290822,0.670915,149.363372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.745081,49.028504,199.845413,164.402757,164.193836,163.405157,148.873715,14.229656,197.751451,1.115943,48.773409,48.284314,162.528066,202.390298,160.986500,197.359287,100.021639,193.737731,-0.000471,0.039101,98.006926,66.402036,197.487706,21.072634,54.295690,0.675412,657127.363348,0.856485,9.017456,22.790280,4.014317,0.067847,0.059923,151.168805,96.388155,71.524819,32.000000,32.000000,32.000000,32.000000,32.000000,70.412872,61.891331,109.093349,98.987342,21.799075,37.696203,46.063291,36.818695,36.215190,24.500000,18.464084,148.873715,54.475417,0.680592,149.589375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.690103,49.028504,199.630049,164.402757,164.174708,163.402808,148.693301,14.221950,197.929573,1.115791,48.857623,48.170698,162.548304,202.333175,160.992866,197.471207,99.999677,194.048181,-0.000473,0.039067,98.390400,66.395310,197.566963,21.073836,54.326107,0.676059,657452.835641,0.853548,9.011245,22.934821,4.017376,0.067956,0.058955,151.170398,96.366501,71.504993,32.000000,32.000000,32.000000,32.000000,32.000000,70.403305,61.877896,109.108902,98.987342,21.957638,37.696203,46.063291,36.823947,36.215190,24.500000,18.470833,148.693301,54.317939,0.676205,149.574387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726015,49.061485,199.736225,164.400233,164.176355,163.425699,148.930896,14.227801,197.771823,1.114061,48.880381,48.175087,162.536290,202.327283,161.000756,197.391820,99.932281,192.899920,-0.000474,0.039037,98.355994,66.455069,197.400192,21.075109,54.327982,0.676197,657493.840816,0.854326,9.024653,22.944451,4.017390,0.066903,0.059923,151.158188,96.399034,71.500213,32.000000,32.000000,32.000000,32.000000,32.000000,70.404543,61.870766,109.095345,98.987342,21.989218,37.696203,46.063291,36.858077,36.215190,24.500000,18.494446,148.930896,54.273404,0.673966,149.487094,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716184,49.093092,199.753178,164.419021,164.176812,163.456652,148.741376,14.238361,197.829617,1.111360,48.939266,48.221871,162.542249,202.330504,161.002591,197.440680,99.873885,193.416363,-0.000475,0.039016,98.233521,66.456481,197.379263,21.076187,54.258421,0.675950,657624.354970,0.856402,9.081639,23.081486,4.017501,0.065031,0.059400,151.160200,96.391508,71.516340,32.000000,32.000000,32.000000,32.000000,32.000000,70.431037,61.866526,109.116494,98.987342,21.938043,37.696203,46.063291,36.840105,36.215190,24.500000,18.489106,148.741376,54.745657,0.676051,149.734851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728882,49.121676,199.798428,164.440332,164.214543,163.457993,148.720581,14.221522,197.618777,1.111401,48.988825,48.301195,162.549793,202.267509,161.010525,197.344959,99.747321,193.646180,-0.000476,0.039008,97.915677,66.387858,197.242175,21.077114,54.250163,0.675918,657922.596713,0.854548,9.077391,22.722573,4.016735,0.067858,0.059643,151.182690,96.463646,71.525319,32.000000,32.000000,32.000000,32.000000,32.000000,70.413246,61.885843,109.149923,98.987342,21.932597,37.696203,46.063291,36.848686,36.215190,24.500000,18.519012,148.720581,54.578587,0.676598,149.473089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794750,49.121676,199.635324,164.440332,164.283174,163.463937,148.666778,14.228087,197.718664,1.109247,48.895667,48.232713,162.562520,202.265267,161.008238,197.260908,99.731532,193.775502,-0.000477,0.038999,97.741324,66.454047,197.284961,21.077996,54.223045,0.677136,658320.034280,0.856063,9.119188,22.972941,4.017870,0.066174,0.057479,151.169258,96.436930,71.527338,32.000000,32.000000,32.000000,32.000000,32.000000,70.411552,61.864440,109.153737,98.987342,21.979899,37.696203,46.063291,36.844542,36.215190,24.500000,18.548690,148.666778,53.763685,0.671110,149.055938,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.716014,49.125249,199.766321,164.455474,164.345714,163.485487,148.750160,14.224947,197.658812,1.108973,48.804085,48.227299,162.532164,202.396027,160.978574,197.348384,99.776173,192.872416,-0.000476,0.039001,97.647165,66.629945,197.327996,21.078614,54.243257,0.677261,658769.146605,0.856015,9.134610,23.184809,4.017754,0.062950,0.059512,151.144723,96.449552,71.504747,32.000000,32.000000,32.000000,32.000000,32.000000,70.387125,61.851076,109.118568,98.987342,21.962290,37.696203,46.063291,36.808411,36.215190,24.500000,18.551918,148.750160,54.228563,0.673186,149.298148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.752241,49.110682,199.848017,164.450146,164.377406,163.497906,148.939522,14.225375,197.751092,1.108175,48.781761,48.249981,162.546534,202.386996,160.987333,197.486366,99.891690,193.473570,-0.000475,0.038996,97.631258,66.463261,197.430561,21.079681,54.261035,0.676431,658768.075387,0.855098,9.066384,23.248567,4.009164,0.064518,0.059150,151.175923,96.460899,71.532709,32.000000,32.000000,32.000000,32.000000,32.000000,70.412547,61.867959,109.190860,98.987342,21.985868,37.696203,46.063291,36.854367,36.215190,24.500000,18.559131,148.939522,54.504193,0.682211,149.424033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819847,49.100238,199.538852,164.431078,164.330008,163.500441,148.707756,14.231940,197.781192,1.108495,48.746598,48.322008,162.579671,202.303206,161.013768,197.337123,99.875992,194.056864,-0.000475,0.038990,97.485715,66.324439,197.279840,21.080668,54.255590,0.677548,658792.552837,0.856244,9.151521,22.868446,4.018148,0.064998,0.057945,151.167509,96.483770,71.523985,32.000000,32.000000,32.000000,32.000000,32.000000,70.425533,61.850910,109.224914,98.987342,21.963704,37.696203,46.063291,36.836007,36.215190,24.500000,18.546624,148.707756,53.925003,0.677732,149.289769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758343,49.100238,199.863561,164.431078,164.272544,163.502978,148.616054,14.231083,197.794881,1.109131,48.636141,48.328787,162.546225,202.331055,161.006574,197.409444,99.792126,193.532985,-0.000474,0.038990,97.358512,66.404934,197.368069,21.081411,54.243420,0.677108,658427.888868,0.854494,9.099413,22.976378,4.016865,0.067843,0.059749,151.143507,96.471202,71.525504,32.000000,32.000000,32.000000,32.000000,32.000000,70.408887,61.837027,109.233948,98.987342,21.919090,37.696203,46.063291,36.798769,36.215190,24.500000,18.537135,148.616054,53.625319,0.674087,149.056921,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.751923,49.064508,199.655409,164.411450,164.297095,163.509919,148.803395,14.227516,197.810272,1.108068,48.671096,48.338052,162.550088,202.370707,161.013452,197.350464,99.755515,193.398008,-0.000474,0.038971,97.179272,66.541688,197.366786,21.081849,54.268193,0.675591,658401.628748,0.854523,9.018969,23.208388,4.005208,0.068371,0.060096,151.146796,96.432836,71.515878,32.000000,32.000000,32.000000,32.000000,32.000000,70.406521,61.846368,109.285786,98.987342,21.975372,37.696203,46.063291,36.810669,36.215190,24.500000,18.499221,148.803395,54.302902,0.679733,149.495788,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.809229,49.054889,199.867241,164.400233,164.317628,163.504643,148.718855,14.232796,197.709482,1.109389,48.676500,48.315392,162.534800,202.366527,161.028589,197.438700,99.850827,193.986221,-0.000475,0.038953,97.182383,66.489631,197.384139,21.082627,54.266462,0.677288,658729.023905,0.856238,9.082649,23.097997,4.016684,0.067846,0.059394,151.150129,96.390892,71.512210,32.000000,32.000000,32.000000,32.000000,32.000000,70.451005,61.843963,109.307122,98.987342,21.963414,37.696203,46.063291,36.839554,36.215190,24.500000,18.484497,148.718855,54.182855,0.685095,149.280721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824288,49.058737,199.554056,164.393784,164.325938,163.510423,148.720412,14.228087,197.609815,1.106703,48.637236,48.251068,162.538223,202.265756,160.998933,197.233039,99.921426,193.519051,-0.000474,0.038947,97.054886,66.492109,197.166345,21.083035,54.222468,0.676506,658797.184118,0.855233,9.053569,23.084495,4.013019,0.067655,0.059789,151.143352,96.413488,71.500738,32.000000,32.000000,32.000000,32.000000,32.000000,70.419537,61.822646,109.344469,98.987342,22.061774,37.696203,46.063291,36.808828,36.215190,24.500000,18.478217,148.720412,54.309050,0.676073,149.537998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780108,49.049667,199.679908,164.393784,164.426354,163.520827,148.745905,14.233081,197.572970,1.103292,48.616225,48.296997,162.520295,202.138318,161.008040,197.225321,99.921150,193.237068,-0.000475,0.038938,96.992226,66.565060,197.270214,21.083168,54.237145,0.676308,658410.381961,0.854575,8.984609,23.207381,4.012655,0.067086,0.058781,151.155617,96.534342,71.520809,32.000000,32.000000,32.000000,32.000000,32.000000,70.437463,61.841594,109.377518,98.987342,21.986214,37.696203,46.063291,36.800105,36.215190,24.500000,18.476228,148.745905,53.984521,0.677352,149.376866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719480,49.049667,199.554209,164.393784,164.447294,163.545009,148.697292,14.230085,197.658556,1.102497,48.714013,48.315280,162.526941,202.153914,160.989132,197.230147,99.840292,193.459180,-0.000477,0.038915,97.399350,66.497047,197.234422,21.083051,54.250722,0.675946,658193.833643,0.854318,8.972872,22.963526,4.005156,0.066244,0.057535,151.156475,96.537263,71.529460,32.000000,32.000000,32.000000,32.000000,32.000000,70.441490,61.828903,109.387935,98.987342,22.006839,37.696203,46.063291,36.826413,36.215190,24.500000,18.460812,148.697292,54.548151,0.674868,149.568762,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.827971,49.039773,199.629107,164.389578,164.414507,163.557430,148.818569,14.225803,197.583016,1.102076,48.794564,48.256907,162.531127,202.315826,160.986183,197.268729,99.747104,193.498811,-0.000477,0.038911,97.756047,66.612506,197.329994,21.082889,54.308041,0.676629,658260.755291,0.855047,9.009535,22.859072,4.011239,0.066714,0.058904,151.158950,96.511719,71.516615,32.000000,32.000000,32.000000,32.000000,32.000000,70.445701,61.849499,109.400835,98.987342,21.933521,37.696203,46.063291,36.862835,36.215190,24.500000,18.443695,148.818569,54.143153,0.679796,149.515378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714100,49.066157,199.644613,164.394064,164.412048,163.560625,148.736904,14.226802,197.674886,1.101409,48.954662,48.249134,162.548285,202.238703,160.992471,197.339972,99.744184,192.785958,-0.000478,0.038897,98.162203,66.269805,197.227387,21.083494,54.245998,0.676988,658684.915289,0.856612,9.072346,23.022434,4.013602,0.067363,0.058645,151.175924,96.452449,71.529231,32.000000,32.000000,32.000000,32.000000,32.000000,70.481667,61.861534,109.458238,98.987342,22.001353,37.696203,46.063291,36.802622,36.215190,24.500000,18.435263,148.736904,54.153322,0.673296,149.468093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.663391,49.112881,199.539917,164.420142,164.434119,163.562502,148.893569,14.228087,197.546401,1.102733,48.953971,48.215657,162.528611,202.126311,160.973134,197.122539,99.770787,193.429595,-0.000478,0.038862,98.646672,66.320422,197.169934,21.083143,54.295185,0.675171,658876.791049,0.853885,8.950097,23.130335,4.006366,0.063460,0.060226,151.136965,96.410741,71.500280,32.000000,32.000000,32.000000,32.000000,32.000000,70.457436,61.866801,109.461556,98.987342,21.991835,37.696203,46.063291,36.868712,36.215190,24.500000,18.456255,148.893569,54.310060,0.677227,149.543349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719034,49.112881,199.388153,164.420142,164.378027,163.571630,148.776344,14.233081,197.478013,1.101734,48.955388,48.199697,162.541221,202.080094,160.978625,197.124763,99.798587,193.531881,-0.000478,0.038842,98.619669,66.259095,197.127776,21.082843,54.217654,0.677424,659068.870548,0.856608,9.094413,22.868257,4.015855,0.066950,0.059891,151.143172,96.456359,71.517495,32.000000,32.000000,32.000000,32.000000,32.000000,70.496255,61.884233,109.493030,98.987342,21.979975,37.696203,46.063291,36.900512,36.215190,24.500000,18.501466,148.776344,53.981925,0.678584,149.474072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693215,49.147237,199.346742,164.423227,164.341592,163.576307,148.836403,14.228800,197.345433,1.102514,48.914918,48.254543,162.569339,202.021013,160.973712,197.046653,99.901301,192.303947,-0.000478,0.038852,97.983650,66.466522,197.032615,21.082296,54.250686,0.677280,659169.352247,0.856800,9.193720,23.080953,4.017847,0.067871,0.059580,151.134161,96.458879,71.490960,32.000000,32.000000,32.000000,32.000000,32.000000,70.471345,61.901382,109.517327,98.987342,21.942136,37.696203,46.063291,36.872602,36.215190,24.500000,18.538494,148.836403,54.411788,0.677095,149.682294,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.572936,49.154932,199.305791,164.429115,164.287957,163.588921,148.771495,14.238504,197.326699,1.100421,48.964101,48.228836,162.564869,201.963033,160.972993,196.961829,100.015662,193.056397,-0.000479,0.038844,97.618203,66.318098,197.063367,21.080915,54.220377,0.677238,659058.338608,0.856457,9.136021,23.091126,4.010298,0.065167,0.057996,151.167319,96.438899,71.518578,32.000000,32.000000,32.000000,32.000000,32.000000,70.458110,61.893459,109.557128,98.987342,21.965494,37.696203,46.063291,36.888466,36.215190,24.500000,18.555502,148.771495,54.115440,0.680195,149.280446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.629887,49.167575,199.124477,164.425190,164.237899,163.594285,148.755531,14.228087,197.238485,1.102018,48.840930,48.223779,162.555430,201.871558,160.968423,196.927454,100.015111,192.950320,-0.000480,0.038841,97.898151,66.226656,196.911328,21.079423,54.180061,0.677134,658830.445526,0.856712,9.197144,22.531538,4.011548,0.063602,0.059263,151.131115,96.417015,71.513733,32.000000,32.000000,32.000000,32.000000,32.000000,70.446434,61.886271,109.543098,98.987342,21.896461,37.696203,46.063291,36.965396,36.215190,24.500000,18.563464,148.755531,54.428700,0.675129,149.492011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.626358,49.143664,199.230936,164.402196,164.294123,163.592010,148.820869,14.230655,197.189408,1.099485,48.767983,48.192886,162.551982,201.959588,160.967977,196.830117,99.907086,193.383518,-0.000480,0.038840,97.997805,66.497618,196.983402,21.077422,54.134913,0.678941,658704.164928,0.859481,9.329674,22.697399,4.020456,0.063689,0.058755,151.175701,96.334693,71.509957,32.000000,32.000000,32.000000,32.000000,32.000000,70.450503,61.889126,109.546056,98.987342,21.869274,37.696203,46.063291,36.939789,36.215190,24.500000,18.585526,148.820869,54.357913,0.680258,149.646220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.642206,49.143664,199.134378,164.402196,164.371457,163.582059,148.730685,14.231226,197.301280,1.098939,48.834178,48.130268,162.551485,202.027680,161.001317,197.026914,99.770635,192.726228,-0.000481,0.038837,97.906153,66.227672,196.875798,21.075444,54.161129,0.678358,658685.162543,0.858536,9.283179,22.658496,4.012189,0.063593,0.059930,151.191481,96.364304,71.521835,32.000000,32.000000,32.000000,32.000000,32.000000,70.450368,61.895273,109.577614,98.987342,21.862544,37.696203,46.063291,36.946044,36.215190,24.500000,18.569758,148.730685,54.038973,0.675259,149.332452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.694939,49.130471,199.151479,164.369669,164.394379,163.571988,148.697988,14.233081,197.172058,1.097472,48.847531,48.118316,162.536825,201.781795,161.007307,196.805325,99.720760,193.272491,-0.000480,0.038757,97.895999,66.431271,196.888912,21.073608,54.134967,0.679169,658974.431179,0.858158,9.262931,22.927541,4.014619,0.064499,0.059722,151.206506,96.324693,71.512654,32.000000,32.000000,32.000000,32.000000,32.000000,70.461952,61.878905,109.561188,98.987342,21.871027,37.696203,46.063291,36.942709,36.215190,24.500000,18.562656,148.697988,53.676219,0.676382,149.250154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.677422,49.134869,199.097461,164.371071,164.364924,163.572132,148.658844,14.225661,197.149438,1.100539,48.909355,48.120804,162.538087,201.790032,161.008195,196.784378,99.826685,193.322042,-0.000481,0.038477,98.248393,66.319957,196.784085,21.071651,54.126402,0.678368,659320.791700,0.858321,9.246484,22.819569,4.011393,0.067204,0.059081,151.226338,96.410923,71.550911,32.000000,32.000000,32.000000,32.000000,32.000000,70.477447,61.919278,109.560494,98.987342,21.826843,37.696203,46.063291,36.918405,36.215190,24.500000,18.567136,148.658844,54.033762,0.679902,149.362271,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.671287,49.151634,198.979223,164.367986,164.352530,163.571249,148.949117,14.222378,197.019491,1.098992,48.868504,48.207187,162.516096,201.778268,160.976762,196.646964,99.882545,192.942979,-0.000482,0.038229,98.615463,66.298705,196.755024,21.069122,54.137437,0.678027,659359.310775,0.857414,9.178591,23.072624,4.007480,0.068774,0.059615,151.219264,96.425155,71.520688,32.000000,32.000000,32.000000,32.000000,32.000000,70.446923,61.895145,109.558259,98.987342,21.842576,37.696203,46.063291,36.932355,36.215190,24.500000,18.576312,148.949117,54.588630,0.683822,149.490634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.621433,49.151634,199.106120,164.367986,164.443326,163.580682,148.564867,14.231369,197.083233,1.098360,48.897404,48.090614,162.517837,201.761327,160.982266,196.662311,99.921969,192.780077,-0.000482,0.038141,98.410804,66.318314,196.675909,21.066036,54.102638,0.678223,659063.121115,0.857987,9.201154,22.985109,4.007806,0.068167,0.059218,151.219782,96.487679,71.514298,32.000000,32.000000,32.000000,32.000000,32.000000,70.463361,61.894155,109.542936,98.987342,21.756672,37.696203,46.063291,36.940291,36.215190,24.500000,18.599319,148.564867,54.180061,0.679386,149.104954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
