OSU 80 Ton Compressor Load Stand
49.667658,49.163178,198.982707,164.378922,164.583582,163.555424,148.782377,14.234223,197.063206,1.098606,48.814805,48.202463,162.527348,201.669587,160.956829,196.658483,99.926624,193.383331,-0.000482,0.038118,98.363933,66.426042,196.775679,21.062160,54.113547,0.677902,658919.842266,0.856468,9.224283,22.788329,4.005920,0.064032,0.059303,151.224570,96.477463,71.487810,32.000000,32.000000,32.000000,32.000000,32.000000,70.498755,61.877961,109.523745,98.987342,21.753001,37.696203,46.063291,36.955639,36.215190,24.500000,18.621635,148.782377,54.196252,0.672299,149.409517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699430,49.148061,199.129660,164.377240,164.633416,163.559324,148.891301,14.228229,196.989876,1.098100,48.718408,48.087474,162.539576,201.634562,160.975473,196.737727,99.944258,192.869332,-0.000482,0.038095,98.565155,66.474119,196.553663,21.058447,54.092920,0.679292,658889.481740,0.859691,9.276013,22.688283,4.012502,0.063234,0.059171,151.225708,96.536215,71.504810,32.000000,32.000000,32.000000,32.000000,32.000000,70.513927,61.914237,109.542386,98.987342,21.773536,37.696203,46.063291,36.954045,36.215190,24.500000,18.615349,148.891301,53.895775,0.678322,149.144490,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.630122,49.125799,198.857522,164.357892,164.696607,163.565505,148.506773,14.226945,196.982708,1.098102,48.885426,48.167896,162.541860,201.668669,160.976634,196.611112,99.820430,192.687503,-0.000482,0.038086,98.634635,66.421868,196.600837,21.054735,54.074403,0.678217,658759.694364,0.857442,9.239590,22.907936,4.006283,0.066463,0.058720,151.238633,96.565209,71.508231,32.000000,32.000000,32.000000,32.000000,32.000000,70.524331,61.910922,109.530905,98.987342,21.779370,37.696203,46.063291,36.939485,36.215190,24.500000,18.622333,148.506773,53.874536,0.677182,149.135363,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.586124,49.159880,198.839789,164.338263,164.688246,163.550685,148.776395,14.228515,196.941294,1.100159,48.936526,48.115699,162.519371,201.536339,160.950339,196.537875,99.753442,192.909775,-0.000480,0.038070,98.385470,66.263513,196.525069,21.050804,54.064179,0.678431,658638.380006,0.856191,9.191525,22.699215,4.006679,0.066522,0.058846,151.243144,96.599364,71.517861,32.000000,32.000000,32.000000,32.000000,32.000000,70.512747,61.918911,109.520150,98.987342,21.716493,37.696203,46.063291,36.983606,36.215190,24.500000,18.604491,148.776395,54.378756,0.680913,149.459163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.631268,49.159880,198.851528,164.338263,164.721517,163.541612,148.891535,14.228943,196.755076,1.103004,48.968316,48.064797,162.532401,201.450817,160.973548,196.455836,99.720654,192.857639,-0.000480,0.038066,98.526889,66.233883,196.447508,21.046746,54.036647,0.678819,659074.478577,0.859718,9.241160,22.755352,4.006791,0.065618,0.061338,151.270551,96.568465,71.497108,32.000000,32.000000,32.000000,32.000000,32.000000,70.521342,61.922148,109.507937,98.987342,21.651983,37.696203,46.063291,37.014498,36.215190,24.500000,18.644695,148.891535,54.628982,0.681338,149.424859,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.599681,49.186540,198.729891,164.333216,164.737930,163.549211,148.615709,14.225090,196.704807,1.100571,48.962553,48.151096,162.508774,201.384662,160.948370,196.439759,99.706769,193.450105,-0.000479,0.038092,98.517054,66.139531,196.469923,21.040811,54.055489,0.679445,659351.398700,0.859010,9.320921,22.905079,4.009989,0.065803,0.060813,151.269550,96.336406,71.510751,32.000000,32.000000,32.000000,32.000000,32.000000,70.510990,61.940178,109.518394,98.987342,21.641663,37.696203,46.063291,36.963424,36.215190,24.500000,18.684716,148.615709,53.669386,0.675515,149.287684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.568651,49.203855,198.861641,164.327888,164.719689,163.530112,148.864206,14.230941,197.003211,1.100821,49.032716,47.987038,162.509944,201.619660,160.954055,196.577949,99.646234,193.038549,-0.000479,0.038101,98.471940,66.084451,196.584438,21.036127,54.095282,0.679234,659362.936838,0.857431,9.274051,22.918466,4.006578,0.066048,0.061654,151.276003,96.329161,71.503602,32.000000,32.000000,32.000000,32.000000,32.000000,70.517674,61.936457,109.528706,98.987342,21.653949,37.696203,46.063291,37.020164,36.215190,24.500000,18.714845,148.864206,54.270555,0.671869,149.428203,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.593068,49.211551,198.803800,164.334338,164.687585,163.492743,148.813450,14.229656,196.953876,1.099448,49.036247,48.024901,162.544462,201.514811,160.997288,196.512777,99.613901,193.291267,-0.000479,0.038096,98.388235,66.286381,196.537632,21.031960,54.127214,0.679172,659544.357986,0.859734,9.333504,23.152587,4.006677,0.064319,0.059053,151.297770,96.387260,71.519988,32.000000,32.000000,32.000000,32.000000,32.000000,70.533840,61.967452,109.510205,98.987342,21.615630,37.696203,46.063291,37.045727,36.215190,24.500000,18.729772,148.813450,54.195964,0.684058,149.393703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.644182,49.227767,198.941221,164.350882,164.651199,163.466209,148.720689,14.228515,196.845356,1.098547,49.137809,48.010277,162.531684,201.551181,160.998020,196.675265,99.549876,191.822428,-0.000480,0.038076,98.367197,66.040369,196.450995,21.028168,54.089115,0.679330,659716.864466,0.858837,9.383048,23.060189,4.011843,0.063434,0.059615,151.268664,96.413545,71.516783,32.000000,32.000000,32.000000,32.000000,32.000000,70.498985,61.945646,109.492877,98.987342,21.675549,37.696203,46.063291,37.039226,36.215190,24.500000,18.753281,148.720689,54.350430,0.677136,149.451452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.562629,49.227767,198.862774,164.350882,164.607349,163.448801,148.714419,14.225803,196.931391,1.102646,49.118008,47.989372,162.548506,201.517971,160.988932,196.542334,99.548330,192.724397,-0.000480,0.038076,98.280205,66.218656,196.646522,21.024457,54.096706,0.678354,659660.542102,0.858482,9.365382,23.186460,4.008701,0.064824,0.059179,151.266821,96.482823,71.522448,32.000000,32.000000,32.000000,32.000000,32.000000,70.541212,61.930073,109.487779,98.987342,21.620508,37.696203,46.063291,37.015890,36.215190,24.500000,18.786618,148.714419,54.065478,0.677493,149.266244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.542302,49.265147,198.920737,164.378642,164.579500,163.421346,148.914993,14.235079,196.810244,1.105113,49.039086,48.050303,162.565895,201.370676,160.991693,196.609956,99.598953,192.886140,-0.000481,0.038069,98.219608,66.046280,196.469470,21.020870,54.066577,0.678470,659688.844110,0.857935,9.328536,22.703208,4.007342,0.063188,0.059836,151.251738,96.377487,71.507316,32.000000,32.000000,32.000000,32.000000,32.000000,70.533060,61.929797,109.476379,98.987342,21.611658,37.696203,46.063291,37.069036,36.215190,24.500000,18.843087,148.914993,53.911949,0.675208,149.290280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.605450,49.261024,198.776399,164.398551,164.528000,163.404872,148.639118,14.222664,196.862060,1.106792,48.845303,48.024568,162.535625,201.513200,160.976778,196.598519,99.676154,193.060798,-0.000483,0.038071,98.113596,66.489137,196.621356,21.016686,54.079776,0.679104,659741.289859,0.859448,9.413217,23.041192,4.012353,0.066960,0.061272,151.236389,96.433252,71.506311,32.000000,32.000000,32.000000,32.000000,32.000000,70.522001,61.913597,109.490881,98.987342,21.588284,37.696203,46.063291,37.087731,36.215190,24.500000,18.866740,148.639118,53.355260,0.679496,149.039454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.617433,49.220072,198.860782,164.393223,164.532676,163.389010,148.920693,14.226517,196.870979,1.106664,48.831391,48.100381,162.550771,201.511671,160.998345,196.558857,99.653340,193.060244,-0.000482,0.038061,98.455460,66.308235,196.523561,21.012339,54.074619,0.679836,659581.582359,0.858627,9.471720,23.050773,4.015169,0.063828,0.060172,151.234527,96.541138,71.507942,32.000000,32.000000,32.000000,32.000000,32.000000,70.534592,61.916262,109.500833,98.987342,21.584029,37.696203,46.063291,37.059325,36.215190,24.500000,18.885795,148.920693,53.709269,0.681786,149.203105,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.621491,49.220072,198.836136,164.393223,164.527746,163.379224,148.779552,14.229656,196.793544,1.104049,48.769828,48.029611,162.545712,201.466535,161.008692,196.531193,99.487903,192.599616,-0.000482,0.038080,98.160116,66.521939,196.611869,21.007945,54.089620,0.678470,659199.285169,0.858908,9.401998,23.038543,4.007148,0.065858,0.061205,151.212278,96.548133,71.496077,32.000000,32.000000,32.000000,32.000000,32.000000,70.521537,61.898045,109.485913,98.987342,21.547597,37.696203,46.063291,37.059104,36.215190,24.500000,18.865135,148.779552,53.906485,0.687683,149.430052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.630165,49.193686,198.962537,164.376118,164.515323,163.358581,148.809922,14.231512,196.899182,1.099889,48.759610,48.185620,162.538782,201.610119,161.032203,196.624479,99.283712,192.527360,-0.000483,0.038094,97.977510,66.277618,196.561514,21.002307,54.105451,0.678442,659104.444649,0.856873,9.348603,23.061151,4.007881,0.063880,0.058863,151.193615,96.457925,71.506121,32.000000,32.000000,32.000000,32.000000,32.000000,70.508903,61.862655,109.471965,98.987342,21.566966,37.696203,46.063291,37.051946,36.215190,24.500000,18.859944,148.809922,53.587924,0.683057,149.303184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.657557,49.175821,199.103422,164.350601,164.475874,163.337482,148.874796,14.226089,196.939522,1.097682,48.757597,48.209111,162.562747,201.560823,161.028392,196.582875,99.173104,193.216527,-0.000483,0.038102,98.050306,66.423462,196.669323,20.998440,54.123283,0.678108,659559.298739,0.857556,9.344391,23.055145,4.007057,0.068272,0.058962,151.185734,96.496653,71.511890,32.000000,32.000000,32.000000,32.000000,32.000000,70.527508,61.881453,109.476422,98.987342,21.515877,37.696203,46.063291,37.065368,36.215190,24.500000,18.855197,148.874796,54.305841,0.680412,149.509438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.623390,49.151359,198.922452,164.322561,164.486160,163.323758,148.800135,14.224376,196.905122,1.095703,48.776816,48.101814,162.556821,201.559600,161.016815,196.602024,99.131970,192.405630,-0.000483,0.038100,98.304893,66.187335,196.646400,20.994835,54.110121,0.677970,660038.508557,0.857043,9.309002,23.232415,4.008903,0.066353,0.058050,151.191222,96.507300,71.529260,32.000000,32.000000,32.000000,32.000000,32.000000,70.539620,61.910868,109.488106,98.987342,21.592906,37.696203,46.063291,37.055473,36.215190,24.500000,18.866133,148.800135,54.441177,0.684517,149.574505,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.605969,49.133494,199.052754,164.322841,164.433556,163.307457,148.717813,14.228658,197.034269,1.096423,48.688241,48.255050,162.532224,201.643145,160.992922,196.767980,99.169881,193.085238,-0.000484,0.038096,98.176106,66.304494,196.685923,20.991470,54.118144,0.677635,660242.297253,0.855992,9.262711,23.599485,4.009529,0.068347,0.060828,151.160289,96.506700,71.536534,32.000000,32.000000,32.000000,32.000000,32.000000,70.537733,61.889689,109.511312,98.987342,21.493032,37.696203,46.063291,37.080283,36.215190,24.500000,18.849791,148.717813,53.949722,0.675357,149.319391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711608,49.133494,198.848617,164.322841,164.446188,163.284112,148.890858,14.229228,197.013593,1.097724,48.454898,48.166118,162.524163,201.650077,161.007028,196.685269,99.210886,193.238112,-0.000482,0.038124,98.020424,66.364690,196.754368,20.988695,54.161940,0.677663,660280.680805,0.856945,9.273708,23.338785,4.008643,0.068467,0.059855,151.173281,96.475000,71.513944,32.000000,32.000000,32.000000,32.000000,32.000000,70.537948,61.858902,109.514971,98.987342,21.551639,37.696203,46.063291,37.095403,36.215190,24.500000,18.838170,148.890858,54.182855,0.673542,149.392208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.735771,49.077701,199.003869,164.316392,164.500399,163.262543,148.769056,14.227230,196.970409,1.099377,48.423836,48.317299,162.551155,201.614971,161.034824,196.724993,99.223144,192.891350,-0.000484,0.038121,98.272666,66.335085,196.668181,20.985602,54.105181,0.677986,660097.681647,0.857625,9.273928,23.553904,4.012677,0.066506,0.057708,151.182604,96.428141,71.539964,32.000000,32.000000,32.000000,32.000000,32.000000,70.563630,61.875633,109.543750,98.987342,21.594946,37.696203,46.063291,37.040019,36.215190,24.500000,18.786157,148.769056,53.874572,0.680103,149.254010,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.671677,49.008441,199.104265,164.306297,164.533223,163.265354,148.772061,14.221522,197.014386,1.099970,48.319544,48.089701,162.524960,201.776760,161.033769,196.782847,99.217708,192.829161,-0.000484,0.038091,98.292012,66.333461,196.763141,20.981779,54.146686,0.675562,659758.425468,0.854485,9.164333,23.569725,4.000044,0.067639,0.059878,151.196818,96.400148,71.528363,32.000000,32.000000,32.000000,32.000000,32.000000,70.551269,61.881579,109.562171,98.987342,21.518508,37.696203,46.063291,37.029381,36.215190,24.500000,18.783125,148.772061,54.344426,0.675301,149.590280,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.735003,48.953198,199.022937,164.284706,164.488731,163.256992,148.647096,14.229086,196.964746,1.097990,48.239623,48.242971,162.531036,201.561537,161.025193,196.637047,99.261861,193.102317,-0.000483,0.038125,98.101944,66.363567,196.657472,20.979097,54.086880,0.676152,659478.005482,0.854476,9.083498,23.428521,4.001222,0.064094,0.058785,151.197608,96.427548,71.536966,32.000000,32.000000,32.000000,32.000000,32.000000,70.548860,61.887944,109.562996,98.987342,21.526990,37.696203,46.063291,37.069158,36.215190,24.500000,18.702857,148.647096,54.106731,0.679046,149.317739,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.798137,48.904552,199.117642,164.256946,164.475940,163.240142,148.929707,14.230227,197.112001,1.096399,48.165485,48.244600,162.534349,201.697883,160.987907,196.774765,99.240912,192.814359,-0.000484,0.038141,97.593252,66.572170,196.728609,20.975336,54.186407,0.676523,659431.531624,0.855532,9.080684,23.410814,4.008406,0.063499,0.059831,151.211185,96.442346,71.509728,32.000000,32.000000,32.000000,32.000000,32.000000,70.571596,61.900441,109.545454,98.987342,21.476492,37.696203,46.063291,37.038310,36.215190,24.500000,18.624063,148.929707,53.909064,0.674062,149.213136,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754653,48.904552,199.187430,164.256946,164.423652,163.225620,148.760151,14.227230,197.175196,1.099751,48.099204,48.171430,162.477401,201.816228,160.979727,196.939310,99.278354,192.453375,-0.000485,0.038128,97.333987,66.311725,196.838681,20.973250,54.132893,0.676151,659077.349778,0.854864,8.959788,23.468275,4.001667,0.064581,0.059391,151.176398,96.359581,71.518249,32.000000,32.000000,32.000000,32.000000,32.000000,70.557598,61.888393,109.562252,98.987342,21.530671,37.696203,46.063291,37.002016,36.215190,24.500000,18.551366,148.760151,54.591497,0.675903,149.625882,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709159,48.851234,199.325336,164.227504,164.502345,163.211454,148.725391,14.231369,197.223136,1.100410,48.299086,48.135934,162.511641,201.790521,161.003881,196.905637,99.296978,193.231275,-0.000485,0.038157,97.633131,66.397051,196.783920,20.972353,54.149427,0.674208,658890.042632,0.851835,8.845754,23.382101,3.998496,0.067355,0.060150,151.178841,96.406040,71.544641,32.000000,32.000000,32.000000,32.000000,32.000000,70.559773,61.907348,109.584237,98.987342,21.527913,37.696203,46.063291,37.027734,36.215190,24.500000,18.469286,148.725391,54.509314,0.677677,149.512782,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.734269,48.866075,199.172608,164.234794,164.548450,163.196935,148.797446,14.228515,197.149677,1.097254,48.227123,48.229243,162.506640,201.717699,161.021053,196.872143,99.259636,193.471486,-0.000485,0.038150,98.138072,66.274131,196.867540,20.971765,54.148453,0.675507,658756.811693,0.853559,8.890784,23.210200,4.003393,0.064668,0.060150,151.195882,96.509826,71.531163,32.000000,32.000000,32.000000,32.000000,32.000000,70.553003,61.923970,109.620681,98.987342,21.591125,37.696203,46.063291,37.054227,36.215190,24.500000,18.434014,148.797446,53.829622,0.669832,149.161052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.744790,48.844913,199.197352,164.238159,164.557023,163.190820,148.693543,14.230513,197.338157,1.101168,48.208119,48.191281,162.500772,201.904483,161.008031,196.854095,99.219560,192.700049,-0.000485,0.038161,98.336982,66.441935,196.924359,20.971681,54.153790,0.676019,658601.670307,0.854424,8.884610,23.481092,4.009831,0.064801,0.062163,151.205023,96.534808,71.528889,32.000000,32.000000,32.000000,32.000000,32.000000,70.538639,61.927474,109.635387,98.987342,21.578200,37.696203,46.063291,37.042738,36.215190,24.500000,18.415292,148.693543,54.072888,0.671556,149.276158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811271,48.844913,199.266389,164.238159,164.525064,163.201441,148.717772,14.230085,197.203219,1.102840,48.325053,48.216355,162.517077,201.855779,161.010832,196.871757,99.313174,192.721006,-0.000483,0.038169,98.611825,66.553895,196.830114,20.971310,54.222234,0.675326,658666.958400,0.853491,8.873427,23.607658,4.004736,0.063747,0.058059,151.214287,96.552274,71.545974,32.000000,32.000000,32.000000,32.000000,32.000000,70.557901,61.944839,109.645065,98.987342,21.533130,37.696203,46.063291,37.037770,36.215190,24.500000,18.359537,148.717772,54.303659,0.679326,149.476551,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.698233,48.852608,199.191641,164.256105,164.594031,163.226827,148.749380,14.229228,197.118520,1.102132,48.359132,48.322870,162.494717,201.766526,161.007604,196.809295,99.394811,193.320549,-0.000484,0.038260,99.047052,66.421701,196.841332,20.970370,54.138717,0.675125,658689.038653,0.853804,8.841364,23.360895,4.004386,0.066696,0.057912,151.225128,96.538416,71.546691,32.000000,32.000000,32.000000,32.000000,32.000000,70.540242,61.956324,109.659564,98.987342,21.503303,37.696203,46.063291,37.001030,36.215190,24.500000,18.331216,148.749380,54.149716,0.676135,149.201256,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.751967,48.870747,199.242291,164.262554,164.700694,163.247613,148.815698,14.230085,197.265489,1.101083,48.427294,48.218792,162.491295,201.882689,160.993272,196.868172,99.495521,193.076871,-0.000485,0.038521,99.315987,66.352804,196.868946,20.969939,54.130585,0.673679,658366.450470,0.852454,8.772519,23.275084,4.000428,0.068984,0.059767,151.242263,96.546925,71.538226,32.000000,32.000000,32.000000,32.000000,32.000000,70.540607,61.976802,109.658828,98.987342,21.528689,37.696203,46.063291,37.067409,36.215190,24.500000,18.296140,148.815698,53.754092,0.672668,148.964710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737151,48.887237,199.367175,164.267882,164.675250,163.248407,148.582919,14.228087,197.301899,1.099427,48.442626,48.266987,162.509871,201.861283,160.996468,197.062726,99.477576,193.129069,-0.000485,0.038762,99.215167,66.355707,196.999596,20.970435,54.183865,0.676021,658380.330770,0.854579,8.897314,23.416429,4.008023,0.064364,0.058897,151.250708,96.592092,71.534300,32.000000,32.000000,32.000000,32.000000,32.000000,70.520082,62.029377,109.681134,98.987342,21.562175,37.696203,46.063291,37.039500,36.215190,24.500000,18.281291,148.582919,54.230834,0.675883,149.319037,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.785625,48.887237,199.268060,164.267882,164.616354,163.231328,148.805051,14.227944,197.379716,1.101062,48.295258,48.117402,162.499125,201.956224,160.994725,196.996903,99.367544,193.473364,-0.000486,0.038873,99.252111,66.517776,196.928806,20.971684,54.179574,0.675727,658122.694589,0.853325,8.859762,23.225152,4.004712,0.065000,0.060459,151.242211,96.641830,71.540681,32.000000,32.000000,32.000000,32.000000,32.000000,70.531428,62.071000,109.693670,98.987342,21.585861,37.696203,46.063291,37.049405,36.215190,24.500000,18.266403,148.805051,54.315974,0.680460,149.461917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758593,48.850134,199.464576,164.267321,164.553199,163.238218,148.738938,14.230941,197.423082,1.101714,48.468694,48.268217,162.512105,202.001462,161.000963,197.006582,99.260468,193.574958,-0.000487,0.038883,98.758547,66.635612,196.978956,20.973741,54.181792,0.675583,658235.374837,0.854989,8.891603,23.262504,4.008416,0.067287,0.059133,151.225138,96.625341,71.541608,32.000000,32.000000,32.000000,32.000000,32.000000,70.522965,62.138266,109.729365,98.987342,21.592230,37.696203,46.063291,37.030523,36.215190,24.500000,18.188353,148.738938,54.359481,0.674998,149.262153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742312,48.836118,199.510177,164.242646,164.526212,163.243768,148.650548,14.233509,197.404077,1.101183,48.475857,48.209060,162.488011,202.033714,160.995621,196.982911,99.338250,193.158161,-0.000487,0.038920,98.841934,66.425492,196.975814,20.975573,54.172686,0.674733,658458.368665,0.852700,8.841392,23.500446,4.002522,0.066793,0.059227,151.173112,96.626925,71.532289,32.000000,32.000000,32.000000,32.000000,32.000000,70.500071,62.140692,109.698014,98.987342,21.596885,37.696203,46.063291,37.040187,36.215190,24.500000,18.138624,148.650548,54.032121,0.673039,149.295355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728277,48.876244,199.363414,164.249936,164.557069,163.256559,148.940190,14.230227,197.275928,1.100362,48.446642,48.268641,162.495232,201.906317,160.983681,196.980770,99.505443,193.392231,-0.000487,0.038925,98.417181,66.423353,196.934842,20.977275,54.172578,0.675467,658771.510283,0.853541,8.832285,23.645234,4.008646,0.067036,0.059495,151.180296,96.602351,71.545297,32.000000,32.000000,32.000000,32.000000,32.000000,70.526297,62.213251,109.690054,98.987342,21.633666,37.696203,46.063291,37.050870,36.215190,24.500000,18.101200,148.940190,53.872065,0.673259,149.249722,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.752419,48.885588,199.423402,164.239842,164.611919,163.256480,148.997784,14.228372,197.335362,1.096714,48.446122,48.109546,162.457855,201.997100,160.948487,196.961965,99.603183,193.369971,-0.000488,0.038920,98.171104,66.270394,197.015056,20.979714,54.191925,0.675877,658533.020132,0.854354,8.835136,23.412645,4.010875,0.069352,0.060740,151.184384,96.570470,71.541259,32.000000,32.000000,32.000000,32.000000,32.000000,70.479602,62.229752,109.683618,98.987342,21.559972,37.696203,46.063291,37.061312,36.215190,24.500000,18.108523,148.997784,54.259755,0.677635,149.442405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.723396,48.885588,199.333846,164.239842,164.576206,163.254668,148.555753,14.226232,197.465769,1.097096,48.327164,48.494656,162.468512,202.011595,160.978341,197.081406,99.534929,192.781470,-0.000489,0.038925,97.636077,66.362346,196.996599,20.982294,54.228292,0.675831,658175.738076,0.853123,8.889806,23.332421,4.009055,0.066389,0.057787,151.186953,96.700740,71.539684,32.000000,32.000000,32.000000,32.000000,32.000000,70.505479,62.286037,109.662906,98.987342,21.604222,37.696203,46.063291,37.048083,36.215190,24.500000,18.086788,148.555753,53.992743,0.679601,149.327259,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.751562,48.881740,199.430537,164.249095,164.588460,163.247957,148.933289,14.227516,197.399718,1.097882,48.404251,48.196081,162.490189,202.073061,160.990659,197.014566,99.389063,193.421678,-0.000489,0.038945,97.177684,66.303843,197.098552,20.985374,54.233052,0.675461,657864.720334,0.852356,8.874135,23.226414,4.008316,0.065402,0.059430,151.196913,96.699227,71.556813,32.000000,32.000000,32.000000,32.000000,32.000000,70.500819,62.307294,109.658242,98.987342,21.577309,37.696203,46.063291,37.066892,36.215190,24.500000,18.052481,148.933289,53.428265,0.674617,149.160265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.806328,48.861952,199.364222,164.252460,164.599070,163.257836,148.805862,14.224519,197.472065,1.101436,48.389146,48.283075,162.488365,202.007436,160.990712,197.177970,99.248809,193.710066,-0.000490,0.038940,97.180199,66.429407,197.140751,20.988840,54.217943,0.675135,658087.345814,0.855437,8.904208,23.075839,4.008854,0.065573,0.060315,151.163999,96.707792,71.542243,32.000000,32.000000,32.000000,32.000000,32.000000,70.481386,62.322428,109.623063,98.987342,21.604733,37.696203,46.063291,37.052388,36.215190,24.500000,18.021551,148.805862,53.515785,0.678080,149.184065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.698372,48.865250,200.045627,164.266760,164.645186,163.279168,148.508452,14.230941,197.514607,1.101764,48.377535,48.239953,162.495722,202.141723,160.993195,197.129631,99.164797,193.081808,-0.000490,0.038947,97.330743,66.382084,197.125146,20.991944,54.236911,0.674934,658485.495996,0.852687,8.871175,23.459738,4.008528,0.064269,0.058797,151.168384,96.771176,71.536173,32.000000,32.000000,32.000000,32.000000,32.000000,70.471684,62.334407,109.612177,98.987342,21.633054,37.696203,46.063291,37.022138,36.215190,24.500000,17.968555,148.508452,54.229482,0.685100,149.279777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.812752,48.865250,199.428252,164.266760,164.606807,163.312754,148.886842,14.221665,197.559592,1.105302,48.344399,48.241236,162.497768,202.055630,161.009532,197.200866,99.202769,193.351021,-0.000491,0.038978,97.361790,66.520155,197.127291,20.994635,54.256906,0.674298,658860.227215,0.852379,8.794674,23.707022,4.002789,0.066863,0.059079,151.198244,96.880458,71.551752,32.000000,32.000000,32.000000,32.000000,32.000000,70.496753,62.353021,109.616803,98.987342,21.831823,37.696203,46.063291,37.083781,36.215190,24.500000,17.938330,148.886842,54.062196,0.683145,149.369273,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.786570,48.855081,199.412067,164.266760,164.600491,163.332676,148.769094,14.229086,197.386415,1.105149,48.456053,48.161590,162.501748,202.023256,160.995097,197.069918,99.299017,193.490830,-0.000491,0.038998,97.138289,66.279112,197.032085,20.997496,54.186516,0.677117,659321.412878,0.856268,8.909812,23.557712,4.025195,0.067599,0.060307,151.222524,96.925093,71.548387,32.000000,32.000000,32.000000,32.000000,32.000000,70.499078,62.359974,109.589426,98.987342,21.602135,37.696203,46.063291,37.020283,36.215190,24.500000,17.894678,148.769094,54.306165,0.677210,149.459517,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818896,48.875694,199.334669,164.256946,164.559925,163.355559,148.589463,14.229514,197.340100,1.103397,48.389324,48.272638,162.503935,202.110776,160.973225,197.069531,99.428247,193.644541,-0.000493,0.039033,97.038017,66.418393,197.113114,21.000960,54.194359,0.674124,659214.662233,0.852088,8.791323,23.619790,4.003558,0.063663,0.057603,151.232483,96.917144,71.540272,32.000000,32.000000,32.000000,32.000000,32.000000,70.499422,62.402613,109.612919,98.987342,21.605191,37.696203,46.063291,37.040400,36.215190,24.500000,17.869409,148.589463,54.019194,0.676552,149.070414,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.696970,48.877068,199.504255,164.243487,164.579955,163.373552,148.831616,14.225375,197.524078,1.103902,48.496659,48.229514,162.494903,202.146922,160.987111,197.074846,99.456626,192.761514,-0.000492,0.039041,97.364578,66.395795,197.058559,21.004295,54.207070,0.675341,659009.244999,0.853340,8.808259,23.575459,4.005338,0.067074,0.060114,151.233914,96.883264,71.567664,32.000000,32.000000,32.000000,32.000000,32.000000,70.503541,62.416821,109.615207,98.987342,21.587135,37.696203,46.063291,37.020554,36.215190,24.500000,17.837619,148.831616,54.146506,0.673853,149.364946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.783392,48.893833,199.449379,164.237598,164.580043,163.387198,148.857295,14.229514,197.557635,1.102519,48.448720,48.144962,162.484087,202.105557,160.977402,197.276025,99.450874,193.535169,-0.000495,0.039064,97.445985,66.546463,197.225367,21.007302,54.248252,0.674802,658712.830274,0.853925,8.795409,23.503274,4.001186,0.068938,0.060179,151.240615,96.767272,71.562625,32.000000,32.000000,32.000000,32.000000,32.000000,70.513981,62.405171,109.587706,98.987342,21.609774,37.696203,46.063291,37.091623,36.215190,24.500000,17.807361,148.857295,54.711705,0.676990,149.667345,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.800599,48.893833,199.475850,164.237598,164.541753,163.403895,148.687592,14.226232,197.424583,1.102401,48.554114,48.256685,162.478090,202.079115,160.966506,197.097378,99.396014,193.736101,-0.000496,0.039045,97.387305,66.442227,197.040652,21.010325,54.225029,0.676607,658819.933291,0.854957,8.923082,23.146714,4.014415,0.064612,0.060735,151.277506,96.683670,71.553854,32.000000,32.000000,32.000000,32.000000,32.000000,70.512746,62.419415,109.571524,98.987342,21.626401,37.696203,46.063291,37.043601,36.215190,24.500000,17.793667,148.687592,54.406937,0.677364,149.494450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.763653,48.911972,199.568487,164.272929,164.527767,163.423647,148.652725,14.231083,197.472419,1.104722,48.478665,48.230187,162.493470,202.158664,160.954092,197.142975,99.285967,193.093867,-0.000495,0.039045,97.273213,66.398889,197.208010,21.013580,54.228310,0.675008,658847.713586,0.853273,8.850301,23.440062,4.006344,0.062960,0.058358,151.281530,96.747479,71.578916,32.000000,32.000000,32.000000,32.000000,32.000000,70.515227,62.411035,109.523377,98.987342,21.659699,37.696203,46.063291,37.034360,36.215190,24.500000,17.782966,148.652725,54.750939,0.669290,149.618919,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822209,48.914446,199.514789,164.300969,164.512264,163.444748,148.721928,14.225090,197.534906,1.103773,48.458064,48.343910,162.496428,202.088575,160.979615,197.219285,99.270041,193.085915,-0.000495,0.039036,97.202964,66.526030,197.176074,21.016852,54.240931,0.675219,659070.469681,0.854006,8.832486,23.569472,4.005491,0.068390,0.059533,151.296063,96.693283,71.571758,32.000000,32.000000,32.000000,32.000000,32.000000,70.513934,62.406379,109.484623,98.987342,21.677077,37.696203,46.063291,37.057418,36.215190,24.500000,17.756340,148.721928,54.182964,0.672962,149.165733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.771542,48.912247,199.550763,164.306858,164.527223,163.454651,148.882316,14.230941,197.449559,1.103548,48.466315,48.217049,162.518226,202.116770,160.990552,197.151470,99.382942,193.705714,-0.000494,0.039047,97.165984,66.416716,197.243273,21.019903,54.256347,0.675970,659554.358361,0.855058,8.888883,23.441026,4.010326,0.064418,0.060516,151.286388,96.608593,71.572276,32.000000,32.000000,32.000000,32.000000,32.000000,70.534290,62.419815,109.472926,98.987342,21.587193,37.696203,46.063291,37.024553,36.215190,24.500000,17.732473,148.882316,53.795058,0.669517,149.019470,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805299,48.912247,199.496492,164.306858,164.581587,163.457251,148.521560,14.228800,197.428950,1.101633,48.491969,48.292067,162.487468,202.162742,160.979662,197.045349,99.453382,193.385907,-0.000494,0.039066,97.324567,66.526637,197.010100,21.022973,54.217348,0.675068,659626.012683,0.853660,8.830732,23.453997,4.004535,0.063417,0.058642,151.269178,96.502223,71.590426,32.000000,32.000000,32.000000,32.000000,32.000000,70.518132,62.401825,109.405755,98.987342,21.674074,37.696203,46.063291,37.054112,36.215190,24.500000,17.703852,148.521560,54.027884,0.675790,149.181272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.808911,48.915820,199.456343,164.294801,164.623301,163.476290,148.782657,14.230085,197.421735,1.100435,48.509476,48.199624,162.496857,202.180009,160.972902,197.181905,99.461560,193.228848,-0.000494,0.038895,97.463832,66.389069,197.118253,21.025167,54.230528,0.675613,659386.704697,0.853751,8.880986,23.571274,4.009335,0.066351,0.059056,151.236306,96.551073,71.565900,32.000000,32.000000,32.000000,32.000000,32.000000,70.539290,62.393041,109.367434,98.987342,21.629702,37.696203,46.063291,37.035621,36.215190,24.500000,17.680911,148.782657,54.639367,0.681406,149.622341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782266,48.927363,199.425229,164.291997,164.580183,163.489049,148.953887,14.231797,197.658307,1.095863,48.408918,48.337784,162.498333,202.191997,160.978140,197.201871,99.401910,193.726486,-0.000494,0.038886,97.477921,66.551360,197.217045,21.028044,54.240949,0.675568,659132.275555,0.855194,8.846035,23.382133,4.005527,0.063404,0.059761,151.231087,96.556806,71.578230,32.000000,32.000000,32.000000,32.000000,32.000000,70.547555,62.405993,109.360789,98.987342,21.637854,37.696203,46.063291,37.039973,36.215190,24.500000,17.657918,148.953887,53.904304,0.677937,149.266441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775984,48.905926,199.702954,164.287790,164.572450,163.475406,148.745053,14.234366,197.580955,1.096746,48.466763,48.302668,162.499926,202.188694,160.991391,197.143649,99.380559,193.798758,-0.000494,0.038946,97.547369,66.544454,197.189755,21.030808,54.269798,0.675351,659183.218145,0.853733,8.845869,23.315608,4.004431,0.064575,0.059892,151.191521,96.476228,71.558039,32.000000,32.000000,32.000000,32.000000,32.000000,70.550144,62.387252,109.323404,98.987342,21.636363,37.696203,46.063291,37.050588,36.215190,24.500000,17.633483,148.745053,54.159921,0.670298,149.321122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830865,48.936982,199.673262,164.317794,164.571877,163.479222,148.877878,14.230370,197.623703,1.095675,48.626146,48.120640,162.516367,202.297885,161.003353,197.255531,99.435047,192.632488,-0.000495,0.038927,97.810259,66.516445,197.308455,21.033349,54.279913,0.675542,659487.880225,0.853353,8.884997,23.560010,4.005949,0.065718,0.057877,151.186918,96.441165,71.586626,32.000000,32.000000,32.000000,32.000000,32.000000,70.569556,62.403086,109.303915,98.987342,21.692163,37.696203,46.063291,37.055198,36.215190,24.500000,17.585143,148.877878,54.313468,0.679761,149.431665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.827367,48.936982,199.429229,164.317794,164.596769,163.483092,148.797051,14.234937,197.482483,1.094177,48.600852,48.193918,162.482685,202.200355,160.977877,197.148457,99.465598,193.326584,-0.000496,0.038932,97.741209,66.526076,197.122779,21.036471,54.266084,0.675832,659462.353313,0.854548,8.870065,23.608163,4.012034,0.068941,0.059957,151.169148,96.441643,71.580453,32.000000,32.000000,32.000000,32.000000,32.000000,70.550997,62.395232,109.271062,98.987342,21.735424,37.696203,46.063291,37.024800,36.215190,24.500000,17.590816,148.797051,54.116089,0.677203,149.314671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794083,48.966115,199.564118,164.341348,164.671534,163.494432,148.752424,14.227944,197.559007,1.091824,48.720487,48.288124,162.531916,202.217664,160.991109,197.163141,99.503661,193.684597,-0.000495,0.038943,97.592924,66.483472,197.245334,21.039115,54.300901,0.675054,659281.303765,0.852835,8.844312,23.120246,4.007020,0.067584,0.059351,151.150520,96.504794,71.592261,32.000000,32.000000,32.000000,32.000000,32.000000,70.573883,62.409967,109.283331,98.987342,21.675117,37.696203,46.063291,37.026179,36.215190,24.500000,17.597474,148.752424,54.311593,0.674637,149.470375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737265,49.000745,199.587357,164.340787,164.628736,163.504162,148.680123,14.231512,197.562084,1.089118,48.740707,48.228503,162.509097,202.313869,160.988549,197.322190,99.603828,193.009084,-0.000496,0.038934,97.120348,66.521997,197.305844,21.041523,54.288676,0.674695,659224.923237,0.853385,8.847930,23.347884,4.002403,0.067178,0.059887,151.139824,96.523636,71.587679,32.000000,32.000000,32.000000,32.000000,32.000000,70.551156,62.400836,109.290401,98.987342,21.704503,37.696203,46.063291,37.045535,36.215190,24.500000,17.578556,148.680123,53.869451,0.676565,149.308337,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817397,49.029054,199.591902,164.348077,164.575134,163.497426,148.865975,14.224376,197.603817,1.087566,48.583284,48.258079,162.525002,202.240843,161.036066,197.236010,99.701132,193.695395,-0.000495,0.038932,97.131027,66.666293,197.323183,21.043589,54.321906,0.675093,659262.506676,0.854404,8.911513,23.442721,4.007788,0.066716,0.058344,151.169701,96.518287,71.562665,32.000000,32.000000,32.000000,32.000000,32.000000,70.532240,62.382154,109.297029,98.987342,21.756123,37.696203,46.063291,37.079327,36.215190,24.500000,17.598256,148.865975,54.073609,0.674961,149.351807,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.698670,49.002944,199.624962,164.345554,164.575524,163.505073,148.752969,14.226945,197.529406,1.087133,48.664179,48.200383,162.518261,202.276683,161.022545,197.295296,99.620671,193.755424,-0.000494,0.038925,97.097959,66.439674,197.185761,21.045691,54.257537,0.676103,659115.049849,0.856039,9.004992,23.091636,4.012833,0.064620,0.059433,151.205116,96.622625,71.583762,32.000000,32.000000,32.000000,32.000000,32.000000,70.541793,62.366257,109.299132,98.987342,21.730163,37.696203,46.063291,37.034959,36.215190,24.500000,17.615837,148.752969,53.669313,0.681365,149.165733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.791009,49.002944,199.651591,164.345554,164.573525,163.505866,148.678753,14.224804,197.581690,1.084200,48.626117,48.338914,162.523100,202.423937,161.027394,197.380022,99.572955,193.087915,-0.000494,0.038912,97.014778,66.509246,197.256063,21.047788,54.278885,0.674763,658771.958384,0.853475,8.950319,23.249256,4.006470,0.063423,0.058694,151.204732,96.628254,71.584694,32.000000,32.000000,32.000000,32.000000,32.000000,70.562069,62.344440,109.285243,98.987342,21.743187,37.696203,46.063291,37.104339,36.215190,24.500000,17.578002,148.678753,53.954320,0.677862,149.289690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
