OSU 80 Ton Compressor Load Stand
49.765950,49.385534,199.243259,164.496414,164.796128,163.846510,148.891457,14.229086,197.195846,1.069466,49.120847,48.165326,162.676776,201.910395,161.133246,196.830503,99.664486,193.336077,-0.000475,0.035333,97.661708,66.432993,196.910205,21.044104,54.213760,0.678559,660779.749227,0.857244,9.351084,22.983053,4.007782,0.065685,0.062105,151.324404,96.454942,71.584109,32.000000,32.000000,32.000000,32.000000,32.000000,70.574326,62.333786,109.124676,98.987342,21.962946,37.696203,46.063291,37.111728,36.215190,24.500000,19.553168,148.891457,53.969357,0.677782,149.401689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736588,49.379212,199.317695,164.489965,164.821310,163.848040,148.909594,14.226802,197.257794,1.067731,49.046689,48.284546,162.679552,201.962422,161.136780,196.983538,99.699577,192.836400,-0.000474,0.035101,98.061842,66.511081,196.899438,21.041501,54.224722,0.678493,661179.183857,0.858500,9.373657,23.184201,4.005385,0.063141,0.061739,151.329539,96.579097,71.519755,32.000000,32.000000,32.000000,32.000000,32.000000,70.564954,62.308828,109.145123,98.987342,21.924584,37.696203,46.063291,37.109643,36.215190,24.500000,19.587007,148.909594,54.227102,0.680672,149.522932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736141,49.379212,199.257807,164.489965,164.884008,163.849718,148.754996,14.229371,197.267554,1.067020,49.067931,48.191764,162.682812,201.893229,161.128393,196.887016,99.765424,193.367705,-0.000473,0.034870,98.133042,66.359769,196.968902,21.038936,54.225209,0.678080,661103.198259,0.856990,9.360065,23.152521,4.003606,0.063901,0.060023,151.366072,96.612599,71.557490,32.000000,32.000000,32.000000,32.000000,32.000000,70.588046,62.277709,109.163081,98.987342,21.962646,37.696203,46.063291,37.127448,36.215190,24.500000,19.621049,148.754996,54.383173,0.681151,149.443349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753377,49.368767,199.395550,164.482113,164.813913,163.839687,148.678771,14.225233,197.176794,1.069653,49.091268,48.212965,162.701624,201.829398,161.134460,196.840503,99.713800,193.307085,-0.000473,0.034648,97.997323,66.301886,196.768646,21.036275,54.152456,0.678474,661008.071484,0.857440,9.384161,22.931640,4.007466,0.064351,0.059355,151.392720,96.622344,71.562805,32.000000,32.000000,32.000000,32.000000,32.000000,70.634959,62.278605,109.199274,98.987342,21.904390,37.696203,46.063291,37.129952,36.215190,24.500000,19.650284,148.678771,54.305679,0.678444,149.455268,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794621,49.371791,199.176495,164.487161,164.720466,163.826470,148.963932,14.213959,196.991786,1.073109,49.001909,48.252697,162.679074,201.848949,161.130286,196.761756,99.524393,193.046869,-0.000473,0.034570,98.178090,66.636763,196.697657,21.033392,54.167097,0.678334,660825.440025,0.858349,9.384624,23.063332,4.006298,0.064575,0.057819,151.356884,96.628609,71.554892,32.000000,32.000000,32.000000,32.000000,32.000000,70.623721,62.223281,109.200295,98.987342,21.983118,37.696203,46.063291,37.122519,36.215190,24.500000,19.688688,148.963932,54.684245,0.676364,149.634143,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.733123,49.356949,199.301148,164.473701,164.703993,163.817149,148.757493,14.228943,197.254378,1.075137,49.013365,48.296920,162.691249,201.884157,161.138350,196.968566,99.431005,193.198812,-0.000474,0.034842,98.096654,66.382537,196.972553,21.030986,54.218087,0.679312,660900.935949,0.858381,9.356321,23.092438,4.007679,0.066188,0.059471,151.366032,96.592438,71.567249,32.000000,32.000000,32.000000,32.000000,32.000000,70.638420,62.216350,109.226521,98.987342,21.878787,37.696203,46.063291,37.099944,36.215190,24.500000,19.730464,148.757493,54.472406,0.677395,149.467188,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714227,49.356949,199.130663,164.473701,164.685013,163.800550,148.766554,14.228372,197.250538,1.075694,48.943908,48.271334,162.702900,201.837431,161.116565,196.896773,99.423256,193.503665,-0.000474,0.035119,97.283739,66.244094,196.890892,21.028842,54.224470,0.678037,661385.287130,0.855888,9.316632,23.185124,3.999960,0.067861,0.059817,151.357560,96.590699,71.572370,32.000000,32.000000,32.000000,32.000000,32.000000,70.623929,62.196687,109.244247,98.987342,21.940253,37.696203,46.063291,37.136249,36.215190,24.500000,19.753452,148.766554,54.217528,0.671625,149.477377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.763674,49.328638,199.293130,164.457717,164.637380,163.776606,148.932706,14.226089,197.184678,1.078512,48.824764,48.289193,162.691166,201.897775,161.125109,196.906062,99.482666,192.458600,-0.000474,0.035446,97.113477,66.709171,196.948488,21.026294,54.245295,0.678379,661680.408778,0.858168,9.365489,23.335002,4.007413,0.063862,0.057891,151.345475,96.565814,71.561576,32.000000,32.000000,32.000000,32.000000,32.000000,70.635425,62.155946,109.266526,98.987342,21.933473,37.696203,46.063291,37.140235,36.215190,24.500000,19.772187,148.932706,53.915645,0.675212,149.316638,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.684917,49.289884,199.373951,164.446501,164.624973,163.776076,148.743851,14.225518,197.219573,1.082150,48.839763,48.315749,162.677834,201.884973,161.125660,197.090960,99.553830,193.261500,-0.000473,0.035692,97.475069,66.480066,196.980386,21.024117,54.215310,0.678049,661668.094915,0.858391,9.385073,23.455985,4.005507,0.064869,0.060853,151.336169,96.551119,71.547032,32.000000,32.000000,32.000000,32.000000,32.000000,70.625667,62.154466,109.254417,98.987342,21.909463,37.696203,46.063291,37.124361,36.215190,24.500000,19.765339,148.743851,54.485460,0.678136,149.595670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795244,49.274217,199.290851,164.462484,164.572993,163.756542,148.791410,14.230941,197.247060,1.082338,48.795099,48.160521,162.700954,201.848970,161.115368,196.884674,99.550363,193.393271,-0.000473,0.035796,98.063369,66.562756,196.996903,21.022132,54.230834,0.677425,661242.724511,0.856294,9.305525,23.007836,4.004791,0.064959,0.060143,151.341616,96.579830,71.559147,32.000000,32.000000,32.000000,32.000000,32.000000,70.623852,62.140905,109.258525,98.987342,21.956716,37.696203,46.063291,37.170038,36.215190,24.500000,19.792514,148.791410,54.245637,0.681567,149.466480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737528,49.233814,199.349363,164.440051,164.635346,163.752275,148.901714,14.229086,197.186367,1.085935,48.722669,48.191966,162.693859,201.785791,161.124799,196.853483,99.502122,193.471077,-0.000474,0.035798,97.664122,66.284666,196.800726,21.020168,54.173191,0.678867,661049.021140,0.858795,9.348396,23.235472,4.012766,0.063477,0.058174,151.330112,96.603042,71.561477,32.000000,32.000000,32.000000,32.000000,32.000000,70.624718,62.129633,109.279031,98.987342,21.883567,37.696203,46.063291,37.109400,36.215190,24.500000,19.802218,148.901714,53.877060,0.675501,149.223207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840256,49.233814,199.198610,164.440051,164.672724,163.758461,148.927150,14.228943,197.098622,1.084040,48.579269,48.249488,162.671742,201.845178,161.107901,196.965306,99.548985,192.605596,-0.000473,0.035824,97.846276,66.548833,196.803846,21.017561,54.193782,0.677023,660822.740555,0.856268,9.218415,23.287888,4.002207,0.063387,0.058129,151.337275,96.654091,71.551925,32.000000,32.000000,32.000000,32.000000,32.000000,70.615617,62.110806,109.284932,98.987342,21.942545,37.696203,46.063291,37.143378,36.215190,24.500000,19.784023,148.927150,54.324935,0.676838,149.387920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.748429,49.172248,199.165910,164.405561,164.609521,163.756758,148.603321,14.228087,197.254993,1.084202,48.395361,48.230926,162.672978,201.803222,161.127937,196.869108,99.582330,193.254601,-0.000474,0.035842,97.639362,66.543239,196.804132,21.014976,54.185758,0.678480,660937.544353,0.856617,9.237789,23.365021,4.008027,0.066853,0.057972,151.352140,96.593000,71.569601,32.000000,32.000000,32.000000,32.000000,32.000000,70.644350,62.107997,109.279444,98.987342,21.878906,37.696203,46.063291,37.085457,36.215190,24.500000,19.803215,148.603321,54.314117,0.682209,149.466519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.755228,49.093917,199.194669,164.360696,164.665955,163.744691,148.961577,14.226232,197.249705,1.084437,48.446937,48.152725,162.672758,201.873291,161.118695,196.835635,99.474445,193.407008,-0.000474,0.035863,97.648129,66.340457,197.022868,21.013154,54.208765,0.676637,660676.840939,0.854542,9.131427,22.996291,3.996741,0.068489,0.060983,151.363502,96.579294,71.566633,32.000000,32.000000,32.000000,32.000000,32.000000,70.647009,62.097281,109.273468,98.987342,21.869793,37.696203,46.063291,37.135806,36.215190,24.500000,19.753751,148.961577,53.843938,0.675003,149.250036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787301,49.085396,199.232802,164.331253,164.686264,163.736945,148.689734,14.226374,197.346603,1.083277,48.519194,48.245782,162.644774,202.015651,161.131632,196.819317,99.394583,193.194448,-0.000474,0.035976,97.741173,66.447924,196.866704,21.011772,54.161489,0.677632,660558.633583,0.858004,9.164928,23.204407,4.003461,0.067607,0.058424,151.398357,96.595326,71.558651,32.000000,32.000000,32.000000,32.000000,32.000000,70.633913,62.094103,109.274596,98.987342,21.947262,37.696203,46.063291,37.133694,36.215190,24.500000,19.676827,148.689734,53.877150,0.676030,149.138274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.777428,49.085396,199.226756,164.331253,164.703555,163.724837,148.554665,14.222664,197.177330,1.080659,48.561507,48.223229,162.641636,201.810357,161.130744,196.828807,99.354901,193.157763,-0.000474,0.036228,97.800728,66.398474,196.932500,21.010564,54.180007,0.677121,660672.491939,0.855559,9.079553,23.368907,4.003492,0.062943,0.058488,151.403310,96.603394,71.576327,32.000000,32.000000,32.000000,32.000000,32.000000,70.610958,62.119921,109.306751,98.987342,21.886501,37.696203,46.063291,37.116478,36.215190,24.500000,19.667006,148.554665,53.675011,0.681709,149.047480,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844341,49.086221,199.138868,164.313588,164.719454,163.717913,148.773826,14.230798,197.152123,1.080553,48.490567,48.176135,162.625277,201.864158,161.111722,196.923157,99.374255,193.252741,-0.000476,0.036249,97.867954,66.487306,196.915834,21.009098,54.159975,0.677362,660828.348349,0.856449,9.037816,23.369800,4.001679,0.067823,0.059650,151.401132,96.599073,71.575365,32.000000,32.000000,32.000000,32.000000,32.000000,70.613196,62.121345,109.311615,98.987342,21.894155,37.696203,46.063291,37.122852,36.215190,24.500000,19.665911,148.773826,54.162878,0.680937,149.200233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.812123,49.070830,199.292397,164.306858,164.720179,163.679239,148.738799,14.225233,197.281884,1.079901,48.690794,48.340154,162.627380,202.008965,161.117965,196.949047,99.581357,192.523693,-0.000477,0.036245,97.080342,66.693939,196.906842,21.007893,54.186804,0.677185,660912.785084,0.857353,9.048040,23.395847,4.002351,0.063826,0.059962,151.424842,96.653584,71.582950,32.000000,32.000000,32.000000,32.000000,32.000000,70.661545,62.153013,109.337987,98.987342,21.882659,37.696203,46.063291,37.076900,36.215190,24.500000,19.647782,148.738799,54.831770,0.683557,149.663018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.808610,49.098589,199.208426,164.320317,164.778738,163.670439,148.786478,14.228800,197.249005,1.079191,48.652980,48.237812,162.607261,201.900324,161.082392,196.965978,99.667384,193.034286,-0.000478,0.036228,97.317266,66.556858,196.947447,21.006706,54.198632,0.676382,660750.358038,0.854779,8.979608,23.411792,3.995215,0.063453,0.058315,151.390146,96.652205,71.569675,32.000000,32.000000,32.000000,32.000000,32.000000,70.643873,62.123852,109.292196,98.987342,21.895487,37.696203,46.063291,37.100474,36.215190,24.500000,19.643772,148.786478,53.894892,0.676346,149.253656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756821,49.092268,199.270817,164.317233,164.759975,163.685623,148.830655,14.225661,197.284110,1.078798,48.525560,48.252703,162.612625,201.903219,161.061450,196.898788,99.652425,193.424557,-0.000478,0.036339,97.601730,66.491480,196.939739,21.005437,54.205898,0.676620,659939.391859,0.855356,8.997554,22.933403,4.000881,0.063452,0.058643,151.403310,96.703578,71.549967,32.000000,32.000000,32.000000,32.000000,32.000000,70.629069,62.145337,109.304371,98.987342,21.885166,37.696203,46.063291,37.102378,36.215190,24.500000,19.670717,148.830655,53.837573,0.668661,149.242365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804122,49.092268,199.367090,164.317233,164.763771,163.688637,148.774689,14.224804,197.190748,1.082151,48.376987,48.221796,162.607055,201.997772,161.067899,196.929713,99.580150,193.388114,-0.000477,0.036589,97.490515,66.546981,196.890098,21.004625,54.219133,0.676331,659714.172927,0.855169,9.028950,23.037455,3.999478,0.065252,0.059652,151.394858,96.826973,71.554803,32.000000,32.000000,32.000000,32.000000,32.000000,70.609231,62.137444,109.294345,98.987342,21.879715,37.696203,46.063291,37.132931,36.215190,24.500000,19.663909,148.774689,53.950263,0.680143,149.291224,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774778,49.048293,199.300079,164.307699,164.775838,163.663351,148.620832,14.233652,197.369734,1.081588,48.421598,48.290583,162.609217,201.909090,161.081344,197.009782,99.550267,193.040444,-0.000478,0.036866,97.343604,66.613167,196.923909,21.005224,54.223063,0.677071,659878.325148,0.855969,9.076254,23.197443,4.004894,0.067746,0.059345,151.372266,96.976390,71.565305,32.000000,32.000000,32.000000,32.000000,32.000000,70.551909,62.172527,109.306433,98.987342,21.938473,37.696203,46.063291,37.106833,36.215190,24.500000,19.618085,148.620832,54.440510,0.681703,149.482609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.769167,49.003768,199.278820,164.290034,164.787587,163.648871,148.854412,14.227516,197.256710,1.083870,48.456660,48.191370,162.612141,201.953676,161.100816,196.757711,99.585107,193.254683,-0.000480,0.037121,97.208434,66.482717,196.900967,21.005561,54.223063,0.676585,660059.218164,0.855403,9.027274,23.256186,4.003024,0.068700,0.059620,151.400689,96.966696,71.552159,32.000000,32.000000,32.000000,32.000000,32.000000,70.518234,62.178722,109.335351,98.987342,21.888063,37.696203,46.063291,37.123306,36.215190,24.500000,19.610867,148.854412,53.957295,0.679956,149.273994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.866573,48.990851,199.385835,164.298446,164.839083,163.663441,148.735815,14.229656,197.381755,1.086798,48.354431,48.332070,162.604178,202.054162,161.094717,197.025181,99.634947,193.532211,-0.000480,0.037372,97.240144,66.557224,197.048156,21.004588,54.209991,0.676524,659980.778100,0.856611,9.013679,23.156862,4.004037,0.065732,0.057886,151.389422,96.907695,71.571120,32.000000,32.000000,32.000000,32.000000,32.000000,70.489528,62.205015,109.348566,98.987342,21.874145,37.696203,46.063291,37.127720,36.215190,24.500000,19.556109,148.735815,54.206457,0.673822,149.452633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824968,48.990851,199.298546,164.298446,164.923129,163.670846,148.659262,14.228800,197.419470,1.085817,48.475781,48.371823,162.584065,202.111204,161.091859,197.077782,99.586393,193.160308,-0.000481,0.037696,97.656600,66.474853,197.103916,21.004163,54.254184,0.676392,659732.148241,0.855191,8.974967,23.201660,4.004062,0.068206,0.060415,151.383311,96.898402,71.545006,32.000000,32.000000,32.000000,32.000000,32.000000,70.490523,62.224029,109.371135,98.987342,21.928747,37.696203,46.063291,37.078722,36.215190,24.500000,19.523627,148.659262,54.278849,0.679723,149.405544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795734,48.969413,199.463812,164.311905,164.809529,163.671641,148.760441,14.228087,197.399308,1.088641,48.578925,48.182033,162.600634,202.100379,161.085151,197.081306,99.561489,193.437757,-0.000481,0.037798,97.908275,66.373513,196.995517,21.003955,54.189112,0.675672,659502.558177,0.854061,8.861243,23.254888,3.998387,0.068011,0.059615,151.402242,96.922490,71.570788,32.000000,32.000000,32.000000,32.000000,32.000000,70.461143,62.220743,109.379817,98.987342,21.885413,37.696203,46.063291,37.093758,36.215190,24.500000,19.486359,148.760441,54.317128,0.675716,149.428596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795562,48.995248,199.285334,164.327608,164.788239,163.675926,148.744642,14.223948,197.302173,1.089390,48.478336,48.235884,162.616924,202.048943,161.064253,196.925597,99.503011,193.415009,-0.000481,0.037811,97.720552,66.678606,196.953526,21.004093,54.248865,0.675439,659721.315262,0.855332,8.904282,23.165301,3.999973,0.066091,0.058754,151.367767,96.891581,71.560784,32.000000,32.000000,32.000000,32.000000,32.000000,70.436847,62.229293,109.373532,98.987342,21.876078,37.696203,46.063291,37.110334,36.215190,24.500000,19.494269,148.744642,54.957820,0.675132,149.793584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
