OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, June 5, 2020
10:09:55 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.908365,49.241235,199.397370,163.832433,181.038243,176.282044,158.836372,14.225946,196.965529,0.959709,49.096943,48.364908,162.110876,200.152436,160.686591,196.773254,97.992931,192.208046,-0.000468,0.037749,108.688939,66.137611,196.656454,20.966248,57.685586,0.683613,716521.131626,0.861880,9.082240,24.576032,3.997035,0.067309,0.059719,150.837899,99.253264,71.848828,32.000000,32.000000,32.000000,32.000000,32.000000,70.983137,62.267677,108.197872,98.987342,23.364395,38.696203,49.000000,42.304908,31.100000,27.000000,75.081091,158.836372,58.451842,0.673753,160.429176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934718,49.237937,199.543961,163.830190,181.058940,176.278726,158.800389,14.222664,196.702708,0.960943,49.154664,48.205686,162.112236,200.047404,160.701493,196.567879,97.995173,192.368168,-0.000468,0.037747,108.712851,66.239693,196.650072,20.966868,57.729959,0.682829,716314.105947,0.859451,9.008890,24.604374,3.991950,0.069261,0.062584,150.950888,99.317281,71.849767,32.000000,32.000000,32.000000,32.000000,32.000000,70.993343,62.314422,108.186188,98.987342,23.339177,38.696203,49.000000,42.341293,31.100000,27.000000,75.096784,158.800389,58.481286,0.671432,160.066509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934080,49.233814,199.329057,163.830470,181.047866,176.298281,159.046557,14.228943,196.707353,0.961323,49.137183,48.357347,162.111627,199.866051,160.703139,196.499840,98.048445,192.483655,-0.000467,0.037748,108.727705,66.316051,196.475734,20.967016,57.678248,0.683970,716309.145738,0.861216,9.068422,24.404134,3.995270,0.069108,0.060802,150.925311,99.411799,71.847524,32.000000,32.000000,32.000000,32.000000,32.000000,70.984795,62.294479,108.166579,98.987342,23.368492,38.696203,49.000000,42.324219,31.100000,27.000000,75.108799,159.046557,58.734902,0.675003,160.434802,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924666,49.233814,199.403844,163.830470,181.040478,176.314258,158.759753,14.230085,196.711436,0.957769,49.139274,48.228213,162.091867,200.052862,160.694249,196.506197,98.105053,190.623036,-0.000467,0.037756,108.737947,66.336632,196.461212,20.967356,57.663769,0.683462,716252.933596,0.860881,9.037895,24.461614,3.996097,0.069622,0.061657,150.864162,99.366051,71.840093,32.000000,32.000000,32.000000,32.000000,32.000000,70.974584,62.274530,108.161792,98.987342,23.326470,38.696203,49.000000,42.323112,31.100000,27.000000,75.119621,158.759753,58.664457,0.674682,160.394125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.948595,49.235188,199.339049,163.825143,181.094746,176.320365,158.904953,14.234508,196.941894,0.953954,49.119279,48.303947,162.100823,200.022115,160.694195,196.619653,98.145086,192.323531,-0.000467,0.037779,108.745717,66.093899,196.638911,20.967943,57.681565,0.683619,716148.306858,0.859647,9.034431,24.451395,3.991844,0.069887,0.062344,150.849614,99.322604,71.855391,32.000000,32.000000,32.000000,32.000000,32.000000,70.991932,62.290384,108.141012,98.987342,23.357840,38.696203,49.000000,42.326389,31.100000,27.000000,75.135659,158.904953,58.570609,0.671321,160.208563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.984932,49.220896,199.470772,163.818414,181.115779,176.315097,158.920978,14.237505,197.020072,0.952533,49.095275,48.248954,162.110817,199.958369,160.716243,196.616131,98.115449,192.702961,-0.000468,0.037789,108.728035,66.325104,196.625755,20.968563,57.713497,0.684153,715986.340582,0.861458,9.044158,23.698810,3.994095,0.068887,0.061237,150.888040,99.400101,71.845540,32.000000,32.000000,32.000000,32.000000,32.000000,70.984731,62.334196,108.145064,98.987342,23.342308,38.696203,49.000000,42.309949,31.100000,27.000000,75.150492,158.920978,58.731079,0.672483,160.269853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.933370,49.217323,199.480950,163.811965,181.172410,176.322177,158.840389,14.226660,196.852000,0.953118,49.106307,48.317865,162.081024,200.087552,160.704448,196.632829,98.019503,191.096764,-0.000469,0.037800,108.717025,66.166258,196.490256,20.969843,57.674642,0.683511,715897.555184,0.860246,9.020811,24.295057,3.990884,0.068001,0.060611,150.841376,99.469932,71.825645,32.000000,32.000000,32.000000,32.000000,32.000000,70.942718,62.326506,108.099822,98.987342,23.442158,38.696203,49.000000,42.285883,31.100000,27.000000,75.149386,158.840389,58.612511,0.673136,160.167611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.965399,49.217323,199.473049,163.811965,181.138727,176.332369,158.803884,14.229086,196.831871,0.953232,49.144562,48.198625,162.082564,200.036977,160.696965,196.573812,97.960267,191.761294,-0.000470,0.037807,108.728282,66.461580,196.508182,20.970818,57.660235,0.682968,715906.855685,0.859404,8.969000,24.466089,3.990618,0.067632,0.061380,150.831322,99.437654,71.844255,32.000000,32.000000,32.000000,32.000000,32.000000,70.933643,62.322781,108.098838,98.987342,23.413187,38.696203,49.000000,42.312247,31.100000,27.000000,75.158369,158.803884,58.652683,0.671135,159.888539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.978236,49.226393,199.384045,163.808600,181.101410,176.341461,158.901037,14.230941,196.894525,0.955653,49.208993,48.259608,162.106410,199.988611,160.700545,196.702790,97.952021,192.668646,-0.000469,0.037783,108.744255,66.348597,196.554580,20.970688,57.693339,0.684103,716267.691017,0.860853,9.018672,23.962043,3.994943,0.067591,0.060274,150.851246,99.441853,71.854952,32.000000,32.000000,32.000000,32.000000,32.000000,70.922253,62.351055,108.109750,98.987342,23.405129,38.696203,49.000000,42.290993,31.100000,27.000000,75.179912,158.901037,58.563937,0.673157,160.251442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.957180,49.248381,199.533188,163.809161,181.039091,176.351489,158.819949,14.233652,196.843466,0.957215,49.270839,48.198319,162.094236,200.155071,160.698880,196.595002,98.180692,192.257542,-0.000468,0.037955,108.759792,66.093860,196.655513,20.971205,57.694151,0.683902,716485.268004,0.860487,8.985594,24.269971,3.992224,0.067806,0.059057,150.943649,99.320864,71.847864,32.000000,32.000000,32.000000,32.000000,32.000000,70.941971,62.357575,108.152795,98.987342,23.456027,38.696203,49.000000,42.280150,31.100000,27.000000,75.220452,158.819949,58.368776,0.672330,160.276895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.928787,49.264323,199.407261,163.814769,180.986784,176.351613,158.823890,14.235222,196.784237,0.952849,49.273838,48.181533,162.098322,200.128504,160.688305,196.460974,98.219281,192.169003,-0.000469,0.038187,108.744043,66.362516,196.523129,20.972362,57.673830,0.683188,716578.908166,0.859782,8.981409,24.616739,3.989417,0.070123,0.062080,150.961530,99.310072,71.858607,32.000000,32.000000,32.000000,32.000000,32.000000,70.924928,62.372601,108.143300,98.987342,23.453713,38.696203,49.000000,42.287274,31.100000,27.000000,75.237163,158.823890,58.604902,0.673032,160.448059,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.934026,49.278065,199.476401,163.820657,180.964580,176.369624,158.971594,14.226660,196.876515,0.949780,49.289228,48.228849,162.084495,200.101130,160.677086,196.644563,98.126688,192.099551,-0.000469,0.038400,108.750526,66.169362,196.596146,20.972700,57.633118,0.683890,715922.408237,0.860726,9.025137,24.234838,3.994084,0.069021,0.060664,150.934735,99.311446,71.853024,32.000000,32.000000,32.000000,32.000000,32.000000,70.925827,62.369322,108.151016,98.987342,23.418127,38.696203,49.000000,42.300771,31.100000,27.000000,75.271650,158.971594,58.602270,0.675985,160.333936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.937455,49.278065,199.348211,163.820657,180.967196,176.377322,158.839583,14.226089,196.828057,0.950809,49.290669,48.219020,162.085671,200.003717,160.692931,196.527789,98.020021,192.372735,-0.000470,0.038644,108.740426,66.233806,196.575344,20.973230,57.663950,0.684203,715864.716681,0.861287,9.070408,24.163218,3.993833,0.066873,0.058680,150.892746,99.271094,71.849993,32.000000,32.000000,32.000000,32.000000,32.000000,70.956968,62.373983,108.148002,98.987342,23.451573,38.696203,49.000000,42.294379,31.100000,27.000000,75.305303,158.839583,58.532438,0.673333,160.009861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914966,49.294556,199.448101,163.827386,180.936447,176.373203,158.851886,14.230941,196.739423,0.950606,49.360826,48.218349,162.073443,200.015603,160.669774,196.501023,98.026067,192.237690,-0.000470,0.038884,108.722685,66.318866,196.588680,20.974017,57.610111,0.684889,716269.682727,0.860508,9.078738,24.229891,3.994799,0.068062,0.061422,150.890487,99.304812,71.843887,32.000000,32.000000,32.000000,32.000000,32.000000,70.930204,62.351550,108.155569,98.987342,23.453973,38.696203,49.000000,42.289804,31.100000,27.000000,75.343065,158.851886,58.809151,0.673563,159.788225,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907210,49.317644,199.313831,163.841405,180.887979,176.398280,158.845162,14.229086,196.729233,0.950012,49.384103,48.169224,162.098454,200.046628,160.660982,196.503079,98.069883,192.708254,-0.000469,0.039112,108.728249,66.021501,196.500187,20.973609,57.569290,0.684196,716659.037630,0.861195,9.075195,24.438470,3.991958,0.068936,0.062760,150.866983,99.404329,71.844691,32.000000,32.000000,32.000000,32.000000,32.000000,70.928805,62.356836,108.186987,98.987342,23.450730,38.696203,49.000000,42.300232,31.100000,27.000000,75.366349,158.845162,58.658940,0.674044,160.032481,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.893709,49.317644,199.394417,163.841405,180.884112,176.410598,158.840369,14.230370,196.830868,0.948849,49.370272,48.232235,162.106811,199.827236,160.659199,196.586668,98.044686,192.324453,-0.000469,0.039343,108.755191,66.156246,196.478303,20.973090,57.675020,0.685376,716684.055958,0.861579,9.114923,24.382058,3.995758,0.066909,0.060355,150.855311,99.361515,71.874368,32.000000,32.000000,32.000000,32.000000,32.000000,70.936788,62.337683,108.207745,98.987342,23.458861,38.696203,49.000000,42.303014,31.100000,27.000000,75.415380,158.840369,58.463995,0.671402,160.075557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905139,49.338258,199.299850,163.845330,180.851995,176.395295,158.724929,14.230227,196.833013,0.949428,49.335716,48.245575,162.082800,200.035174,160.661095,196.487108,98.015048,192.761632,-0.000470,0.039524,108.719751,66.400157,196.603466,20.972964,57.622137,0.685773,716716.038807,0.861943,9.146026,24.513626,3.993688,0.069659,0.063292,150.835646,99.324695,71.836271,32.000000,32.000000,32.000000,32.000000,32.000000,70.905717,62.302105,108.209019,98.987342,23.445924,38.696203,49.000000,42.308565,31.100000,27.000000,75.462982,158.724929,58.686057,0.673034,160.044519,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.892498,49.347054,199.441910,163.836358,180.852751,176.391920,159.049948,14.223520,196.679049,0.952363,49.320437,48.358421,162.078255,199.993950,160.674972,196.465244,98.071612,191.947047,-0.000471,0.039542,108.713766,66.083891,196.560701,20.972996,57.653041,0.684923,716856.046990,0.862288,9.159979,24.395801,3.996384,0.069344,0.061303,150.802927,99.350703,71.847120,32.000000,32.000000,32.000000,32.000000,32.000000,70.896970,62.284892,108.253041,98.987342,23.482235,38.696203,49.000000,42.300722,31.100000,27.000000,75.501461,159.049948,58.650393,0.675680,159.949318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.943570,49.349253,199.428504,163.836078,180.859405,176.411197,158.828321,14.232368,196.693944,0.951926,49.272090,48.126374,162.107157,199.978424,160.692268,196.302475,98.067827,192.172025,-0.000471,0.039527,108.736490,66.300364,196.487643,20.972401,57.625238,0.685165,716938.175835,0.862671,9.168780,24.588337,3.993574,0.067112,0.061071,150.911361,99.367379,71.862501,32.000000,32.000000,32.000000,32.000000,32.000000,70.916031,62.262273,108.292986,98.987342,23.422903,38.696203,49.000000,42.300074,31.100000,27.000000,75.542472,158.828321,58.614062,0.672744,160.413165,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.911452,49.331662,199.371270,163.832993,180.820645,176.426521,158.711938,14.224804,196.665460,0.950708,49.264481,48.295056,162.084887,199.905099,160.680487,196.324085,98.038103,192.144710,-0.000472,0.039514,108.738461,66.054955,196.354611,20.971427,57.608488,0.685306,716749.475483,0.861155,9.190642,24.228026,3.997433,0.070388,0.063018,150.959197,99.392646,71.847463,32.000000,32.000000,32.000000,32.000000,32.000000,70.891856,62.252923,108.274316,98.987342,23.476003,38.696203,49.000000,42.273947,31.100000,27.000000,75.575681,158.711938,58.611808,0.673652,160.043693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.812235,49.320393,199.355113,163.831031,180.799831,176.422842,158.932763,14.230655,196.792745,0.950011,49.237104,48.276054,162.087056,199.893283,160.684541,196.541156,98.093209,191.981117,-0.000472,0.039488,108.748410,66.219097,196.452157,20.970682,57.708088,0.685061,716788.533071,0.861476,9.140066,24.315798,3.993077,0.068367,0.061036,150.856762,99.351014,71.852947,32.000000,32.000000,32.000000,32.000000,32.000000,70.905858,62.247806,108.303789,98.987342,23.407221,38.696203,49.000000,42.289990,31.100000,27.000000,75.587970,158.932763,58.692927,0.673504,160.182441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.938982,49.320393,199.398195,163.831031,180.813444,176.418997,158.789043,14.232796,196.775764,0.948819,49.234745,48.234986,162.087198,200.085019,160.686939,196.384067,98.077313,191.970035,-0.000471,0.039511,108.762784,66.126165,196.513035,20.969838,57.690509,0.685536,716947.399443,0.862757,9.155659,24.335328,3.994499,0.067341,0.060752,150.866792,99.347571,71.850853,32.000000,32.000000,32.000000,32.000000,32.000000,70.913475,62.238750,108.305543,98.987342,23.459692,38.696203,49.000000,42.344736,31.100000,27.000000,75.604505,158.789043,58.569887,0.673801,159.981065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.923268,49.306375,199.354922,163.817012,180.780473,176.417426,158.915989,14.239931,196.709352,0.948148,49.201092,48.070100,162.058266,199.902395,160.663973,196.640559,97.995522,192.000840,-0.000471,0.039504,108.732534,66.112064,196.503038,20.969293,57.624229,0.685485,716841.396020,0.863420,9.247000,24.219152,4.002131,0.069544,0.061622,150.872624,99.360550,71.829860,32.000000,32.000000,32.000000,32.000000,32.000000,70.887749,62.245842,108.287813,98.987342,23.428071,38.696203,49.000000,42.271987,31.100000,27.000000,75.617165,158.915989,58.708361,0.673983,159.986336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882731,49.297030,199.277063,163.804114,180.767331,176.422737,158.962482,14.226374,196.573544,0.948250,49.245861,48.202249,162.055122,199.919265,160.678875,196.446259,97.913158,192.270832,-0.000471,0.039498,108.711989,65.968149,196.374128,20.968139,57.659118,0.684235,716721.701725,0.861746,9.115946,24.230910,3.992837,0.067446,0.060940,150.807673,99.250615,71.851934,32.000000,32.000000,32.000000,32.000000,32.000000,70.886764,62.234377,108.307650,98.987342,23.463583,38.696203,49.000000,42.279417,31.100000,27.000000,75.642132,158.962482,58.645381,0.673961,160.282795,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912222,49.299229,199.358613,163.795142,180.768700,176.428696,158.727166,14.235507,196.751508,0.947814,49.275123,48.319403,162.080607,199.898462,160.695380,196.407313,97.910850,191.817667,-0.000470,0.039481,108.689196,66.197975,196.365966,20.965539,57.616386,0.685069,716976.596876,0.861317,9.118163,24.324205,3.993227,0.067874,0.060384,150.866245,99.227048,71.852540,32.000000,32.000000,32.000000,32.000000,32.000000,70.908270,62.247730,108.320856,98.987342,23.405902,38.696203,49.000000,42.283652,31.100000,27.000000,75.664999,158.727166,58.516517,0.672418,160.216430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.916790,49.308849,199.331437,163.805236,180.714656,176.431865,158.887834,14.228372,196.668047,0.948669,49.276100,48.264024,162.061996,199.858937,160.665077,196.538547,97.956767,191.959734,-0.000469,0.039482,108.633664,66.261736,196.454116,20.964967,57.642890,0.684964,717308.511149,0.861846,9.150714,24.507331,3.994911,0.068881,0.061554,150.910029,99.196282,71.838806,32.000000,32.000000,32.000000,32.000000,32.000000,70.880676,62.248747,108.289606,98.987342,23.451803,38.696203,49.000000,42.282450,31.100000,27.000000,75.691088,158.887834,58.699760,0.673444,160.116785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.895366,49.308849,199.359017,163.805236,180.670585,176.433333,158.820653,14.236649,196.691360,0.947862,49.276453,48.273925,162.061319,199.871303,160.666655,196.422471,98.039041,192.265599,-0.000469,0.039496,108.626494,66.120870,196.404145,20.963669,57.556849,0.685338,717296.222469,0.862592,9.122430,24.340456,3.994184,0.069281,0.060537,150.944897,99.202635,71.860419,32.000000,32.000000,32.000000,32.000000,32.000000,70.890291,62.235846,108.264917,98.987342,23.470260,38.696203,49.000000,42.278055,31.100000,27.000000,75.725308,158.820653,58.526885,0.674795,160.099554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.900493,49.314896,199.235050,163.820657,180.632108,176.444030,158.814365,14.227516,196.658365,0.944607,49.254081,48.201117,162.070368,199.942163,160.672711,196.353362,98.071995,191.563835,-0.000468,0.039512,108.626515,66.237847,196.550013,20.962554,57.598427,0.684936,717176.533526,0.861670,9.127329,24.347609,3.993274,0.067682,0.058796,150.928590,99.188213,71.867408,32.000000,32.000000,32.000000,32.000000,32.000000,70.894893,62.275675,108.249448,98.987342,23.447881,38.696203,49.000000,42.288892,31.100000,27.000000,75.756796,158.814365,58.389457,0.672604,160.341647,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.946254,49.307200,199.380223,163.823180,180.585417,176.439432,158.732980,14.229086,196.570371,0.946251,49.225568,48.257590,162.079159,199.816955,160.662713,196.341404,98.003123,191.743501,-0.000469,0.039517,108.624747,66.009902,196.269970,20.961187,57.633857,0.686293,716943.846494,0.862453,9.149472,24.379495,3.995542,0.069220,0.061378,150.989915,99.136666,71.846401,32.000000,32.000000,32.000000,32.000000,32.000000,70.885117,62.238996,108.215895,98.987342,23.443009,38.696203,49.000000,42.285550,31.100000,27.000000,75.782976,158.732980,58.571925,0.674918,160.250341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.910575,49.296755,199.130710,163.817853,180.558994,176.434397,158.895003,14.231369,196.645221,0.945288,49.189309,48.194899,162.065976,199.859971,160.610013,196.349066,97.919653,192.518402,-0.000468,0.039504,108.618902,66.288093,196.445202,20.959503,57.630792,0.685483,716864.780611,0.862456,9.150218,24.084414,3.992647,0.066732,0.060195,150.925065,99.046464,71.825773,32.000000,32.000000,32.000000,32.000000,32.000000,70.863100,62.219682,108.206836,98.987342,23.426911,38.696203,49.000000,42.288064,31.100000,27.000000,75.808935,158.895003,58.686220,0.676196,160.111946,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.959145,49.276416,199.224104,163.797105,180.525975,176.427213,158.812748,14.228372,196.589107,0.946162,49.152005,48.238521,162.053602,199.879549,160.641622,196.344602,97.926371,192.274299,-0.000466,0.039516,108.628267,66.276602,196.431763,20.958331,57.599671,0.684825,717006.620058,0.861979,9.095242,24.220464,3.991895,0.066562,0.059565,150.885852,98.953656,71.817511,32.000000,32.000000,32.000000,32.000000,32.000000,70.870163,62.211741,108.237310,98.987342,23.514384,38.696203,49.000000,42.275774,31.100000,27.000000,75.822371,158.812748,58.294653,0.673857,160.227760,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886522,49.276416,199.250118,163.797105,180.479837,176.429256,158.726268,14.226232,196.637959,0.944465,49.142815,48.312889,162.074265,199.730181,160.652544,196.445301,97.902773,191.593404,-0.000465,0.039523,108.648893,66.263843,196.353101,20.956808,57.556074,0.684638,717305.645458,0.861734,9.121659,24.593136,3.989750,0.068061,0.060192,150.849118,98.951751,71.853397,32.000000,32.000000,32.000000,32.000000,32.000000,70.878885,62.197099,108.264021,98.987342,23.450742,38.696203,49.000000,42.247603,31.100000,27.000000,75.824252,158.726268,58.373212,0.672326,160.060215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.938602,49.262674,199.140888,163.787291,180.481520,176.432293,158.865844,14.228515,196.608372,0.946033,49.117456,48.286746,162.059677,199.776796,160.660121,196.341160,97.875454,192.266280,-0.000464,0.039449,108.655205,66.230842,196.458501,20.955541,57.629944,0.684577,717140.512009,0.861164,9.051143,24.495411,3.987740,0.068889,0.061209,150.831268,98.990674,71.858227,32.000000,32.000000,32.000000,32.000000,32.000000,70.871068,62.173705,108.298570,98.987342,23.453987,38.696203,49.000000,42.286793,31.100000,27.000000,75.830933,158.865844,58.651457,0.676415,160.145581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.903152,49.245633,199.319028,163.777758,180.532039,176.431948,158.778342,14.218668,196.625492,0.945825,49.181838,48.116573,162.073724,199.875407,160.664038,196.287635,97.897286,192.364335,-0.000464,0.039175,108.700341,66.173949,196.413412,20.953517,57.602286,0.686057,717299.366184,0.863038,9.126182,24.264696,3.994067,0.069055,0.061350,150.826845,99.043783,71.849810,32.000000,32.000000,32.000000,32.000000,32.000000,70.900256,62.157126,108.326907,98.987342,23.469370,38.696203,49.000000,42.254303,31.100000,27.000000,75.838540,158.778342,58.493060,0.676453,159.930239,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925258,49.241785,199.322479,163.774955,180.578311,176.408150,158.739356,14.232939,196.551670,0.942897,49.192755,48.284672,162.065797,199.748340,160.639171,196.326841,97.901639,191.666713,-0.000464,0.038955,108.677383,66.368074,196.397008,20.952670,57.603332,0.684253,717325.508439,0.861262,9.058619,24.543336,3.987714,0.069910,0.062398,150.808176,99.008004,71.860591,32.000000,32.000000,32.000000,32.000000,32.000000,70.884871,62.101370,108.362583,98.987342,23.492311,38.696203,49.000000,42.272702,31.100000,27.000000,75.854860,158.739356,58.334825,0.672335,160.242473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.900563,49.248931,199.211653,163.769627,180.550780,176.396912,158.835930,14.230798,196.650534,0.944613,49.145735,48.306085,162.031092,199.677820,160.601769,196.380928,97.919607,192.134706,-0.000463,0.038732,108.668198,66.239496,196.335315,20.951742,57.583714,0.685413,717258.114492,0.862374,9.078207,24.558072,3.994117,0.068356,0.061015,150.748835,99.005488,71.838619,32.000000,32.000000,32.000000,32.000000,32.000000,70.875984,62.081917,108.387892,98.987342,23.445760,38.696203,49.000000,42.258156,31.100000,27.000000,75.866888,158.835930,58.541832,0.674975,159.933150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.882122,49.248931,199.142359,163.769627,180.478384,176.388635,158.795131,14.229371,196.577521,0.945247,49.168125,48.279967,162.064442,199.771273,160.613366,196.344949,97.863362,192.493877,-0.000463,0.038504,108.683191,66.264696,196.454462,20.950079,57.611806,0.685044,717091.058532,0.862036,9.051517,24.293244,3.992418,0.067302,0.060003,150.741614,99.062462,71.845346,32.000000,32.000000,32.000000,32.000000,32.000000,70.917365,62.055038,108.426008,98.987342,23.452081,38.696203,49.000000,42.269732,31.100000,27.000000,75.890289,158.795131,58.569094,0.676454,159.796683,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.884658,49.238212,199.144223,163.758132,180.439930,176.378009,158.782874,14.229514,196.526835,0.945572,49.134756,48.192556,162.061790,199.747041,160.627634,196.172824,97.797895,191.993850,-0.000462,0.038192,108.700573,66.213381,196.110177,20.947404,57.560203,0.685276,717045.664131,0.861948,9.084181,24.450091,3.992172,0.069160,0.063290,150.713906,99.061674,71.851464,32.000000,32.000000,32.000000,32.000000,32.000000,70.902831,62.018986,108.442303,98.987342,23.490688,38.696203,49.000000,42.267997,31.100000,27.000000,75.901229,158.782874,58.535666,0.674060,160.027603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.905480,49.225019,199.188941,163.763740,180.475238,176.388506,158.791459,14.228372,196.579301,0.943513,49.102410,48.280268,162.043229,199.716781,160.624836,196.294568,97.766342,191.706711,-0.000462,0.038177,108.721280,66.201948,196.251309,20.944753,57.467400,0.684963,717231.802974,0.862483,9.103245,24.640287,3.992259,0.066141,0.060702,150.705727,99.036179,71.844574,32.000000,32.000000,32.000000,32.000000,32.000000,70.900161,61.982774,108.414293,98.987342,23.438282,38.696203,49.000000,42.276461,31.100000,27.000000,75.903032,158.791459,58.932353,0.673767,159.887674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.931230,49.205230,199.082369,163.749160,180.510261,176.395663,158.693838,14.219667,196.609003,0.942989,49.087303,48.248334,162.017875,199.706604,160.605453,196.246259,97.735508,191.937154,-0.000462,0.038202,108.720985,66.328665,196.268220,20.943130,57.504290,0.685482,717366.596419,0.862423,9.089905,24.519222,3.992094,0.069278,0.063407,150.677720,99.038688,71.833216,32.000000,32.000000,32.000000,32.000000,32.000000,70.909889,61.951969,108.442984,98.987342,23.450270,38.696203,49.000000,42.263108,31.100000,27.000000,75.916417,158.693838,58.565200,0.674059,160.052898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.911335,49.184341,199.219386,163.721122,180.562573,176.402585,158.757715,14.225375,196.577938,0.943347,49.033113,48.199788,162.023560,199.694809,160.605131,196.176182,97.738635,192.254652,-0.000462,0.038210,108.725241,66.226069,196.158902,20.941232,57.545580,0.686464,717450.416214,0.861996,9.055188,24.443493,3.991324,0.069140,0.061412,150.655990,99.075116,71.836173,32.000000,32.000000,32.000000,32.000000,32.000000,70.895855,61.911391,108.452428,98.987342,23.442662,38.696203,49.000000,42.246395,31.100000,27.000000,75.907733,158.757715,58.333563,0.669399,160.009153,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907966,49.184341,199.096183,163.721122,180.591345,176.424719,158.691177,14.227088,196.530129,0.942393,48.971132,48.269724,162.014565,199.701429,160.598000,196.199408,97.777348,192.245264,-0.000462,0.038231,108.693411,66.414823,196.267646,20.939263,57.521600,0.685429,717510.774802,0.862019,9.008791,24.560436,3.987131,0.067086,0.060135,150.652329,99.071247,71.839983,32.000000,32.000000,32.000000,32.000000,32.000000,70.896701,61.881661,108.420406,98.987342,23.461585,38.696203,49.000000,42.255239,31.100000,27.000000,75.895998,158.691177,58.419009,0.673012,160.198964,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.945541,49.152459,199.242915,163.692524,180.589756,176.428389,158.727152,14.228372,196.602672,0.947998,48.940338,48.300085,162.011557,199.658054,160.610784,196.251053,97.764552,191.940798,-0.000463,0.038271,108.671761,66.310090,196.250330,20.937203,57.522267,0.685504,717514.285793,0.862037,9.008459,24.675817,3.991466,0.067553,0.060923,150.661500,99.115042,71.837122,32.000000,32.000000,32.000000,32.000000,32.000000,70.900012,61.839757,108.452629,98.987342,23.473724,38.696203,49.000000,42.240551,31.100000,27.000000,75.872082,158.727152,58.579011,0.676244,159.906045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.909962,49.120851,199.170136,163.671496,180.586005,176.437663,158.852319,14.231083,196.529058,0.949490,48.941045,48.378817,161.999241,199.624286,160.579638,196.175209,97.774062,192.359774,-0.000464,0.038295,108.660184,66.117428,196.499085,20.934975,57.535303,0.685610,717478.420600,0.862571,9.011942,24.633603,3.989267,0.067736,0.059978,150.713024,99.104076,71.846074,32.000000,32.000000,32.000000,32.000000,32.000000,70.897606,61.816374,108.486250,98.987342,23.395893,38.696203,49.000000,42.230825,31.100000,27.000000,75.842889,158.852319,58.333527,0.675078,160.171230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.961456,49.100238,199.173678,163.656636,180.610637,176.438437,158.659758,14.231797,196.510813,0.947461,48.910919,48.351104,161.978547,199.712681,160.579971,196.242580,97.818547,192.010172,-0.000464,0.038308,108.658104,66.186914,196.299114,20.932680,57.529677,0.685450,717407.640403,0.861595,8.941237,24.532753,3.989203,0.067663,0.061420,150.713301,99.104370,71.834737,32.000000,32.000000,32.000000,32.000000,32.000000,70.900459,61.789928,108.475820,98.987342,23.443369,38.696203,49.000000,42.248199,31.100000,27.000000,75.841444,158.659758,58.331706,0.673084,160.129530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.924656,49.080999,199.144956,163.650748,180.583718,176.433151,158.675241,14.230370,196.536844,0.945406,48.902351,48.358936,162.000358,199.765074,160.604830,196.372840,97.901997,192.274991,-0.000464,0.038079,108.666682,66.316335,196.327218,20.930751,57.540189,0.685519,717396.556460,0.861567,8.946389,24.679596,3.990589,0.068676,0.062168,150.719655,99.118305,71.858094,32.000000,32.000000,32.000000,32.000000,32.000000,70.937801,61.797089,108.545595,98.987342,23.393800,38.696203,49.000000,42.216399,31.100000,27.000000,75.817012,158.675241,58.540101,0.676138,160.168988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.979081,49.080999,199.192985,163.650748,180.572020,176.432421,158.708783,14.238932,196.614867,0.944801,48.889063,48.433773,161.993522,199.549034,160.586697,196.262591,97.888566,192.404352,-0.000465,0.038048,108.665722,66.342866,196.299722,20.929441,57.569669,0.684924,717130.654694,0.861579,8.872580,24.504664,3.986547,0.070065,0.062731,150.708857,98.997754,71.860618,32.000000,32.000000,32.000000,32.000000,32.000000,70.894608,61.766832,108.570040,98.987342,23.430525,38.696203,49.000000,42.235525,31.100000,27.000000,75.792091,158.708783,58.460353,0.675506,159.867847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.935752,49.057362,199.191143,163.644860,180.612045,176.455574,158.676167,14.226517,196.500957,0.941545,48.908325,48.198006,161.966066,199.768255,160.582136,196.281630,97.846212,191.602667,-0.000466,0.038091,108.667130,66.234071,196.240970,20.927051,57.604954,0.685119,716840.284864,0.862128,8.891352,24.520042,3.988910,0.069038,0.062092,150.644131,98.979121,71.821430,32.000000,32.000000,32.000000,32.000000,32.000000,70.877560,61.756722,108.581778,98.987342,23.445692,38.696203,49.000000,42.232378,31.100000,27.000000,75.757363,158.676167,58.376061,0.673417,160.233032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.960821,49.057362,199.112004,163.644860,180.598968,176.461297,158.788596,14.226802,196.600285,0.942781,48.961248,48.337500,161.987247,199.722246,160.590567,196.195537,97.773176,192.395976,-0.000465,0.038111,108.687339,66.192864,196.403598,20.925367,57.483411,0.684214,716817.847012,0.860899,8.835143,24.581712,3.985527,0.066309,0.060347,150.616483,98.953920,71.816631,32.000000,32.000000,32.000000,32.000000,32.000000,70.871929,61.769048,108.637837,98.987342,23.436053,38.696203,49.000000,42.223018,31.100000,27.000000,75.746880,158.788596,58.574197,0.673790,159.946368,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.936088,49.055713,199.280115,163.629159,180.604478,176.448063,158.770332,14.230655,196.571778,0.939832,49.031166,48.338592,161.976311,199.742294,160.599546,196.289191,97.792227,192.315270,-0.000466,0.038128,108.714739,66.235759,196.356056,20.924092,57.603999,0.684363,717030.018135,0.861962,8.856251,24.324721,3.988948,0.070493,0.063353,150.607146,98.995019,71.850188,32.000000,32.000000,32.000000,32.000000,32.000000,70.876436,61.777794,108.700728,98.987342,23.421577,38.696203,49.000000,42.205240,31.100000,27.000000,75.736397,158.770332,58.579534,0.675323,160.011671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848855,49.087046,199.203578,163.627197,180.605165,176.435784,158.741605,14.231083,196.589857,0.940356,49.052670,48.181131,161.954968,199.782637,160.565000,196.169341,97.805838,192.326962,-0.000465,0.038145,108.724164,66.364911,196.307700,20.923220,57.589610,0.685330,717287.459685,0.860899,8.830360,24.693979,3.985363,0.068372,0.061676,150.626091,99.074422,71.833404,32.000000,32.000000,32.000000,32.000000,32.000000,70.869868,61.814314,108.747522,98.987342,23.449418,38.696203,49.000000,42.216444,31.100000,27.000000,75.724075,158.741605,58.443639,0.672567,160.139011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.886530,49.110132,199.157374,163.636169,180.588400,176.431146,158.843404,14.230370,196.537824,0.940294,49.081763,48.331322,161.952077,199.867478,160.572259,196.312864,97.843535,191.151895,-0.000467,0.038162,108.736335,65.970021,196.343697,20.921927,57.526720,0.684555,717194.844788,0.861404,8.854256,24.644837,3.990703,0.066979,0.060280,150.605899,99.111672,71.834797,32.000000,32.000000,32.000000,32.000000,32.000000,70.877039,61.848379,108.795487,98.987342,23.456249,38.696203,49.000000,42.264119,31.100000,27.000000,75.744725,158.843404,58.665647,0.673155,160.117729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.918450,49.110132,199.136209,163.636169,180.585942,176.431208,158.820283,14.225803,196.583433,0.939773,49.089503,48.150835,161.952092,199.732861,160.555724,196.175633,97.854909,191.417165,-0.000469,0.038139,108.744352,66.205260,196.374699,20.920931,57.537989,0.685622,717280.874633,0.863252,8.975763,24.635585,3.996152,0.070284,0.062265,150.642858,99.192041,71.827864,32.000000,32.000000,32.000000,32.000000,32.000000,70.864206,61.838759,108.841258,98.987342,23.440895,38.696203,49.000000,42.240519,31.100000,27.000000,75.763118,158.820283,58.711787,0.675603,159.969617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.913946,49.123325,199.007887,163.647103,180.670342,176.431539,158.731546,14.234937,196.497282,0.939958,49.086699,48.231603,161.970578,199.554690,160.594931,196.289072,97.892816,192.305350,-0.000469,0.038163,108.772914,65.961029,196.232584,20.919336,57.529984,0.685832,717110.529489,0.862008,8.959889,24.158668,3.992207,0.067921,0.060883,150.665784,99.232707,71.851789,32.000000,32.000000,32.000000,32.000000,32.000000,70.861402,61.870701,108.896572,98.987342,23.434985,38.696203,49.000000,42.220853,31.100000,27.000000,75.773607,158.731546,58.342776,0.672517,160.052150,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888325,49.121401,199.090253,163.648505,180.685985,176.432310,158.750731,14.228658,196.483158,0.942406,49.052241,48.222888,161.940005,199.642145,160.548505,196.241396,97.853638,192.203575,-0.000470,0.038176,108.774678,66.174137,196.347206,20.917932,57.504507,0.685252,717040.914046,0.861521,8.926897,24.246624,3.989231,0.069855,0.063238,150.655708,99.174322,71.817164,32.000000,32.000000,32.000000,32.000000,32.000000,70.860810,61.871359,108.917794,98.987342,23.384099,38.696203,49.000000,42.222209,31.100000,27.000000,75.772514,158.750731,58.538334,0.671552,160.088854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.913940,49.108758,199.047643,163.638131,180.668828,176.433835,158.793192,14.226374,196.407818,0.942339,49.005481,48.016096,161.942707,199.561995,160.553468,196.146867,97.807184,191.179405,-0.000470,0.038194,108.752720,66.065999,196.160390,20.917097,57.539035,0.685112,716975.873094,0.862122,8.944744,24.540546,3.987020,0.068207,0.060084,150.682811,99.183295,71.828186,32.000000,32.000000,32.000000,32.000000,32.000000,70.880788,61.889877,108.957626,98.987342,23.414587,38.696203,49.000000,42.235509,31.100000,27.000000,75.769276,158.793192,58.377954,0.675568,160.175360,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.944339,49.100513,199.161018,163.637570,180.713789,176.421674,158.685403,14.230941,196.544279,0.945075,49.060136,48.115526,161.937778,199.571306,160.541383,196.352875,97.833021,192.117871,-0.000471,0.037972,108.771788,66.271493,196.383589,20.915415,57.479589,0.685934,717133.882920,0.862509,8.969302,24.541759,3.990718,0.066477,0.060915,150.682171,99.163762,71.820600,32.000000,32.000000,32.000000,32.000000,32.000000,70.894413,61.903230,109.048230,98.987342,23.429353,38.696203,49.000000,42.215744,31.100000,27.000000,75.753355,158.685403,58.334555,0.673820,160.046840,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.933326,49.100513,199.113866,163.637570,180.756206,176.410075,158.778954,14.231369,196.437655,0.948357,49.077997,48.127325,161.977869,199.625062,160.562741,196.098568,97.860041,192.229466,-0.000470,0.037901,108.801886,66.213603,196.226406,20.914599,57.555118,0.685082,717205.564847,0.861764,8.930185,24.205324,3.987817,0.069438,0.060945,150.725563,99.200777,71.834217,32.000000,32.000000,32.000000,32.000000,32.000000,70.929968,61.944614,109.092777,98.987342,23.432722,38.696203,49.000000,42.198294,31.100000,27.000000,75.741385,158.778954,58.333996,0.675237,160.136336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846389,49.114255,199.021034,163.642337,180.757631,176.409245,158.754314,14.236649,196.403057,0.948116,49.033528,48.099467,161.913992,199.535136,160.513417,196.144756,97.848304,191.291542,-0.000470,0.037882,108.758387,66.041806,196.090717,20.912942,57.500360,0.685636,717038.896118,0.861686,8.890531,24.530396,3.987659,0.069352,0.061268,150.688644,99.118843,71.820226,32.000000,32.000000,32.000000,32.000000,32.000000,70.915823,61.916072,109.114515,98.987342,23.383518,38.696203,49.000000,42.202017,31.100000,27.000000,75.751066,158.754314,58.452185,0.675587,159.728665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
