OSU 80 Ton Compressor Load Stand
49.879405,49.113705,198.976252,163.639533,180.749248,176.405454,158.711581,14.230227,196.532125,0.945227,49.009767,48.108802,161.916655,199.601837,160.526617,196.280614,97.918917,191.561650,-0.000469,0.037853,108.779219,66.161985,196.141564,20.911346,57.556741,0.684706,716919.536847,0.861333,8.901909,24.545017,3.987595,0.068198,0.062484,150.674510,99.138817,71.833210,32.000000,32.000000,32.000000,32.000000,32.000000,70.930782,61.981884,109.181882,98.987342,23.376846,38.696203,49.000000,42.250947,31.100000,27.000000,75.748682,158.711581,58.413167,0.675564,160.036572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899327,49.101337,199.021045,163.615141,180.743122,176.392516,158.860595,14.230513,196.481908,0.940743,48.965250,48.183159,161.925047,199.578239,160.527878,196.172519,97.928831,192.130502,-0.000470,0.037850,108.765674,66.227939,196.184597,20.909928,57.475820,0.686219,717068.120766,0.863166,9.005523,24.206202,3.992687,0.070461,0.062992,150.687300,99.090942,71.811025,32.000000,32.000000,32.000000,32.000000,32.000000,70.913520,61.982451,109.167471,98.987342,23.362070,38.696203,49.000000,42.232018,31.100000,27.000000,75.745685,158.860595,58.500002,0.675045,159.957029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.919828,49.101337,199.038031,163.615141,180.755482,176.385119,158.685953,14.230655,196.461458,0.938516,48.938106,48.315039,161.900461,199.685039,160.501742,196.211288,97.971723,192.158233,-0.000470,0.037862,108.752169,66.258139,196.254572,20.908535,57.536601,0.685016,716783.258597,0.862744,8.970829,24.236675,3.989146,0.069674,0.061161,150.761650,99.055143,71.809322,32.000000,32.000000,32.000000,32.000000,32.000000,70.900471,61.991047,109.143975,98.987342,23.370989,38.696203,49.000000,42.219798,31.100000,27.000000,75.730017,158.685953,58.609807,0.674973,160.023787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.930937,49.078251,199.011446,163.608131,180.766214,176.353146,158.738578,14.232225,196.358427,0.940954,48.924043,48.240100,161.913555,199.603998,160.509217,196.222636,98.011379,191.693261,-0.000473,0.037849,108.752063,65.967629,196.155309,20.906771,57.493941,0.685774,716659.896778,0.861459,8.937866,24.439300,3.988451,0.069190,0.060339,150.903561,99.045807,71.834509,32.000000,32.000000,32.000000,32.000000,32.000000,70.907879,62.053830,109.123632,98.987342,23.430838,38.696203,49.000000,42.205076,31.100000,27.000000,75.699737,158.738578,58.444468,0.673768,160.112379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.925082,49.063959,199.059876,163.605888,180.735280,176.352615,158.890215,14.230370,196.349217,0.941857,48.945197,48.160925,161.915033,199.511026,160.535900,196.121527,98.006577,191.701690,-0.000472,0.037930,108.782865,66.091884,196.055069,20.905095,57.560581,0.684808,716461.766016,0.861977,8.916680,24.406756,3.987154,0.070120,0.061693,150.877379,98.981620,71.847449,32.000000,32.000000,32.000000,32.000000,32.000000,70.917386,62.129200,109.126824,98.987342,23.333245,38.696203,49.000000,42.197505,31.100000,27.000000,75.677646,158.890215,58.535449,0.672268,160.178508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846738,49.053240,198.915132,163.601122,180.708068,176.361717,158.755930,14.229228,196.436005,0.942642,48.924680,48.189347,161.898824,199.537040,160.514772,196.125275,98.050140,191.935778,-0.000471,0.038105,108.755815,66.153471,196.097654,20.903136,57.554361,0.684939,716119.911349,0.861266,8.882114,24.193428,3.985734,0.068979,0.062876,150.935646,98.968162,71.803601,32.000000,32.000000,32.000000,32.000000,32.000000,70.905296,62.132480,109.124230,98.987342,23.371188,38.696203,49.000000,42.198812,31.100000,27.000000,75.668102,158.755930,58.681784,0.673800,160.018830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.848163,49.048567,199.023866,163.598318,180.715060,176.349808,158.748716,14.227801,196.532967,0.943729,48.962808,48.260854,161.901726,199.625748,160.503009,196.151065,98.126929,192.143462,-0.000471,0.038313,108.723530,66.087519,196.227733,20.901128,57.556759,0.684307,716108.588922,0.860519,8.873870,24.201380,3.987172,0.070347,0.062456,150.962300,98.895203,71.837374,32.000000,32.000000,32.000000,32.000000,32.000000,70.919276,62.180114,109.117565,98.987342,23.329665,38.696203,49.000000,42.242840,31.100000,27.000000,75.646605,158.748716,58.496540,0.672910,160.258641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.909254,49.048567,199.048161,163.598318,180.717741,176.330291,158.918990,14.229228,196.467875,0.944182,48.952194,48.312637,161.894602,199.513483,160.501891,196.295424,98.089535,192.326739,-0.000471,0.038517,108.673358,66.180915,196.328850,20.899497,57.568875,0.684992,716079.274192,0.862770,8.944148,24.245288,3.990535,0.069878,0.062847,150.980860,98.919639,71.813483,32.000000,32.000000,32.000000,32.000000,32.000000,70.927992,62.166304,109.092522,98.987342,23.353534,38.696203,49.000000,42.242211,31.100000,27.000000,75.630546,158.918990,58.521927,0.671832,160.184723,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867478,49.049942,199.230998,163.605047,180.795152,176.334815,158.842243,14.226660,196.544574,0.946348,49.022686,48.125702,161.904418,199.755475,160.516991,196.271994,98.066954,192.121262,-0.000470,0.038877,108.691426,66.172792,196.331666,20.898691,57.639825,0.685163,715768.533516,0.862712,8.938001,24.246038,3.992602,0.069274,0.062383,151.040759,98.924365,71.822459,32.000000,32.000000,32.000000,32.000000,32.000000,70.934683,62.184793,109.107511,98.987342,23.380107,38.696203,49.000000,42.202348,31.100000,27.000000,75.616301,158.842243,58.612313,0.674155,160.215172,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.852047,49.063959,199.181656,163.617384,180.799953,176.340635,158.820878,14.226374,196.415336,0.947742,49.069060,48.086756,161.917712,199.662600,160.516391,196.224119,98.028286,191.733933,-0.000472,0.039132,108.709868,66.131668,196.261059,20.898084,57.580307,0.684253,715743.482036,0.860520,8.874836,24.351805,3.988201,0.070355,0.062368,150.946880,98.914221,71.808855,32.000000,32.000000,32.000000,32.000000,32.000000,70.959305,62.173654,109.087958,98.987342,23.381363,38.696203,49.000000,42.228968,31.100000,27.000000,75.619062,158.820878,58.416268,0.673109,160.219932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831702,49.093092,199.145376,163.640935,180.757051,176.342474,158.799750,14.224519,196.482942,0.949508,49.102441,48.140454,161.908793,199.663526,160.486391,196.232369,98.099368,191.681637,-0.000472,0.039203,108.684996,66.156113,196.186272,20.897897,57.590602,0.684393,715886.258811,0.861763,8.919399,24.297728,3.995209,0.067699,0.059754,150.931687,98.867660,71.798739,32.000000,32.000000,32.000000,32.000000,32.000000,70.941170,62.182553,109.048667,98.987342,23.405346,38.696203,49.000000,42.237922,31.100000,27.000000,75.609518,158.799750,58.371805,0.673038,160.203881,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850780,49.131845,199.068654,163.660000,180.724955,176.348694,158.888173,14.228943,196.507142,0.944547,49.193204,48.122787,161.904912,199.830390,160.476108,196.207293,98.257899,191.930269,-0.000473,0.038943,108.701090,66.090131,196.310617,20.897674,57.561465,0.685221,716078.596900,0.862238,8.949375,24.191726,3.995456,0.068876,0.062240,150.916035,98.932987,71.802614,32.000000,32.000000,32.000000,32.000000,32.000000,70.972531,62.201678,109.018816,98.987342,23.371000,38.696203,49.000000,42.250049,31.100000,27.000000,75.632463,158.888173,58.773559,0.675415,159.766077,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847699,49.167850,198.963246,163.676823,180.698079,176.343772,158.924930,14.241073,196.507504,0.940584,49.194081,48.145638,161.938652,199.598451,160.494111,196.214371,98.174405,192.029732,-0.000473,0.038614,108.700725,66.102914,196.288321,20.897420,57.548122,0.685333,715940.963171,0.862824,8.999556,24.101094,3.996359,0.069013,0.063404,150.937326,98.939036,71.834462,32.000000,32.000000,32.000000,32.000000,32.000000,71.006873,62.204551,108.984320,98.987342,23.370611,38.696203,49.000000,42.240379,31.100000,27.000000,75.668483,158.924930,58.293535,0.676161,160.194873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792876,49.167850,199.044284,163.676823,180.630480,176.341223,158.745871,14.234080,196.366493,0.942605,49.179865,48.045893,161.924810,199.741138,160.499427,196.193036,97.995830,191.781307,-0.000473,0.038345,108.705997,66.110133,196.281818,20.897076,57.532652,0.685356,715509.048365,0.862101,9.018572,24.035472,3.993291,0.069766,0.062872,150.929109,98.953225,71.825175,32.000000,32.000000,32.000000,32.000000,32.000000,70.998638,62.233923,109.001527,98.987342,23.319738,38.696203,49.000000,42.241361,31.100000,27.000000,75.707047,158.745871,58.298169,0.671222,160.233622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.880878,49.176096,199.053125,163.678505,180.541385,176.329830,158.840863,14.232225,196.636598,0.940393,49.166623,48.126719,161.922157,199.719326,160.497522,196.295650,97.795648,192.299700,-0.000472,0.038107,108.714153,66.215603,196.436106,20.896364,57.563268,0.685350,715857.033403,0.862024,9.057765,24.156109,3.991423,0.068755,0.062155,150.857979,98.986398,71.829309,32.000000,32.000000,32.000000,32.000000,32.000000,70.998197,62.218819,108.987107,98.987342,23.346598,38.696203,49.000000,42.274035,31.100000,27.000000,75.720705,158.840863,58.565380,0.676586,160.256753,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868679,49.183791,199.166421,163.682711,180.543429,176.315311,158.827566,14.236221,196.472580,0.939323,49.165661,48.128440,161.928258,199.660832,160.507020,196.295246,97.757772,192.012801,-0.000470,0.037843,108.680099,66.201793,196.283143,20.896465,57.584003,0.686402,716502.762137,0.864040,9.114499,24.241887,3.997445,0.068199,0.061055,150.898501,99.066943,71.820630,32.000000,32.000000,32.000000,32.000000,32.000000,71.022752,62.237350,108.978663,98.987342,23.347495,38.696203,49.000000,42.224865,31.100000,27.000000,75.727125,158.827566,58.593579,0.677389,159.975557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.827496,49.187090,199.066261,163.696169,180.507885,176.309213,158.806974,14.232082,196.511262,0.939664,49.113697,48.051368,161.926435,199.698571,160.514221,196.265520,97.827289,192.433415,-0.000468,0.037511,108.689192,66.134272,196.359115,20.896416,57.624337,0.684947,717047.801720,0.861795,9.031697,24.635607,3.990570,0.068537,0.061219,150.848395,99.068563,71.833722,32.000000,32.000000,32.000000,32.000000,32.000000,71.017010,62.245787,108.974709,98.987342,23.355946,38.696203,49.000000,42.231320,31.100000,27.000000,75.744632,158.806974,58.410589,0.673227,160.163244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823497,49.187090,199.183061,163.696169,180.502757,176.288257,158.921849,14.232082,196.549180,0.939810,49.081303,48.206658,161.947851,199.650968,160.520631,196.247592,97.899337,191.849992,-0.000468,0.037486,108.692883,66.151751,196.332357,20.896305,57.542930,0.685093,717140.154144,0.862049,9.052005,24.566421,3.993818,0.067396,0.060686,150.837896,99.117254,71.841735,32.000000,32.000000,32.000000,32.000000,32.000000,71.051010,62.233239,108.963339,98.987342,23.390268,38.696203,49.000000,42.255286,31.100000,27.000000,75.755825,158.921849,58.604217,0.673289,160.252544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.894244,49.171698,199.070656,163.695608,180.529711,176.281681,158.946212,14.230085,196.539990,0.939059,49.034320,48.149594,161.945116,199.634411,160.519019,196.170787,97.894852,192.140032,-0.000467,0.037295,108.680188,66.048800,196.366744,20.896442,57.632090,0.684851,716953.097921,0.862930,9.097904,24.653824,3.995109,0.069506,0.061011,150.843150,99.086694,71.830921,32.000000,32.000000,32.000000,32.000000,32.000000,71.044676,62.218462,108.957718,98.987342,23.389609,38.696203,49.000000,42.259205,31.100000,27.000000,75.748107,158.946212,58.778103,0.675632,160.155534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862894,49.148336,199.052622,163.688318,180.528465,176.288319,158.878800,14.230370,196.410343,0.942475,49.000012,48.226874,161.960705,199.651873,160.516206,196.157382,97.905228,192.051351,-0.000467,0.037025,108.690382,66.020498,196.202239,20.896263,57.582470,0.686080,716617.986982,0.862281,9.102042,24.364046,3.997774,0.070068,0.062723,150.842325,99.116316,71.843602,32.000000,32.000000,32.000000,32.000000,32.000000,71.059396,62.235013,108.955269,98.987342,23.356927,38.696203,49.000000,42.218918,31.100000,27.000000,75.730066,158.878800,58.414357,0.673656,160.236651,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817995,49.120027,199.205648,163.677664,180.486574,176.290214,158.900268,14.230941,196.640870,0.938987,48.943921,48.068581,161.947282,199.773170,160.497867,196.438113,97.890083,192.311312,-0.000467,0.036691,108.674317,65.887117,196.307557,20.896058,57.606252,0.683815,716491.011120,0.860721,9.013481,24.476835,3.989852,0.066611,0.059907,150.798391,99.144923,71.833048,32.000000,32.000000,32.000000,32.000000,32.000000,71.072761,62.234698,108.964912,98.987342,23.341188,38.696203,49.000000,42.237431,31.100000,27.000000,75.704474,158.900268,58.572844,0.670482,160.334566,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.877939,49.094466,199.175724,163.662804,180.472634,176.299408,158.847253,14.232368,196.538351,0.939924,48.972304,48.032485,161.921726,199.773615,160.483548,196.395047,97.788908,192.341469,-0.000468,0.036609,108.661350,66.245966,196.282063,20.895765,57.641466,0.684721,716465.324518,0.861664,9.022533,24.433358,3.991999,0.070320,0.063534,150.786676,99.075168,71.832801,32.000000,32.000000,32.000000,32.000000,32.000000,71.062374,62.221689,108.932825,98.987342,23.393267,38.696203,49.000000,42.263301,31.100000,27.000000,75.702912,158.847253,58.721740,0.674969,160.241450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.844971,49.087320,199.202210,163.663645,180.441328,176.303642,158.937588,14.230085,196.592617,0.937127,48.972254,48.148944,161.941187,199.744668,160.528625,196.278516,97.718551,192.059881,-0.000467,0.036579,108.682223,66.162985,196.323670,20.895682,57.702192,0.685316,716521.695170,0.862351,9.040675,24.545503,3.998668,0.068485,0.062283,150.831818,99.083947,71.855045,32.000000,32.000000,32.000000,32.000000,32.000000,71.051115,62.242558,108.936746,98.987342,23.368059,38.696203,49.000000,42.229518,31.100000,27.000000,75.672845,158.937588,58.574647,0.674006,160.355691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853464,49.087320,199.189402,163.663645,180.436446,176.314380,158.796970,14.218383,196.605921,0.936697,48.926460,48.010378,161.932445,199.655426,160.507453,196.256546,97.679442,192.298101,-0.000466,0.036592,108.690379,66.073200,196.268404,20.895789,57.632685,0.684071,716764.252683,0.861470,8.953106,24.657924,3.993263,0.067275,0.060155,150.802832,98.969450,71.845863,32.000000,32.000000,32.000000,32.000000,32.000000,71.048096,62.241183,108.938597,98.987342,23.392916,38.696203,49.000000,42.247926,31.100000,27.000000,75.660015,158.796970,58.525172,0.671486,160.363913,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817849,49.065333,199.198781,163.652711,180.409580,176.306464,159.023114,14.227516,196.523856,0.936753,48.881182,48.079451,161.922898,199.608613,160.514439,196.239440,97.640823,192.197209,-0.000465,0.036585,108.679678,66.163847,196.347859,20.895639,57.560690,0.683819,717031.737229,0.861617,8.980056,24.623219,3.996435,0.070606,0.062712,150.758740,99.011942,71.831171,32.000000,32.000000,32.000000,32.000000,32.000000,71.040044,62.232628,108.965936,98.987342,23.349664,38.696203,49.000000,42.243266,31.100000,27.000000,75.631363,159.023114,58.657191,0.673633,160.255809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.836099,49.037849,199.032283,163.649066,180.376460,176.300835,158.885881,14.232653,196.544520,0.935287,48.828682,48.167756,161.922967,199.713701,160.502095,196.311398,97.803469,192.316942,-0.000464,0.036580,108.697366,66.187444,196.329665,20.895252,57.654430,0.684550,717202.435160,0.862269,8.971272,24.751217,3.995498,0.069895,0.063279,150.941688,99.160729,71.857244,32.000000,32.000000,32.000000,32.000000,32.000000,71.064157,62.221816,109.025389,98.987342,23.384034,38.696203,49.000000,42.261402,31.100000,27.000000,75.590858,158.885881,58.653368,0.674111,160.299829,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819009,49.007341,199.096052,163.638412,180.438036,176.290939,158.845150,14.220809,196.579419,0.932286,48.799237,48.263770,161.928058,199.721814,160.491397,196.276737,97.815260,192.276040,-0.000463,0.036582,108.684479,65.870614,196.289267,20.895233,57.638419,0.685785,717290.011027,0.861635,8.986132,24.752199,3.998542,0.066595,0.059495,150.898537,99.276812,71.832353,32.000000,32.000000,32.000000,32.000000,32.000000,71.041182,62.212837,109.026719,98.987342,23.325874,38.696203,49.000000,42.254979,31.100000,27.000000,75.577597,158.845150,58.452618,0.672966,160.356556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.874750,48.982331,199.045103,163.630000,180.482346,176.284856,159.020155,14.230227,196.476556,0.932405,48.807998,48.120173,161.916297,199.779817,160.516478,196.229113,97.803097,192.545338,-0.000463,0.036532,108.672134,66.154634,196.308312,20.895777,57.665014,0.683954,716642.659301,0.861934,8.939762,24.634217,3.993737,0.069605,0.062815,150.859704,99.208903,71.826680,32.000000,32.000000,32.000000,32.000000,32.000000,71.052651,62.200137,109.017085,98.987342,23.385994,38.696203,49.000000,42.265847,31.100000,27.000000,75.530315,159.020155,58.809385,0.672306,160.153763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840129,48.982331,199.648438,163.630000,180.477099,176.283340,158.792335,14.232225,196.637905,0.928440,48.813021,48.216547,161.917258,199.703949,160.485843,196.303147,97.729527,192.323860,-0.000462,0.036682,108.689059,66.079854,196.353547,20.896211,57.611193,0.684410,716513.201431,0.862361,8.926940,24.607171,3.996387,0.070311,0.062473,150.880162,99.141853,71.835938,32.000000,32.000000,32.000000,32.000000,32.000000,71.035063,62.201628,109.002355,98.987342,23.332872,38.696203,49.000000,42.234146,31.100000,27.000000,75.486007,158.792335,58.688257,0.674876,160.218122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.889116,48.973261,199.094183,163.623271,180.411397,176.290059,158.946534,14.229514,196.400988,0.926683,48.800622,48.140739,161.922232,199.772397,160.528067,196.268003,97.809345,191.508536,-0.000463,0.036811,108.683798,65.953156,196.326851,20.896935,57.649525,0.683211,716409.900192,0.860252,8.844268,24.719729,3.990899,0.070229,0.062763,150.889909,99.145734,71.855281,32.000000,32.000000,32.000000,32.000000,32.000000,71.065833,62.227698,108.997462,98.987342,23.398652,38.696203,49.000000,42.224545,31.100000,27.000000,75.448103,158.946534,58.609879,0.669916,160.258995,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.854143,48.962268,199.264889,163.618505,180.394384,176.283460,159.063996,14.230798,196.635988,0.927797,48.861824,48.122530,161.901396,199.757977,160.506817,196.315899,97.868708,192.337777,-0.000463,0.036746,108.674234,66.174644,196.337110,20.897750,57.700137,0.685761,716685.085781,0.862144,8.880075,24.710738,4.005777,0.068447,0.062061,150.886404,99.178942,71.848150,32.000000,32.000000,32.000000,32.000000,32.000000,71.060656,62.277747,109.014038,98.987342,23.422941,38.696203,49.000000,42.225101,31.100000,27.000000,75.414431,159.063996,58.766239,0.673176,160.272961,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824141,48.963367,199.177698,163.614580,180.407110,176.278302,158.818698,14.227088,196.500710,0.931415,48.925271,48.224242,161.908190,199.711407,160.507980,196.380477,97.921768,192.373571,-0.000465,0.036545,108.662822,66.251958,196.371742,20.899171,57.651292,0.683339,716343.201425,0.860379,8.820345,24.326378,3.990734,0.068253,0.062898,150.870491,99.200241,71.835854,32.000000,32.000000,32.000000,32.000000,32.000000,71.039559,62.276948,109.033518,98.987342,23.422699,38.696203,49.000000,42.245386,31.100000,27.000000,75.390410,158.818698,58.737155,0.672142,160.255691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793025,48.990576,199.224945,163.624113,180.372705,176.289467,158.865557,14.228229,196.592233,0.932397,48.987823,48.212064,161.902041,199.815117,160.493920,196.348371,97.922164,191.311036,-0.000465,0.036552,108.639133,66.090887,196.285756,20.900657,57.687984,0.683542,716159.119162,0.860355,8.845515,24.576749,3.996957,0.066567,0.061169,150.838210,99.140455,71.853500,32.000000,32.000000,32.000000,32.000000,32.000000,71.036088,62.259202,109.059306,98.987342,23.429537,38.696203,49.000000,42.263071,31.100000,27.000000,75.367615,158.865557,58.528868,0.671142,160.427485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865285,48.990576,199.221895,163.624113,180.341201,176.303753,158.904885,14.227516,196.648559,0.933643,49.018290,48.082212,161.914286,199.769254,160.496031,196.427028,97.887651,192.085226,-0.000465,0.036505,108.598112,66.009313,196.420465,20.901686,57.683837,0.684257,716002.550660,0.862238,8.877653,24.537034,3.997614,0.067819,0.061318,150.841279,99.069068,71.850136,32.000000,32.000000,32.000000,32.000000,32.000000,71.028881,62.263227,109.080766,98.987342,23.410668,38.696203,49.000000,42.281892,31.100000,27.000000,75.372802,158.904885,58.607733,0.671608,160.362300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816856,49.024931,199.220393,163.638972,180.315215,176.338283,158.827876,14.232653,196.712207,0.933226,49.074297,48.103431,161.919870,199.774228,160.493350,196.298523,97.870585,191.442298,-0.000464,0.036520,108.591605,66.253439,196.352017,20.903758,57.689805,0.684415,716118.701332,0.862703,8.937070,24.139643,4.001061,0.067681,0.062005,150.862738,99.138287,71.864884,32.000000,32.000000,32.000000,32.000000,32.000000,71.054523,62.288300,109.107953,98.987342,23.465067,38.696203,49.000000,42.289850,31.100000,27.000000,75.381199,158.827876,58.727058,0.674582,160.215329,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879497,49.059561,199.229748,163.669813,180.359224,176.333440,158.939717,14.226517,196.573196,0.932482,49.129452,48.192158,161.921031,199.849230,160.523854,196.296787,97.857532,192.472414,-0.000464,0.036504,108.556671,65.960614,196.227754,20.905274,57.655187,0.683632,716222.104056,0.861170,8.862300,24.463579,3.995202,0.071007,0.062065,150.857995,99.156546,71.877689,32.000000,32.000000,32.000000,32.000000,32.000000,71.046687,62.249392,109.138311,98.987342,23.411009,38.696203,49.000000,42.271460,31.100000,27.000000,75.401430,158.939717,58.493384,0.672855,160.290231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855003,49.087595,199.249455,163.689440,180.364543,176.328033,158.817950,14.227659,196.583654,0.929948,49.113273,48.063837,161.930116,199.756964,160.483678,196.382678,97.832511,191.411675,-0.000464,0.036532,108.559718,65.937906,196.502187,20.906735,57.544228,0.684355,716541.733337,0.862771,8.946758,24.240355,3.999056,0.066620,0.059409,150.802829,99.130353,71.874352,32.000000,32.000000,32.000000,32.000000,32.000000,71.049255,62.231466,109.152086,98.987342,23.421036,38.696203,49.000000,42.237077,31.100000,27.000000,75.391260,158.817950,58.453195,0.672267,160.360883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.801143,49.104910,199.294816,163.691683,180.343157,176.343236,158.903878,14.232939,196.715598,0.930539,49.118515,48.175027,161.929614,199.762244,160.491451,196.383231,97.857580,192.037106,-0.000464,0.036548,108.544481,66.042506,196.333703,20.908334,57.646604,0.684078,716594.595437,0.861021,8.916590,24.638118,3.994221,0.068356,0.062708,150.833359,99.098416,71.866128,32.000000,32.000000,32.000000,32.000000,32.000000,71.048701,62.247239,109.183194,98.987342,23.391987,38.696203,49.000000,42.250686,31.100000,27.000000,75.412352,158.903878,58.609897,0.674275,160.262733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841562,49.100513,199.182907,163.690841,180.395532,176.371402,158.954516,14.230085,196.683162,0.932478,49.062735,48.179157,161.943196,199.811737,160.519352,196.366361,97.855176,192.205002,-0.000464,0.036553,108.519616,66.300857,196.482260,20.909819,57.680556,0.685784,716722.894714,0.862193,8.969953,24.266968,3.996579,0.068291,0.061631,150.779065,99.051877,71.879802,32.000000,32.000000,32.000000,32.000000,32.000000,71.055404,62.204175,109.217321,98.987342,23.392009,38.696203,49.000000,42.284953,31.100000,27.000000,75.423423,158.954516,58.569942,0.675120,160.231773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.827961,49.100513,199.266630,163.690841,180.352784,176.384328,158.862178,14.230941,196.597886,0.929962,49.092222,48.193171,161.939456,199.794436,160.535166,196.327288,97.809687,192.259728,-0.000464,0.036517,108.497416,66.075630,196.407900,20.910544,57.616061,0.685439,716824.333380,0.862879,9.043000,24.475686,4.001812,0.067645,0.060861,150.817709,99.118792,71.859901,32.000000,32.000000,32.000000,32.000000,32.000000,71.058736,62.190789,109.181521,98.987342,23.407510,38.696203,49.000000,42.261506,31.100000,27.000000,75.415013,158.862178,58.403070,0.674173,160.459979,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876607,49.097490,199.164465,163.688318,180.384318,176.396454,158.848328,14.230085,196.561891,0.926220,49.091881,48.295138,161.933264,199.764625,160.533476,196.278353,97.760752,192.294947,-0.000463,0.036478,108.477358,66.279621,196.259222,20.911019,57.559770,0.684362,716891.239765,0.861954,8.996774,24.540754,3.996322,0.069591,0.063372,150.763861,99.160597,71.880922,32.000000,32.000000,32.000000,32.000000,32.000000,71.044441,62.160846,109.141921,98.987342,23.413356,38.696203,49.000000,42.270132,31.100000,27.000000,75.407589,158.848328,58.650555,0.673969,160.233071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831018,49.102987,199.141158,163.674299,180.436211,176.393704,158.812261,14.227801,196.525286,0.923725,49.092698,48.216509,161.956768,199.755307,160.527308,196.258305,97.769162,192.300500,-0.000463,0.036484,108.495887,65.981338,196.387139,20.911525,57.578558,0.685553,717113.375606,0.862779,9.010847,24.606658,3.999093,0.069962,0.063412,150.731178,99.176218,71.871851,32.000000,32.000000,32.000000,32.000000,32.000000,71.043861,62.140993,109.137530,98.987342,23.405462,38.696203,49.000000,42.242741,31.100000,27.000000,75.402818,158.812261,58.403755,0.676314,160.217650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.884758,49.113705,199.297877,163.669253,180.412496,176.381254,158.780102,14.227516,196.611295,0.927336,49.129812,48.169441,161.933641,199.706437,160.500752,196.341953,97.779134,192.321762,-0.000462,0.036710,108.518715,66.203706,196.343291,20.912458,57.611247,0.685412,717259.555756,0.861971,8.957506,24.668732,3.993144,0.068154,0.061513,150.744401,99.249964,71.887078,32.000000,32.000000,32.000000,32.000000,32.000000,71.040299,62.123152,109.119603,98.987342,23.384595,38.696203,49.000000,42.268855,31.100000,27.000000,75.404178,158.780102,58.638205,0.672665,160.185982,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855163,49.126898,199.132413,163.678785,180.423030,176.373187,158.796818,14.226802,196.438646,0.929619,49.109209,48.180586,161.935690,199.647160,160.479858,196.271648,97.782447,191.546145,-0.000462,0.037035,108.508153,66.401469,196.291671,20.913364,57.569200,0.685693,717289.719051,0.863044,9.010158,24.662392,3.996329,0.068909,0.060858,150.736140,99.225190,71.880949,32.000000,32.000000,32.000000,32.000000,32.000000,71.016451,62.113709,109.124463,98.987342,23.408692,38.696203,49.000000,42.238144,31.100000,27.000000,75.410814,158.796818,58.530527,0.676005,160.085667,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826368,49.126898,199.179114,163.678785,180.492760,176.370012,158.710106,14.226660,196.375089,0.927212,49.082019,48.171509,161.959296,199.666321,160.521189,196.200447,97.740931,192.309969,-0.000463,0.037284,108.510784,66.154333,196.161818,20.913275,57.513612,0.685008,717164.319608,0.862150,8.965294,24.660350,3.995166,0.066846,0.059653,150.718164,99.265976,71.892468,32.000000,32.000000,32.000000,32.000000,32.000000,71.047480,62.121195,109.164008,98.987342,23.392257,38.696203,49.000000,42.253275,31.100000,27.000000,75.422437,158.710106,58.737336,0.673011,160.039641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830441,49.126623,199.081631,163.681869,180.597554,176.387534,158.673597,14.235650,196.572850,0.926288,49.078254,48.103342,161.945947,199.611513,160.488253,196.355466,97.687530,192.111317,-0.000463,0.037532,108.501739,66.141597,196.315693,20.913342,57.524467,0.685454,717166.933445,0.862621,9.009091,24.367345,3.994218,0.070072,0.062511,150.726173,99.221481,71.879455,32.000000,32.000000,32.000000,32.000000,32.000000,71.030673,62.114261,109.152140,98.987342,23.329737,38.696203,49.000000,42.270287,31.100000,27.000000,75.421573,158.673597,58.487669,0.674196,160.148453,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847551,49.116729,199.081827,163.678505,180.594038,176.393256,158.803996,14.225518,196.401732,0.924927,49.023792,48.127159,161.931397,199.586495,160.466528,196.262704,97.659461,192.076372,-0.000464,0.037789,108.506138,66.076741,196.236055,20.912866,57.548375,0.686573,717348.724093,0.863631,9.038881,24.694154,3.997464,0.067426,0.060470,150.718632,99.155341,71.866766,32.000000,32.000000,32.000000,32.000000,32.000000,71.008396,62.085044,109.157355,98.987342,23.372404,38.696203,49.000000,42.269251,31.100000,27.000000,75.420950,158.803996,58.544717,0.672269,160.096997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.889409,49.099414,199.055731,163.660561,180.571744,176.387103,158.805811,14.231512,196.539947,0.922936,48.978113,48.172462,161.923683,199.669373,160.450148,196.277987,97.713272,191.082680,-0.000465,0.038106,108.507293,66.150691,196.189349,20.912476,57.572986,0.686220,717585.990619,0.863836,9.034390,24.673440,3.995181,0.068732,0.062960,150.676450,99.189012,71.862883,32.000000,32.000000,32.000000,32.000000,32.000000,70.999467,62.059683,109.179148,98.987342,23.339118,38.696203,49.000000,42.261896,31.100000,27.000000,75.408616,158.805811,58.540822,0.674919,160.243378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.883030,49.099414,199.052425,163.660561,180.658808,176.400828,158.790014,14.236934,196.612542,0.924316,48.984737,48.136951,161.910161,199.746283,160.473843,196.230442,97.765370,192.238460,-0.000465,0.038370,108.508348,66.285164,196.369678,20.912431,57.553586,0.685727,717658.767620,0.862802,9.006795,24.688465,3.993814,0.068317,0.060319,150.685060,99.171629,71.866254,32.000000,32.000000,32.000000,32.000000,32.000000,71.006508,62.069732,109.204410,98.987342,23.400922,38.696203,49.000000,42.236081,31.100000,27.000000,75.387275,158.790014,58.396651,0.674057,160.130868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.890688,49.099414,199.100427,163.660561,180.654198,176.395971,158.796026,14.226660,196.480506,0.923441,48.974700,48.113194,161.926376,199.749095,160.496106,196.159539,97.766276,192.308826,-0.000465,0.038632,108.539636,66.289428,196.289897,20.912168,57.516263,0.684794,717335.083073,0.861915,8.946195,24.262997,3.989940,0.070096,0.063665,150.704525,99.155281,71.859105,32.000000,32.000000,32.000000,32.000000,32.000000,71.017360,62.063944,109.245376,98.987342,23.350502,38.696203,49.000000,42.239871,31.100000,27.000000,75.382778,158.796026,58.374312,0.673472,160.176423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.881252,49.071654,199.088310,163.637851,180.647360,176.372373,158.786875,14.227944,196.372615,0.923086,48.982747,48.161910,161.934988,199.657136,160.517524,196.060266,97.804859,192.102305,-0.000464,0.038871,108.581101,66.155617,196.109259,20.912184,57.511124,0.685152,717257.394450,0.862191,8.952788,24.643042,3.990384,0.068645,0.061513,150.735679,99.152488,71.862301,32.000000,32.000000,32.000000,32.000000,32.000000,71.026037,62.069363,109.298949,98.987342,23.403787,38.696203,49.000000,42.234716,31.100000,27.000000,75.349960,158.786875,58.474993,0.675260,160.045856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.875241,49.058462,198.951171,163.622150,180.707442,176.348379,158.555698,14.230227,196.430467,0.925949,48.936582,48.188234,161.915971,199.640443,160.495839,196.210208,97.956618,192.051045,-0.000465,0.039124,108.552988,65.975433,196.163427,20.911975,57.529461,0.685605,717226.899551,0.861987,8.944872,24.668383,3.990733,0.069216,0.061933,150.799013,99.194126,71.843166,32.000000,32.000000,32.000000,32.000000,32.000000,71.013749,62.051917,109.287358,98.987342,23.364520,38.696203,49.000000,42.240054,31.100000,27.000000,75.341511,158.555698,58.365819,0.675527,160.095305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.847879,49.048293,198.993763,163.602244,180.709313,176.324011,158.766228,14.227944,196.432596,0.926299,48.967162,48.162722,161.911934,199.673494,160.480509,196.132465,98.082873,192.219675,-0.000463,0.039286,108.561414,66.150063,196.276171,20.910847,57.571075,0.685597,716943.792004,0.862035,8.926868,24.552747,3.991245,0.068789,0.062858,150.940013,99.252436,71.847542,32.000000,32.000000,32.000000,32.000000,32.000000,70.991886,62.046995,109.293445,98.987342,23.337270,38.696203,49.000000,42.219620,31.100000,27.000000,75.314909,158.766228,58.375952,0.674296,160.154196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899404,49.046644,199.161348,163.591029,180.727886,176.300826,158.689662,14.230655,196.493655,0.928390,49.019125,48.170144,161.925646,199.723809,160.515312,196.187656,98.108953,192.309231,-0.000464,0.039298,108.572049,66.160779,196.202850,20.910383,57.569921,0.684990,716317.277852,0.863258,8.919890,24.381854,3.988977,0.067760,0.060386,150.906199,99.235964,71.887326,32.000000,32.000000,32.000000,32.000000,32.000000,71.018627,62.105856,109.316431,98.987342,23.348622,38.696203,49.000000,42.257451,31.100000,27.000000,75.293242,158.689662,58.564929,0.675174,160.076423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891912,49.046644,199.066480,163.591029,180.783942,176.284769,158.693406,14.229228,196.456271,0.927218,49.064724,48.084087,161.910462,199.758207,160.480916,196.114681,98.021756,192.329678,-0.000465,0.039263,108.583453,66.213586,196.252818,20.909819,57.555064,0.684820,715812.448644,0.862496,8.938020,24.318531,3.992021,0.068373,0.062063,150.862491,99.227494,71.871526,32.000000,32.000000,32.000000,32.000000,32.000000,70.998137,62.089755,109.296551,98.987342,23.378952,38.696203,49.000000,42.227063,31.100000,27.000000,75.279707,158.693406,58.474885,0.675377,160.020089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865671,49.062584,199.118472,163.584861,180.812362,176.278981,158.904666,14.228229,196.437948,0.931718,49.074865,48.267455,161.894946,199.642535,160.498474,196.097058,97.941421,191.933799,-0.000463,0.039289,108.577529,66.138914,196.197487,20.909437,57.576196,0.684527,715566.059432,0.861804,8.883093,24.325856,3.991257,0.068012,0.060433,150.852616,99.215857,71.871804,32.000000,32.000000,32.000000,32.000000,32.000000,70.988470,62.079566,109.281076,98.987342,23.347279,38.696203,49.000000,42.230137,31.100000,27.000000,75.283962,158.904666,58.580796,0.672897,160.073118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.846441,49.083198,199.196032,163.595234,180.744231,176.283651,158.757140,14.236078,196.567721,0.930118,49.129777,48.165171,161.900018,199.652183,160.490389,196.235779,97.940590,192.293269,-0.000463,0.039293,108.584608,66.167019,196.294747,20.909189,57.573888,0.684499,715801.646675,0.861849,8.890836,24.420680,3.989955,0.068132,0.059897,150.843478,99.176112,71.896337,32.000000,32.000000,32.000000,32.000000,32.000000,70.999042,62.090251,109.259627,98.987342,23.314496,38.696203,49.000000,42.244130,31.100000,27.000000,75.292006,158.757140,58.687969,0.673731,159.923472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.895333,49.107659,199.174538,163.604487,180.673101,176.283081,158.717947,14.231797,196.482048,0.928923,49.184152,48.191915,161.885058,199.717098,160.454711,196.294407,98.012758,191.906025,-0.000463,0.039290,108.569083,66.206353,196.279371,20.909570,57.561465,0.684707,716103.404334,0.861217,8.933910,24.353270,3.993097,0.069233,0.063227,150.845252,99.152309,71.846979,32.000000,32.000000,32.000000,32.000000,32.000000,71.028532,62.091992,109.250768,98.987342,23.381305,38.696203,49.000000,42.255187,31.100000,27.000000,75.285201,158.717947,58.611105,0.672965,160.006911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.835360,49.139541,199.177140,163.617103,180.621331,176.273276,158.836621,14.223948,196.448703,0.927492,49.195445,48.194138,161.914282,199.633837,160.499413,196.187142,98.074499,192.040848,-0.000463,0.039335,108.577264,66.229379,196.232201,20.909596,57.558905,0.685227,716206.152090,0.862460,8.974412,24.488267,3.996194,0.068259,0.060612,150.798062,99.158217,71.877111,32.000000,32.000000,32.000000,32.000000,32.000000,71.052914,62.083963,109.271686,98.987342,23.320559,38.696203,49.000000,42.227077,31.100000,27.000000,75.305674,158.836621,58.454926,0.672219,160.209349,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837877,49.139541,199.027431,163.617103,180.579958,176.258587,158.733768,14.219810,196.533638,0.929628,49.230581,48.181390,161.901019,199.610395,160.473711,196.212502,98.038814,192.209745,-0.000463,0.039347,108.558374,66.043426,196.200163,20.909526,57.578612,0.684765,715948.328279,0.861790,8.948315,24.271557,3.991847,0.068058,0.060394,150.789006,99.122167,71.862636,32.000000,32.000000,32.000000,32.000000,32.000000,71.044906,62.077544,109.259447,98.987342,23.378522,38.696203,49.000000,42.260629,31.100000,27.000000,75.336392,158.733768,58.687121,0.672502,160.009940,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
