OSU 80 Ton Compressor Load Stand
49.839192,49.159880,199.131555,163.628038,180.471905,176.258707,158.850518,14.230370,196.554985,0.930310,49.264069,48.228174,161.904272,199.650237,160.476595,196.281572,97.943322,192.115831,-0.000463,0.039359,108.538341,66.221099,196.263423,20.908721,57.550070,0.685572,715854.208380,0.862327,9.042219,24.260166,3.996703,0.069949,0.063061,150.808468,99.141528,71.871326,32.000000,32.000000,32.000000,32.000000,32.000000,71.034406,62.085362,109.288905,98.987342,23.293912,38.696203,49.000000,42.241523,31.100000,27.000000,75.359729,158.850518,58.728934,0.675063,160.042316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.798900,49.192312,199.057604,163.639813,180.520724,176.242511,158.870237,14.229942,196.462051,0.931416,49.286035,48.092435,161.904921,199.824191,160.497558,196.185312,97.895515,192.213674,-0.000463,0.039426,108.545836,66.155165,196.302806,20.908807,57.608578,0.684873,715915.059083,0.862766,9.039617,24.358885,3.993497,0.067575,0.061272,150.855547,99.215343,71.867748,32.000000,32.000000,32.000000,32.000000,32.000000,71.056672,62.158548,109.305561,98.987342,23.315097,38.696203,49.000000,42.259260,31.100000,27.000000,75.396929,158.870237,58.175508,0.671937,160.326973,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.806244,49.224469,199.173577,163.661122,180.549433,176.233625,158.825351,14.227516,196.374311,0.929204,49.328213,48.145238,161.909700,199.609922,160.472252,196.214667,97.873352,191.681858,-0.000463,0.039654,108.530373,66.063383,196.130695,20.908493,57.551710,0.685502,716275.950010,0.862156,9.058593,24.419333,3.995481,0.065689,0.059736,150.858900,99.187592,71.860945,32.000000,32.000000,32.000000,32.000000,32.000000,71.050343,62.168486,109.319378,98.987342,23.325330,38.696203,49.000000,42.283328,31.100000,27.000000,75.405658,158.825351,58.301613,0.671742,160.283976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822332,49.248656,198.911551,163.684112,180.566109,176.223813,158.766099,14.228229,196.460829,0.930620,49.326189,48.079840,161.910939,199.478132,160.492302,196.168932,97.892718,192.033050,-0.000463,0.039658,108.545851,65.987320,196.119171,20.907526,57.520933,0.685126,716495.916678,0.862823,9.132724,24.503651,3.997229,0.068967,0.061266,150.916692,99.231406,71.873144,32.000000,32.000000,32.000000,32.000000,32.000000,71.059171,62.199187,109.351197,98.987342,23.322208,38.696203,49.000000,42.280883,31.100000,27.000000,75.450247,158.766099,58.487939,0.678449,160.113126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.806205,49.248656,199.062557,163.684112,180.599333,176.207735,158.779153,14.231083,196.441456,0.930253,49.250574,48.173334,161.903230,199.620524,160.474422,196.138375,97.816809,192.124217,-0.000463,0.039675,108.523759,66.020068,196.065246,20.906505,57.578720,0.686028,716585.029463,0.862960,9.157280,24.327193,3.998968,0.067877,0.062080,150.892407,99.239043,71.869369,32.000000,32.000000,32.000000,32.000000,32.000000,71.054806,62.217392,109.378980,98.987342,23.268094,38.696203,49.000000,42.273107,31.100000,27.000000,75.489378,158.779153,58.402024,0.677204,160.300577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.810315,49.240960,199.094789,163.687757,180.623713,176.166721,158.683024,14.231226,196.431956,0.929544,49.147370,48.117760,161.896858,199.705731,160.481956,196.181055,97.787791,191.948223,-0.000463,0.039684,108.469976,66.016127,196.177316,20.905152,57.585896,0.685560,716525.230502,0.862983,9.164815,24.439034,3.992418,0.069445,0.063031,150.899913,99.181982,71.848508,32.000000,32.000000,32.000000,32.000000,32.000000,71.044043,62.239181,109.397136,98.987342,23.308480,38.696203,49.000000,42.280512,31.100000,27.000000,75.503494,158.683024,58.613864,0.674225,160.115998,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.874649,49.227218,198.995217,163.689720,180.566589,176.164913,158.942823,14.232225,196.447828,0.931910,49.171653,48.090983,161.912623,199.521388,160.507908,196.092579,97.836185,191.691138,-0.000463,0.039690,108.495031,65.973020,196.163141,20.904152,57.589142,0.685387,716734.531865,0.863144,9.181506,24.548977,3.996742,0.068197,0.060717,150.889837,99.213862,71.867310,32.000000,32.000000,32.000000,32.000000,32.000000,71.058957,62.257185,109.463561,98.987342,23.323297,38.696203,49.000000,42.283570,31.100000,27.000000,75.505127,158.942823,58.653242,0.675725,160.006045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823408,49.211551,199.083098,163.682711,180.537672,176.157659,158.764359,14.229371,196.317002,0.932647,49.139067,48.246018,161.927896,199.574316,160.501391,196.128188,97.801993,191.961713,-0.000464,0.039672,108.505252,66.121433,196.157024,20.902765,57.598788,0.685151,716636.997335,0.863368,9.169557,24.512287,3.997059,0.066653,0.060847,150.867013,99.193758,71.899033,32.000000,32.000000,32.000000,32.000000,32.000000,71.047634,62.262074,109.512302,98.987342,23.286553,38.696203,49.000000,42.247266,31.100000,27.000000,75.518824,158.764359,58.616190,0.673135,160.070561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818481,49.201382,198.929576,163.661122,180.539397,176.157644,158.769545,14.229656,196.279370,0.932452,49.161458,48.142830,161.896488,199.573620,160.483844,196.050244,97.798773,192.126381,-0.000466,0.039664,108.490639,66.077612,196.053540,20.901492,57.490443,0.684043,716350.870216,0.860679,9.089258,24.367829,3.989907,0.065935,0.058674,150.815367,99.089836,71.872465,32.000000,32.000000,32.000000,32.000000,32.000000,71.041149,62.247146,109.483343,98.987342,23.297835,38.696203,49.000000,42.276921,31.100000,27.000000,75.515051,158.769545,58.568589,0.671633,160.096604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.827336,49.201382,199.029651,163.661122,180.538711,176.140933,158.849637,14.230513,196.375347,0.929485,49.137702,48.168052,161.925020,199.547812,160.486848,196.173171,97.870596,191.121838,-0.000466,0.039682,108.487790,66.056742,196.077075,20.900259,57.525116,0.684714,716469.838990,0.862558,9.126597,24.503122,3.995774,0.068448,0.061612,150.797438,99.107805,71.870152,32.000000,32.000000,32.000000,32.000000,32.000000,71.055234,62.236252,109.487620,98.987342,23.259764,38.696203,49.000000,42.281518,31.100000,27.000000,75.515661,158.849637,58.692927,0.672829,160.036572,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830524,49.200008,198.935407,163.663926,180.501832,176.121834,158.761415,14.227373,196.424180,0.930752,49.147352,48.174821,161.912723,199.618449,160.485437,196.182092,97.917931,192.218125,-0.000467,0.039675,108.488515,66.293082,196.255695,20.898394,57.580812,0.685660,716467.668176,0.862600,9.121526,24.567818,3.993088,0.067073,0.058290,150.777630,99.088079,71.870520,32.000000,32.000000,32.000000,32.000000,32.000000,71.071914,62.215416,109.470103,98.987342,23.295833,38.696203,49.000000,42.270200,31.100000,27.000000,75.527553,158.761415,58.568102,0.673038,160.055691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805802,49.197259,199.006565,163.674860,180.490963,176.109839,158.722023,14.228943,196.476906,0.932965,49.159068,48.209691,161.943175,199.494059,160.507294,196.170297,97.844709,191.911659,-0.000467,0.039672,108.497091,66.058930,196.102753,20.897214,57.566225,0.685320,716122.775282,0.861913,9.112362,24.120347,3.994387,0.066568,0.059972,150.788158,99.119666,71.881498,32.000000,32.000000,32.000000,32.000000,32.000000,71.086462,62.227605,109.423189,98.987342,23.316710,38.696203,49.000000,42.276899,31.100000,27.000000,75.534573,158.722023,58.449354,0.671684,160.302898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823033,49.193411,198.860014,163.676823,180.499848,176.092889,158.939757,14.240502,196.254913,0.932048,49.124857,48.077493,161.926470,199.503982,160.507862,196.032731,97.767593,192.026550,-0.000467,0.039660,108.470658,66.114595,196.049049,20.895987,57.581947,0.684309,715909.472249,0.862234,9.107690,24.482895,3.992240,0.069456,0.062849,150.763112,99.129715,71.876874,32.000000,32.000000,32.000000,32.000000,32.000000,71.081700,62.205621,109.387111,98.987342,23.274839,38.696203,49.000000,42.292002,31.100000,27.000000,75.544006,158.939757,58.651565,0.672773,160.039247,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.829265,49.193411,198.872715,163.676823,180.518964,176.098572,158.681861,14.229228,196.395963,0.930445,49.135085,48.110565,161.913007,199.494017,160.488355,196.208394,97.805840,191.825754,-0.000468,0.039681,108.480607,66.024584,196.234381,20.894072,57.545256,0.684912,716120.669704,0.862858,9.130527,24.441712,3.995650,0.067391,0.060535,150.759012,99.108932,71.875301,32.000000,32.000000,32.000000,32.000000,32.000000,71.095020,62.201074,109.339192,98.987342,23.255385,38.696203,49.000000,42.283689,31.100000,27.000000,75.549147,158.681861,58.327649,0.674563,160.221426,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822415,49.185441,198.973837,163.666169,180.460617,176.104964,158.837913,14.229656,196.416984,0.928356,49.110015,48.019540,161.923872,199.584908,160.466889,196.232291,97.915782,192.088183,-0.000468,0.039690,108.483639,66.202416,196.265320,20.892470,57.603133,0.684073,716281.206693,0.861253,9.108844,24.561733,3.991327,0.065946,0.059966,150.766105,99.133679,71.851458,32.000000,32.000000,32.000000,32.000000,32.000000,71.134776,62.162097,109.294237,98.987342,23.215252,38.696203,49.000000,42.281809,31.100000,27.000000,75.549900,158.837913,58.567850,0.671597,160.075636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792708,49.177470,198.994036,163.650748,180.426623,176.074915,158.801280,14.230798,196.272830,0.929648,49.083766,48.100276,161.934776,199.468759,160.530853,196.105657,98.019769,192.185147,-0.000467,0.039654,108.487148,65.918829,196.094492,20.891703,57.542569,0.684488,716164.292336,0.862560,9.102397,24.448487,3.991083,0.069675,0.062608,150.765303,99.112771,71.860564,32.000000,32.000000,32.000000,32.000000,32.000000,71.134378,62.164208,109.277133,98.987342,23.288425,38.696203,49.000000,42.304406,31.100000,27.000000,75.551723,158.801280,58.492176,0.675306,160.212654,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822749,49.167850,199.014531,163.639533,180.368472,176.045901,158.852437,14.226089,196.424203,0.932415,49.101201,48.198228,161.915959,199.586738,160.504854,196.217315,97.964041,191.632602,-0.000468,0.039629,108.489618,66.109166,196.159778,20.891230,57.601474,0.684140,715821.304038,0.861857,9.101513,24.436554,3.993661,0.069093,0.062426,150.717931,99.175062,71.861433,32.000000,32.000000,32.000000,32.000000,32.000000,71.144690,62.210649,109.294690,98.987342,23.234230,38.696203,49.000000,42.306433,31.100000,27.000000,75.548524,158.852437,58.407866,0.672871,160.188106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.869439,49.164552,198.902271,163.639253,180.379695,176.024232,158.694588,14.227801,196.413658,0.933878,49.085160,48.159493,161.909732,199.660428,160.494102,196.263357,97.895773,192.120119,-0.000468,0.039647,108.480160,66.234375,196.305886,20.890863,57.514081,0.685141,715374.937439,0.862460,9.124292,24.368752,3.996449,0.067024,0.060530,150.700859,99.150205,71.864196,32.000000,32.000000,32.000000,32.000000,32.000000,71.146520,62.246421,109.308593,98.987342,23.252096,38.696203,49.000000,42.290908,31.100000,27.000000,75.553771,158.694588,58.369083,0.674018,160.139798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.833343,49.165651,199.108763,163.651309,180.372972,176.016599,158.963253,14.227373,196.337885,0.938396,49.088920,48.178395,161.903383,199.466315,160.458024,196.244024,97.838687,191.842671,-0.000468,0.039645,108.472618,66.183634,196.108362,20.890833,57.593271,0.683991,715367.890980,0.861440,9.083579,24.218087,3.994451,0.069404,0.062818,150.693224,99.189481,71.861295,32.000000,32.000000,32.000000,32.000000,32.000000,71.158575,62.264468,109.321246,98.987342,23.262568,38.696203,49.000000,42.264694,31.100000,27.000000,75.555339,158.963253,58.495314,0.674547,160.159585,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.799552,49.165651,198.894178,163.651309,180.388374,176.024552,158.763421,14.231512,196.227944,0.935690,49.088160,48.070127,161.899644,199.441336,160.464058,196.075079,97.885368,191.585788,-0.000467,0.039630,108.527968,66.152651,196.106790,20.890341,57.516371,0.684089,715455.124921,0.861286,9.031981,24.468483,3.988460,0.068809,0.062089,150.721023,99.167897,71.857217,32.000000,32.000000,32.000000,32.000000,32.000000,71.150304,62.321856,109.326880,98.987342,23.277785,38.696203,49.000000,42.286515,31.100000,27.000000,75.561289,158.763421,58.539380,0.674068,160.086139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.783805,49.162078,199.099670,163.645140,180.273681,176.035501,158.814720,14.226517,196.408288,0.935460,49.100078,48.128645,161.915108,199.466604,160.470899,196.288638,97.782204,192.150666,-0.000468,0.039635,108.503177,66.109594,196.162164,20.889861,57.592639,0.684076,715653.918450,0.860487,9.070416,24.421960,3.995493,0.066947,0.060680,150.665654,99.180416,71.854969,32.000000,32.000000,32.000000,32.000000,32.000000,71.147066,62.360040,109.346002,98.987342,23.211370,38.696203,49.000000,42.314062,31.100000,27.000000,75.564051,158.814720,58.478672,0.673527,160.201600,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.789496,49.165377,199.019912,163.649626,180.314230,176.034263,158.771973,14.235650,196.391108,0.934672,49.080057,48.158895,161.909471,199.589756,160.469389,196.153047,97.710540,192.172696,-0.000469,0.039640,108.465129,65.938546,196.150903,20.890281,57.572572,0.684906,715565.545682,0.862259,9.105388,24.279253,3.993895,0.067864,0.060611,150.717920,99.200326,71.863769,32.000000,32.000000,32.000000,32.000000,32.000000,71.147890,62.347473,109.358944,98.987342,23.238339,38.696203,49.000000,42.319246,31.100000,27.000000,75.571841,158.771973,58.518375,0.672937,160.184841,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.845608,49.157406,199.018081,163.660281,180.272906,176.037277,158.712572,14.233081,196.277401,0.932804,49.070334,48.142357,161.898504,199.632500,160.465173,196.110711,97.651473,191.930653,-0.000470,0.039630,108.453676,66.137395,196.140339,20.890559,57.573329,0.684735,715979.099940,0.862328,9.118120,24.593450,3.999286,0.067597,0.060293,150.805258,99.201527,71.862567,32.000000,32.000000,32.000000,32.000000,32.000000,71.128327,62.326448,109.309354,98.987342,23.231144,38.696203,49.000000,42.318538,31.100000,27.000000,75.576735,158.712572,58.480222,0.674360,160.115054,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.825722,49.151085,198.969415,163.659720,180.193544,176.053779,158.764425,14.228800,196.419887,0.932731,49.081121,48.193467,161.927325,199.567529,160.485395,196.154998,97.633199,192.201432,-0.000471,0.039651,108.435721,66.176893,196.038000,20.890936,57.547527,0.684702,716213.920620,0.862453,9.115525,24.673335,3.997227,0.067407,0.060257,150.821025,99.264320,71.858100,32.000000,32.000000,32.000000,32.000000,32.000000,71.177538,62.308340,109.288139,98.987342,23.196777,38.696203,49.000000,42.288053,31.100000,27.000000,75.572740,158.764425,58.393226,0.673636,160.208209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.861442,49.151085,198.962655,163.659720,180.177970,176.061489,158.870449,14.240359,196.379637,0.932058,49.048820,48.139239,161.915110,199.621130,160.446073,196.084579,97.610526,192.206788,-0.000471,0.039659,108.410284,65.805547,196.067832,20.890855,57.579333,0.684000,716328.797150,0.861692,9.049482,24.642043,3.992690,0.067597,0.060266,150.741879,99.254923,71.847660,32.000000,32.000000,32.000000,32.000000,32.000000,71.156599,62.232317,109.236792,98.987342,23.205324,38.696203,49.000000,42.300575,31.100000,27.000000,75.569750,158.870449,58.445964,0.673393,160.191568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826135,49.142564,199.080448,163.655795,180.181261,176.079473,158.657962,14.230655,196.333159,0.933796,49.061140,48.183139,161.919494,199.511312,160.454603,196.195968,97.708225,190.890016,-0.000469,0.039665,108.408764,66.033525,196.036428,20.890976,57.588709,0.684481,716474.060406,0.861858,9.063735,24.761399,3.993307,0.069650,0.062808,150.733961,99.260198,71.877881,32.000000,32.000000,32.000000,32.000000,32.000000,71.154807,62.209985,109.229313,98.987342,23.173723,38.696203,49.000000,42.341781,31.100000,27.000000,75.564465,158.657962,58.591290,0.674568,160.090860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823510,49.139541,198.932237,163.647103,180.202813,176.087619,158.915657,14.230227,196.318839,0.931914,49.057826,48.140153,161.900082,199.457228,160.434778,196.130185,97.719940,191.624497,-0.000469,0.039685,108.405273,66.213115,196.059006,20.890485,57.602214,0.683678,716536.906704,0.860635,9.026783,24.786070,3.990311,0.067988,0.060379,150.707818,99.245819,71.852861,32.000000,32.000000,32.000000,32.000000,32.000000,71.132969,62.157339,109.185733,98.987342,23.212822,38.696203,49.000000,42.303627,31.100000,27.000000,75.566111,158.915657,58.328839,0.673540,160.224220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.875758,49.136518,198.918680,163.643458,180.286788,176.102022,158.724699,14.240645,196.249172,0.932089,49.113565,48.153331,161.907587,199.434110,160.484430,196.130824,97.633910,191.321003,-0.000470,0.039674,108.413915,66.052989,195.998449,20.890121,57.549673,0.684344,716272.535489,0.862534,9.054788,24.195817,3.995503,0.066505,0.060365,150.713092,99.265833,71.858985,32.000000,32.000000,32.000000,32.000000,32.000000,71.169844,62.139742,109.179737,98.987342,23.175738,38.696203,49.000000,42.305558,31.100000,27.000000,75.564386,158.724699,58.410949,0.672634,160.371741,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762138,49.146137,198.833514,163.635888,180.321312,176.093541,158.754394,14.229371,196.358515,0.934349,49.076195,48.030138,161.890588,199.478946,160.439562,196.068375,97.538101,191.559814,-0.000470,0.039671,108.403481,65.989932,196.121944,20.889007,57.567343,0.683872,716283.079346,0.861218,9.054481,24.459156,3.992738,0.066821,0.059462,150.674954,99.229958,71.854534,32.000000,32.000000,32.000000,32.000000,32.000000,71.154400,62.088946,109.139097,98.987342,23.158730,38.696203,49.000000,42.276269,31.100000,27.000000,75.562230,158.754394,58.615342,0.675353,160.169971,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.829043,49.142839,199.032349,163.639253,180.374500,176.074969,158.938102,14.235793,196.355294,0.935776,49.066916,48.128662,161.884991,199.493384,160.442230,196.152863,97.542138,192.127457,-0.000470,0.039666,108.405473,66.198588,196.187593,20.888000,57.603223,0.683876,716548.678323,0.861314,8.997411,24.431628,3.988284,0.067616,0.060026,150.707251,99.170599,71.859957,32.000000,32.000000,32.000000,32.000000,32.000000,71.155267,62.061339,109.120069,98.987342,23.204170,38.696203,49.000000,42.345796,31.100000,27.000000,75.574005,158.938102,58.377611,0.673792,160.162615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.826588,49.142839,198.866005,163.639253,180.367473,176.072725,158.721863,14.226945,196.251816,0.934308,49.056792,48.009194,161.900479,199.598064,160.475804,196.043458,97.573099,192.235980,-0.000470,0.039669,108.396015,66.106429,196.219535,20.887690,57.537214,0.684829,717001.755566,0.863319,9.124617,24.616803,3.995679,0.068244,0.061402,150.700053,99.179845,71.868584,32.000000,32.000000,32.000000,32.000000,32.000000,71.157442,62.030864,109.089931,98.987342,23.190544,38.696203,49.000000,42.309003,31.100000,27.000000,75.572639,158.721863,58.373771,0.672585,160.294558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839358,49.135968,198.923922,163.659720,180.397139,176.060773,158.793004,14.233224,196.309414,0.935171,49.027579,48.181322,161.880730,199.424072,160.447742,196.033602,97.556173,192.042615,-0.000469,0.039703,108.410182,66.054716,196.082887,20.887355,57.530741,0.683997,716838.441899,0.860936,9.052053,24.824855,3.994304,0.068428,0.061690,150.619495,99.168965,71.855438,32.000000,32.000000,32.000000,32.000000,32.000000,71.141863,61.920854,109.037107,98.987342,23.181862,38.696203,49.000000,42.325690,31.100000,27.000000,75.567550,158.793004,58.449246,0.674924,160.291096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805576,49.131845,198.969218,163.656075,180.342890,176.060825,158.802468,14.227373,196.344259,0.935523,49.012495,48.103187,161.908151,199.535839,160.473334,196.207842,97.622201,192.049007,-0.000469,0.039699,108.443866,66.144918,196.167263,20.886579,57.518787,0.684389,716731.535062,0.862145,9.054593,24.834389,3.991162,0.069935,0.062608,150.630628,99.248125,71.882477,32.000000,32.000000,32.000000,32.000000,32.000000,71.163837,61.912487,109.007469,98.987342,23.140345,38.696203,49.000000,42.306017,31.100000,27.000000,75.564051,158.802468,58.399933,0.674581,160.252465,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.820666,49.121401,198.976030,163.652150,180.283939,176.044076,158.740484,14.229514,196.361600,0.936206,48.975477,48.203927,161.912004,199.499864,160.476065,196.204442,97.725230,191.391002,-0.000467,0.039710,108.459824,66.258304,196.111319,20.885966,57.543669,0.684396,716703.012451,0.861439,9.034510,24.779150,3.991302,0.067761,0.059715,150.623950,99.297636,71.861949,32.000000,32.000000,32.000000,32.000000,32.000000,71.174718,61.879497,109.012794,98.987342,23.152843,38.696203,49.000000,42.327699,31.100000,27.000000,75.564171,158.740484,58.366216,0.673641,160.115604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793491,49.106560,199.003630,163.643178,180.319804,176.030296,158.751864,14.229942,196.274262,0.935171,48.970490,48.147827,161.919114,199.386273,160.467765,196.025919,97.753436,192.274073,-0.000467,0.039715,108.475696,66.092436,196.139484,20.886169,57.551079,0.685053,716516.277132,0.862027,9.065347,24.715509,3.994918,0.069367,0.062545,150.671120,99.315367,71.905442,32.000000,32.000000,32.000000,32.000000,32.000000,71.177592,61.845114,109.013667,98.987342,23.110854,38.696203,49.000000,42.313788,31.100000,27.000000,75.552189,158.751864,58.284971,0.674716,160.225282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.785743,49.088969,199.005601,163.631683,180.270867,176.037008,158.878866,14.237077,196.384526,0.935091,48.945526,48.171368,161.895810,199.476837,160.493697,196.162949,97.636089,190.650923,-0.000466,0.039717,108.478436,66.291351,196.170114,20.886174,57.572842,0.684507,716043.956411,0.861966,9.039284,24.366510,3.993845,0.066342,0.059596,150.682491,99.324971,71.880859,32.000000,32.000000,32.000000,32.000000,32.000000,71.186268,61.813243,108.998167,98.987342,23.147929,38.696203,49.000000,42.338015,31.100000,27.000000,75.534976,158.878866,58.553912,0.674860,160.142355,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.832838,49.088969,198.947926,163.631683,180.269102,176.047106,158.732057,14.231654,196.316507,0.935325,48.950264,48.145803,161.919719,199.574637,160.486052,196.094616,97.547366,191.399020,-0.000467,0.039718,108.508523,66.099866,196.109870,20.885954,57.591612,0.684733,715918.199405,0.862323,9.052571,24.668261,3.996579,0.069785,0.063810,150.685608,99.343507,71.903781,32.000000,32.000000,32.000000,32.000000,32.000000,71.218039,61.792994,108.997060,98.987342,23.146151,38.696203,49.000000,42.344199,31.100000,27.000000,75.512715,158.732057,58.530112,0.676111,160.067296,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.834842,49.072479,198.857588,163.630841,180.329808,176.034238,158.895191,14.230085,196.337655,0.936039,48.934978,48.074060,161.913922,199.471480,160.484382,196.117656,97.550917,192.164192,-0.000467,0.039727,108.530961,66.190756,196.036837,20.885334,57.494716,0.684562,716261.176727,0.861773,9.043002,24.178243,3.997241,0.068206,0.061246,150.717067,99.306937,71.890703,32.000000,32.000000,32.000000,32.000000,32.000000,71.217857,61.769764,108.980327,98.987342,23.112484,38.696203,49.000000,42.319116,31.100000,27.000000,75.489907,158.895191,58.741302,0.673092,160.033976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.788491,49.059286,198.991629,163.616262,180.359953,176.030399,158.898635,14.228515,196.379723,0.937479,48.902470,48.165405,161.912436,199.436212,160.490416,196.100603,97.575469,192.242120,-0.000467,0.039598,108.528631,66.133808,195.995456,20.885495,57.570101,0.683660,716559.012457,0.861714,8.994258,24.547375,3.992306,0.067692,0.061135,150.684064,99.240785,71.912862,32.000000,32.000000,32.000000,32.000000,32.000000,71.229061,61.771876,108.968857,98.987342,23.087352,38.696203,49.000000,42.318356,31.100000,27.000000,75.481576,158.898635,58.564821,0.672698,160.159074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830007,49.035650,198.976094,163.601683,180.366922,176.024341,158.818293,14.229086,196.384053,0.934489,48.889271,48.184169,161.893379,199.581392,160.470572,196.315002,97.574978,191.310750,-0.000466,0.039258,108.550650,66.058746,196.152333,20.885975,57.633605,0.684476,716475.172791,0.860688,8.975694,24.829785,3.990332,0.066759,0.059724,150.694233,99.236684,71.876294,32.000000,32.000000,32.000000,32.000000,32.000000,71.194358,61.751028,108.954481,98.987342,23.144461,38.696203,49.000000,42.347172,31.100000,27.000000,75.455130,158.818293,58.766257,0.669951,160.136926,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.829600,49.019434,199.036841,163.600842,180.326257,176.025886,159.040045,14.230941,196.438535,0.934759,48.874939,48.180176,161.873123,199.581284,160.452535,196.016977,97.520364,192.193778,-0.000467,0.038995,108.540425,66.298610,196.246862,20.886651,57.614330,0.684437,716407.214846,0.861509,9.010475,24.834308,3.996740,0.069243,0.062147,150.668066,99.188580,71.867838,32.000000,32.000000,32.000000,32.000000,32.000000,71.196037,61.723812,108.929120,98.987342,23.119168,38.696203,49.000000,42.324960,31.100000,27.000000,75.418562,159.040045,58.507773,0.672812,160.434959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.852284,49.019434,199.007733,163.600842,180.351080,176.033851,158.936134,14.232939,196.455732,0.935010,48.873892,48.041016,161.881653,199.654769,160.469356,196.300112,97.509322,192.325063,-0.000467,0.038780,108.529183,66.106705,196.148028,20.887589,57.632234,0.683059,716253.128972,0.861060,8.943867,24.486721,3.993098,0.069228,0.062146,150.652314,99.126602,71.869840,32.000000,32.000000,32.000000,32.000000,32.000000,71.194677,61.721598,108.915040,98.987342,23.133975,38.696203,49.000000,42.326100,31.100000,27.000000,75.387675,158.936134,58.696858,0.669894,160.227563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816510,49.012014,199.084338,163.599159,180.373317,176.043830,158.914610,14.231226,196.330461,0.935560,48.902588,48.153009,161.892005,199.709657,160.488381,196.162313,97.487573,192.068205,-0.000467,0.038537,108.548085,66.076242,196.220227,20.888312,57.599924,0.683415,716429.343173,0.859836,8.928072,24.871379,3.994350,0.067874,0.059076,150.709614,99.124548,71.876984,32.000000,32.000000,32.000000,32.000000,32.000000,71.209002,61.741952,108.908246,98.987342,23.133520,38.696203,49.000000,42.313905,31.100000,27.000000,75.364221,158.914610,58.418144,0.672979,160.320640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.757242,49.011739,199.039891,163.605328,180.404392,176.054492,158.876536,14.231654,196.451996,0.938116,48.874281,48.220037,161.894610,199.678022,160.482714,196.363205,97.679267,191.866378,-0.000466,0.038215,108.547311,66.134171,196.144786,20.889762,57.549799,0.682886,716474.046868,0.860002,8.904604,24.931392,3.991948,0.067400,0.060629,150.824690,99.128576,71.877350,32.000000,32.000000,32.000000,32.000000,32.000000,71.211462,61.697086,108.877701,98.987342,23.142455,38.696203,49.000000,42.336502,31.100000,27.000000,75.341355,158.876536,58.652052,0.670500,160.128272,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.821707,49.005142,199.134150,163.602244,180.397499,176.037191,158.716857,14.227801,196.418561,0.939041,48.840859,48.130254,161.895552,199.632619,160.458830,196.267269,97.744332,192.247120,-0.000465,0.037946,108.563078,66.196477,196.373923,20.891116,57.564927,0.683921,716607.362678,0.860836,8.934197,24.857304,3.996353,0.070266,0.063769,150.882003,99.063551,71.878284,32.000000,32.000000,32.000000,32.000000,32.000000,71.181010,61.685146,108.842749,98.987342,23.127304,38.696203,49.000000,42.370759,31.100000,27.000000,75.324377,158.716857,58.500723,0.674342,160.128862,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.789704,48.994973,199.031653,163.605047,180.454578,176.054109,158.899477,14.223663,196.393830,0.940204,48.806499,47.978785,161.893021,199.657925,160.466828,196.218311,97.685963,192.237105,-0.000465,0.037725,108.576786,66.235791,196.175137,20.892228,57.603332,0.685170,716079.661086,0.862233,8.995289,24.590238,4.000220,0.069041,0.061143,150.857598,99.105973,71.868978,32.000000,32.000000,32.000000,32.000000,32.000000,71.203493,61.672683,108.797391,98.987342,23.140603,38.696203,49.000000,42.336284,31.100000,27.000000,75.300043,158.899477,58.454114,0.672294,160.158602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.862923,48.994973,199.149198,163.605047,180.446023,176.074639,158.783312,14.234366,196.399466,0.941879,48.753916,48.077204,161.886794,199.648180,160.447046,196.288827,97.637596,191.442052,-0.000466,0.037676,108.575849,66.227545,196.235113,20.892973,57.543092,0.684359,715707.808754,0.861759,8.921947,24.667312,3.996935,0.067631,0.060811,150.796322,99.129897,71.885644,32.000000,32.000000,32.000000,32.000000,32.000000,71.239299,61.687106,108.757152,98.987342,23.122990,38.696203,49.000000,42.355124,31.100000,27.000000,75.271268,158.783312,58.540119,0.673411,160.046014,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.865142,48.967215,199.027954,163.594113,180.436971,176.090171,158.738857,14.229799,196.438701,0.938133,48.733306,48.168476,161.896674,199.604190,160.477258,196.210105,97.615196,191.697364,-0.000466,0.037708,108.586213,66.226899,196.202810,20.893261,57.655007,0.684078,715986.898767,0.861442,8.944905,24.721944,3.997446,0.066138,0.059770,150.825657,99.175337,71.904164,32.000000,32.000000,32.000000,32.000000,32.000000,71.236114,61.713638,108.713587,98.987342,23.105478,38.696203,49.000000,42.339590,31.100000,27.000000,75.215810,158.738857,58.526614,0.674122,160.286139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850043,48.937807,199.053639,163.583178,180.443052,176.099195,158.798345,14.227944,196.480320,0.935973,48.769620,48.283088,161.885878,199.682164,160.453653,196.145503,97.602293,192.294439,-0.000466,0.037666,108.588143,66.013498,196.123781,20.893968,57.523655,0.684273,716119.674424,0.860766,8.869140,24.473249,3.993933,0.066022,0.059371,150.868142,99.176897,71.908802,32.000000,32.000000,32.000000,32.000000,32.000000,71.227516,61.730504,108.711955,98.987342,23.145297,38.696203,49.000000,42.313973,31.100000,27.000000,75.192493,158.798345,58.676177,0.672619,160.176777,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.825466,48.926264,199.139072,163.572244,180.488967,176.105223,158.752646,14.234937,196.463451,0.930944,48.785616,48.116923,161.872869,199.674270,160.415414,196.282064,97.574902,191.397568,-0.000469,0.037672,108.581762,66.017877,196.299316,20.894333,57.609913,0.682615,716198.341042,0.860973,8.839086,24.591145,3.991324,0.070257,0.062499,150.798213,99.187663,71.872455,32.000000,32.000000,32.000000,32.000000,32.000000,71.193271,61.708023,108.640035,98.987342,23.122805,38.696203,49.000000,42.322442,31.100000,27.000000,75.136382,158.752646,58.448705,0.672449,160.123315,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.820477,48.929012,199.112796,163.560749,180.455869,176.099479,158.896052,14.236078,196.528006,0.932052,48.826603,48.262471,161.894983,199.658072,160.458260,196.329817,97.621092,192.169859,-0.000469,0.037663,108.614506,66.036824,196.432290,20.895567,57.646100,0.684398,716244.236885,0.860913,8.825295,24.827000,3.993048,0.069232,0.060950,150.811103,99.152336,71.892564,32.000000,32.000000,32.000000,32.000000,32.000000,71.228033,61.719294,108.662644,98.987342,23.126604,38.696203,49.000000,42.337195,31.100000,27.000000,75.096554,158.896052,58.701347,0.670955,160.173866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823169,48.932860,199.148030,163.557665,180.461048,176.111030,159.012938,14.222378,196.516104,0.935160,48.828802,48.174537,161.881841,199.746449,160.421770,196.131626,97.640461,192.262429,-0.000468,0.037657,108.633533,65.908776,196.411901,20.896652,57.578972,0.683879,716339.483120,0.861634,8.839181,24.519297,3.996733,0.069733,0.062283,150.783840,99.161645,71.884698,32.000000,32.000000,32.000000,32.000000,32.000000,71.223890,61.701693,108.612304,98.987342,23.163285,38.696203,49.000000,42.343839,31.100000,27.000000,75.060757,159.012938,58.616893,0.674065,160.117611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.815033,48.932860,199.130508,163.557665,180.455049,176.128302,158.689334,14.230798,196.387400,0.933082,48.838214,48.162652,161.869860,199.573617,160.437605,196.289008,97.698827,192.192656,-0.000466,0.037648,108.639557,66.203394,196.293872,20.897051,57.583678,0.683434,716196.269350,0.860931,8.847091,24.761725,3.996606,0.070431,0.062956,150.791534,99.178200,71.900931,32.000000,32.000000,32.000000,32.000000,32.000000,71.197824,61.681197,108.609232,98.987342,23.155262,38.696203,49.000000,42.340736,31.100000,27.000000,75.036110,158.689334,58.611862,0.671148,160.214267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841788,48.935059,199.190658,163.558506,180.471579,176.132920,158.882317,14.229228,196.624939,0.935311,48.813069,48.158321,161.855728,199.791578,160.444513,196.326879,97.764928,191.986382,-0.000466,0.037643,108.637395,66.056765,196.255266,20.897725,57.586617,0.684336,716186.991012,0.860312,8.848153,24.776893,3.997097,0.067317,0.059754,150.892355,99.180816,71.864146,32.000000,32.000000,32.000000,32.000000,32.000000,71.171870,61.654529,108.599514,98.987342,23.172606,38.696203,49.000000,42.346546,31.100000,27.000000,75.010146,158.882317,58.596933,0.672219,160.330120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830237,48.935883,199.244489,163.565235,180.513261,176.118347,158.974673,14.229086,196.473943,0.937909,48.845666,48.075985,161.864321,199.635375,160.441084,196.278169,97.889507,192.462087,-0.000466,0.037617,108.690329,66.094684,196.394134,20.898957,57.694692,0.684402,716070.674034,0.862308,8.856573,24.692496,3.997398,0.066870,0.059493,150.832782,99.198912,71.881859,32.000000,32.000000,32.000000,32.000000,32.000000,71.177624,61.706446,108.593600,98.987342,23.182258,38.696203,49.000000,42.331534,31.100000,27.000000,74.973795,158.974673,58.691647,0.672396,160.192984,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860848,48.936982,199.197622,163.578412,180.523148,176.108707,158.755353,14.229799,196.460111,0.936377,48.883845,48.306548,161.892717,199.700214,160.450347,196.303329,97.915342,192.300865,-0.000466,0.037629,108.710583,66.325892,196.356832,20.899654,57.670026,0.684218,715835.733998,0.860774,8.831088,24.549400,3.996459,0.069844,0.061462,150.830243,99.243570,71.913454,32.000000,32.000000,32.000000,32.000000,32.000000,71.184512,61.732270,108.599283,98.987342,23.189360,38.696203,49.000000,42.339236,31.100000,27.000000,74.946018,158.755353,58.566390,0.672421,160.086612,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.859568,48.948251,199.356099,163.579534,180.488957,176.094280,158.797584,14.234223,196.626665,0.936543,48.882911,48.139275,161.871412,199.782014,160.445931,196.419556,97.853797,192.035126,-0.000469,0.037630,108.685239,66.239980,196.474325,20.900392,57.667502,0.683155,715391.905094,0.860427,8.843862,24.602294,3.998466,0.068512,0.061568,150.830163,99.220217,71.882249,32.000000,32.000000,32.000000,32.000000,32.000000,71.187520,61.744951,108.588083,98.987342,23.187035,38.696203,49.000000,42.322115,31.100000,27.000000,74.919467,158.797584,58.534963,0.671551,160.240231,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.857629,48.968314,199.239303,163.585702,180.503617,176.096889,158.867636,14.233367,196.657679,0.936272,48.939085,48.201607,161.877377,199.775759,160.445511,196.408595,97.842504,192.309657,-0.000469,0.037615,108.706904,66.038034,196.428110,20.902165,57.650174,0.682915,715226.580338,0.860983,8.813296,24.516348,3.995071,0.068958,0.060818,150.869990,99.167616,71.880636,32.000000,32.000000,32.000000,32.000000,32.000000,71.177113,61.754121,108.545159,98.987342,23.167342,38.696203,49.000000,42.322272,31.100000,27.000000,74.903877,158.867636,58.577208,0.672463,160.272213,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.889199,48.968314,199.322122,163.585702,180.471986,176.090563,158.910207,14.218811,196.576604,0.934975,48.984802,48.033060,161.877748,199.759404,160.474097,196.304238,97.881533,192.292489,-0.000469,0.037443,108.704598,66.114957,196.353186,20.904213,57.663769,0.683321,715393.292183,0.860736,8.825888,24.478731,3.998352,0.067274,0.061044,150.821067,99.184931,71.900052,32.000000,32.000000,32.000000,32.000000,32.000000,71.209428,61.738612,108.489634,98.987342,23.190156,38.696203,49.000000,42.323885,31.100000,27.000000,74.899283,158.910207,58.856607,0.673194,160.067375,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.858115,48.987278,199.274723,163.609533,180.439798,176.116356,159.002509,14.227230,196.644188,0.936408,49.019818,48.123024,161.876226,199.728072,160.449626,196.318362,97.873035,192.441785,-0.000469,0.037133,108.692300,66.084171,196.382490,20.906494,57.632721,0.683314,715497.683566,0.860454,8.847956,24.592464,3.996165,0.069730,0.061933,150.832779,99.101414,71.870023,32.000000,32.000000,32.000000,32.000000,32.000000,71.158440,61.701294,108.438348,98.987342,23.172763,38.696203,49.000000,42.340933,31.100000,27.000000,74.888650,159.002509,58.683082,0.672500,160.152072,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
