OSU 80 Ton Compressor Load Stand
49.867888,49.015586,199.286980,163.623832,180.427334,176.141717,158.785138,14.230513,196.666102,0.938077,49.056585,48.091382,161.885312,199.883816,160.444433,196.320829,97.828842,192.394952,-0.000470,0.036959,108.680456,66.273842,196.333561,20.907773,57.621759,0.682948,715301.814204,0.859588,8.815313,24.547032,3.995296,0.068742,0.061675,150.832017,99.052058,71.884078,32.000000,32.000000,32.000000,32.000000,32.000000,71.177583,61.697604,108.388708,98.987342,23.186769,38.696203,49.000000,42.323621,31.100000,27.000000,74.897072,158.785138,58.535341,0.669107,160.296013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.872522,49.042796,199.312294,163.638972,180.505956,176.138764,158.795968,14.233081,196.593489,0.938904,49.085637,48.135859,161.902936,199.762223,160.465099,196.240279,97.782537,192.354099,-0.000471,0.036950,108.698904,66.110605,196.347714,20.909199,57.642349,0.683720,715521.372805,0.859856,8.866418,24.611200,3.996836,0.066951,0.061487,150.821665,99.023463,71.883467,32.000000,32.000000,32.000000,32.000000,32.000000,71.156009,61.676624,108.346509,98.987342,23.214290,38.696203,49.000000,42.318416,31.100000,27.000000,74.880641,158.795968,58.530022,0.671482,160.302111,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.830644,49.042796,199.255108,163.638972,180.517836,176.150160,158.787241,14.232082,196.578108,0.938966,49.064903,48.163937,161.898942,199.720165,160.466741,196.284099,97.701356,192.241444,-0.000473,0.036916,108.698486,66.326378,196.326973,20.910309,57.642241,0.683920,715822.227021,0.861038,8.884617,24.637932,3.996299,0.066867,0.060356,150.806074,99.048318,71.897084,32.000000,32.000000,32.000000,32.000000,32.000000,71.168591,61.662109,108.338543,98.987342,23.153682,38.696203,49.000000,42.315509,31.100000,27.000000,74.894554,158.787241,58.538551,0.673246,160.300419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.801858,49.058187,199.129684,163.648505,180.525248,176.162261,158.757236,14.219524,196.486936,0.935949,49.034138,47.936961,161.890384,199.754228,160.460800,196.240738,97.712690,192.465421,-0.000473,0.036916,108.703305,66.330156,196.308541,20.911577,57.596101,0.683730,716020.717496,0.860942,8.907035,24.669005,3.996435,0.070263,0.061788,150.779193,99.058032,71.896147,32.000000,32.000000,32.000000,32.000000,32.000000,71.158733,61.667225,108.324727,98.987342,23.204811,38.696203,49.000000,42.339410,31.100000,27.000000,74.897700,158.757236,58.454331,0.673360,160.319695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.887209,49.058187,199.160619,163.648505,180.580274,176.185418,158.749160,14.220951,196.491142,0.934533,49.012624,48.307934,161.888346,199.663721,160.458758,196.386075,97.660496,192.218886,-0.000475,0.036891,108.687161,66.177865,196.438374,20.913058,57.614979,0.684146,716386.135024,0.861849,8.950354,24.708169,3.998646,0.069950,0.063483,150.748471,99.086159,71.908936,32.000000,32.000000,32.000000,32.000000,32.000000,71.168915,61.659502,108.290213,98.987342,23.153359,38.696203,49.000000,42.357209,31.100000,27.000000,74.887334,158.749160,58.616803,0.673671,160.208012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.835997,49.049942,199.236045,163.645421,180.575736,176.194520,158.783293,14.229371,196.478151,0.934461,49.012220,48.111032,161.881661,199.776017,160.461842,196.388628,97.672970,192.434784,-0.000475,0.036891,108.710861,66.156554,196.355914,20.914738,57.675814,0.684819,716474.769602,0.862662,8.995537,24.780354,3.998439,0.070435,0.062182,150.698361,99.023580,71.895011,32.000000,32.000000,32.000000,32.000000,32.000000,71.173554,61.644078,108.245749,98.987342,23.176079,38.696203,49.000000,42.309493,31.100000,27.000000,74.876968,158.783293,58.677962,0.674765,160.210766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.884515,49.049392,199.293863,163.642056,180.638991,176.196079,158.761967,14.226945,196.569702,0.934235,48.986879,48.180728,161.887470,199.812033,160.446218,196.293630,97.714373,192.187987,-0.000475,0.036845,108.700617,66.095320,196.318246,20.916421,57.598265,0.683711,716629.777796,0.861179,8.907243,24.740615,3.992218,0.066657,0.059732,150.699517,99.026006,71.898843,32.000000,32.000000,32.000000,32.000000,32.000000,71.165875,61.620385,108.242590,98.987342,23.179993,38.696203,49.000000,42.338511,31.100000,27.000000,74.857408,158.761967,58.704719,0.672026,160.213991,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.877737,49.049392,199.172136,163.642056,180.671491,176.200145,158.799380,14.228658,196.610476,0.936493,49.022046,48.103821,161.902547,199.833376,160.435367,196.359393,97.667846,192.388690,-0.000473,0.036855,108.701880,66.314132,196.497801,20.918113,57.660578,0.683820,716675.928770,0.862002,8.951961,24.808654,3.997834,0.066933,0.059867,150.683264,99.132418,71.878034,32.000000,32.000000,32.000000,32.000000,32.000000,71.165526,61.622546,108.219236,98.987342,23.223323,38.696203,49.000000,42.311151,31.100000,27.000000,74.845281,158.799380,58.691701,0.672141,160.112221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780970,49.060386,199.280142,163.646823,180.604076,176.219446,158.772953,14.225518,196.618940,0.933462,49.004648,48.194246,161.895468,199.778871,160.451974,196.257814,97.687870,192.231777,-0.000474,0.036831,108.699448,65.934948,196.269340,20.919889,57.620713,0.684295,716475.949301,0.861192,8.901233,24.675209,3.995105,0.067182,0.060694,150.660035,99.200959,71.880407,32.000000,32.000000,32.000000,32.000000,32.000000,71.137822,61.633504,108.185013,98.987342,23.191214,38.696203,49.000000,42.314283,31.100000,27.000000,74.844880,158.772953,58.462985,0.671398,160.250459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837601,49.062035,199.277017,163.640935,180.581283,176.234304,158.694314,14.231369,196.708471,0.930120,49.008424,48.197660,161.873169,199.851301,160.446562,196.410183,97.854171,192.426008,-0.000474,0.036960,108.663897,66.091086,196.423828,20.922268,57.607190,0.683358,716661.031279,0.861139,8.908240,24.796594,3.993207,0.069332,0.062795,150.711659,99.190100,71.874716,32.000000,32.000000,32.000000,32.000000,32.000000,71.114870,61.627055,108.119843,98.987342,23.196615,38.696203,49.000000,42.368951,31.100000,27.000000,74.831476,158.694314,58.503950,0.671353,160.313716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868953,49.058737,199.405271,163.640374,180.600012,176.239623,158.742619,14.231512,196.568548,0.930919,49.037673,48.313296,161.887695,199.814800,160.464125,196.394517,97.890406,192.260625,-0.000475,0.037212,108.670293,66.245273,196.394602,20.923786,57.654700,0.685379,716813.917646,0.863265,9.019361,24.718050,4.003139,0.070007,0.062086,150.780090,99.219870,71.908511,32.000000,32.000000,32.000000,32.000000,32.000000,71.134217,61.651232,108.115156,98.987342,23.220410,38.696203,49.000000,42.339898,31.100000,27.000000,74.823263,158.742619,58.725129,0.675505,160.161670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.835237,49.060386,199.285472,163.645421,180.624067,176.249155,158.948237,14.232939,196.595144,0.933907,49.039805,48.091859,161.900164,199.910780,160.460442,196.397248,97.826150,192.573352,-0.000476,0.037471,108.636364,66.145747,196.410714,20.924959,57.650427,0.684895,716259.393679,0.862679,8.962395,24.624181,3.998527,0.069669,0.061708,150.778589,99.178565,71.885976,32.000000,32.000000,32.000000,32.000000,32.000000,71.100323,61.637489,108.063136,98.987342,23.208927,38.696203,49.000000,42.322302,31.100000,27.000000,74.809767,158.948237,58.448020,0.674397,160.216155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.812924,49.060386,199.328098,163.645421,180.667073,176.248902,158.734386,14.228229,196.597626,0.932869,49.048857,48.079190,161.900536,199.946476,160.472099,196.376729,97.713424,191.490274,-0.000476,0.037670,108.627845,66.270252,196.439941,20.926133,57.593343,0.684281,716109.724517,0.861832,8.926668,24.526274,3.998585,0.068765,0.061179,150.832288,99.095680,71.872620,32.000000,32.000000,32.000000,32.000000,32.000000,71.117309,61.692384,108.061315,98.987342,23.232347,38.696203,49.000000,42.341965,31.100000,27.000000,74.801240,158.734386,58.398599,0.671808,160.300419,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.898234,49.074128,199.224683,163.652991,180.692885,176.252461,158.714118,14.235222,196.541696,0.933294,49.075572,48.169188,161.900039,199.800843,160.462949,196.310382,97.656854,191.976705,-0.000476,0.037943,108.616875,65.986962,196.311675,20.927437,57.578810,0.684492,716416.020585,0.861415,8.963192,24.707113,3.998887,0.070231,0.062283,150.755283,99.108603,71.883928,32.000000,32.000000,32.000000,32.000000,32.000000,71.127949,61.709012,108.030412,98.987342,23.200681,38.696203,49.000000,42.355866,31.100000,27.000000,74.805208,158.714118,58.655874,0.675152,159.899436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.915134,49.076052,199.250676,163.661963,180.629423,176.260569,158.901235,14.229371,196.626552,0.932062,49.054302,48.370445,161.881816,199.718271,160.422497,196.431002,97.667170,192.338962,-0.000476,0.038217,108.574507,66.081247,196.217556,20.928257,57.602376,0.685546,716789.484968,0.863003,8.986282,24.415467,4.001534,0.067250,0.059833,150.766931,99.102854,71.859498,32.000000,32.000000,32.000000,32.000000,32.000000,71.113639,61.718008,107.970292,98.987342,23.214781,38.696203,49.000000,42.306894,31.100000,27.000000,74.797111,158.901235,58.645453,0.676093,160.085117,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818693,49.079900,199.178650,163.656636,180.647669,176.262073,158.836557,14.233081,196.484803,0.934378,49.018887,48.234297,161.882816,199.651967,160.411461,196.207683,97.691764,192.175677,-0.000476,0.038462,108.576958,66.204207,196.168566,20.928873,57.593703,0.684458,716931.738648,0.861524,8.911787,24.653860,3.992620,0.069320,0.061365,150.706250,99.193212,71.856337,32.000000,32.000000,32.000000,32.000000,32.000000,71.105627,61.699010,107.937797,98.987342,23.167759,38.696203,49.000000,42.295813,31.100000,27.000000,74.791160,158.836557,58.492807,0.671890,160.097784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.841788,49.079900,199.118979,163.656636,180.672172,176.277992,158.846490,14.229228,196.400049,0.931733,48.998682,48.238565,161.887337,199.575809,160.428781,196.131631,97.627955,192.280053,-0.000476,0.038708,108.536374,66.116880,196.261629,20.928916,57.578287,0.684075,716922.995547,0.860230,8.896243,24.778728,3.991789,0.069653,0.062783,150.701767,99.148757,71.850517,32.000000,32.000000,32.000000,32.000000,32.000000,71.099428,61.693579,107.887812,98.987342,23.200027,38.696203,49.000000,42.350683,31.100000,27.000000,74.787446,158.846490,58.659300,0.671907,160.084448,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.851248,49.078251,199.226389,163.635047,180.663779,176.270418,158.826145,14.226232,196.544800,0.931231,48.980728,48.243528,161.889410,199.693866,160.432739,196.275315,97.604055,191.472442,-0.000476,0.038958,108.552767,66.150474,196.176726,20.928744,57.612671,0.685196,716971.518441,0.862449,8.999824,24.693224,3.998071,0.065827,0.059075,150.698548,99.130109,71.873091,32.000000,32.000000,32.000000,32.000000,32.000000,71.111247,61.677872,107.875305,98.987342,23.162272,38.696203,49.000000,42.338485,31.100000,27.000000,74.780172,158.826145,58.454781,0.674664,159.988618,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.863627,49.062310,199.126624,163.619627,180.744185,176.248849,158.832456,14.232939,196.550690,0.926680,49.026683,48.162194,161.882725,199.785637,160.444475,196.255619,97.584255,192.542010,-0.000477,0.038935,108.546342,66.272511,196.345940,20.929756,57.589971,0.685012,717222.143171,0.862029,8.975929,24.795972,3.995021,0.067724,0.060821,150.671100,99.243137,71.882197,32.000000,32.000000,32.000000,32.000000,32.000000,71.094752,61.656162,107.843408,98.987342,23.173902,38.696203,49.000000,42.325689,31.100000,27.000000,74.752291,158.832456,58.613016,0.672388,160.129924,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.786201,49.064508,199.252441,163.619066,180.720878,176.247056,158.825282,14.212817,196.573389,0.928788,49.045368,48.198763,161.886437,199.634975,160.437284,196.281132,97.581927,192.226912,-0.000477,0.038949,108.558662,66.065510,196.283886,20.930774,57.593090,0.684712,717233.861561,0.861916,8.964493,24.518163,3.996417,0.071075,0.062394,150.651810,99.277320,71.862191,32.000000,32.000000,32.000000,32.000000,32.000000,71.109208,61.627196,107.870908,98.987342,23.178382,38.696203,49.000000,42.326240,31.100000,27.000000,74.742512,158.825282,58.506691,0.674848,160.058877,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.883815,49.076601,199.121225,163.617944,180.675659,176.264485,158.879256,14.226802,196.483591,0.927967,49.053503,48.083123,161.880483,199.779991,160.433200,196.207272,97.660785,191.985426,-0.000475,0.038964,108.548101,66.018891,196.350082,20.931361,57.581064,0.684472,717188.800548,0.861500,8.935749,24.937331,3.993424,0.068605,0.062265,150.621142,99.252547,71.860643,32.000000,32.000000,32.000000,32.000000,32.000000,71.107611,61.615940,107.896038,98.987342,23.181910,38.696203,49.000000,42.371357,31.100000,27.000000,74.735185,158.879256,58.411761,0.672525,160.173630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.854536,49.076601,199.201859,163.617944,180.652855,176.291523,158.702607,14.218668,196.352225,0.929588,49.034146,48.294442,161.870755,199.578663,160.444520,196.158556,97.814745,191.808174,-0.000474,0.038979,108.540285,66.000138,196.147626,20.931817,57.590007,0.685689,717282.338623,0.863025,9.018067,24.822176,4.002162,0.069557,0.061867,150.631473,99.198469,71.860335,32.000000,32.000000,32.000000,32.000000,32.000000,71.110135,61.574486,107.904463,98.987342,23.178838,38.696203,49.000000,42.315667,31.100000,27.000000,74.738631,158.702607,58.537757,0.674982,160.121112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
