OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, June 5, 2020
11:07:18 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
46.333337,48.845187,138.747936,136.085589,214.210672,213.657445,199.281654,14.232511,129.484531,1.336716,48.469302,45.138153,134.693735,136.027912,132.520833,128.884618,72.229615,118.865163,-0.000476,0.039575,87.366262,58.100225,129.333429,15.459882,54.546961,0.702068,974446.897032,0.904679,12.499932,17.618334,2.997982,0.081070,0.072932,126.223683,93.149966,71.794120,32.000000,32.000000,32.000000,32.000000,32.000000,71.125411,63.540774,84.292045,76.435755,52.144902,100.000000,102.043671,100.000000,39.227848,34.886076,37.931000,199.281654,58.265751,0.647217,199.551601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.335713,48.842439,138.811114,136.085031,214.194309,213.570431,199.087806,14.235935,129.463767,1.353871,48.455079,45.219223,134.701249,136.088919,132.538430,128.879568,72.279420,118.861405,-0.000476,0.039561,87.572602,57.960877,129.457755,15.462548,54.509909,0.700934,973895.543667,0.901514,12.442523,17.625901,2.991932,0.079904,0.072734,126.208248,93.127091,71.806171,32.000000,32.000000,32.000000,32.000000,32.000000,71.153783,63.556023,84.293829,76.435755,52.120324,100.000000,102.043671,100.000000,39.227848,34.886076,37.906398,199.087806,58.756953,0.659102,199.284804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.373669,48.842989,138.797232,136.086426,214.257447,213.576167,198.977581,14.229799,129.489011,1.354902,48.471707,45.184011,134.695279,136.124496,132.531670,128.906027,72.270861,118.841883,-0.000477,0.039570,87.687931,57.865712,129.463366,15.464164,54.514399,0.700563,973752.258722,0.902261,12.473018,17.690777,2.994560,0.079613,0.073048,126.214602,93.079954,71.787451,32.000000,32.000000,32.000000,32.000000,32.000000,71.144887,63.554991,84.300894,76.435755,52.133532,100.000000,102.043671,100.000000,39.227848,34.886076,37.878731,198.977581,59.031574,0.655850,199.129769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.387125,48.842989,138.776838,136.086426,214.249041,213.540790,198.953656,14.230798,129.564210,1.349176,48.462512,45.136441,134.678050,136.071676,132.527166,128.910775,72.255661,118.937888,-0.000477,0.039577,87.800799,58.042808,129.309527,15.465973,54.541011,0.700996,973144.751640,0.902714,12.467670,17.638962,2.995769,0.079780,0.071252,126.209640,93.112781,71.780653,32.000000,32.000000,32.000000,32.000000,32.000000,71.163271,63.554725,84.280598,76.435755,52.123635,100.000000,102.043671,100.000000,39.227848,34.886076,37.854325,198.953656,58.781564,0.650327,199.294717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.331309,48.848485,138.702252,136.096473,214.301831,213.555524,199.006249,14.238219,129.486643,1.355923,48.543068,45.201202,134.726823,135.993542,132.562139,128.891467,72.259165,118.916089,-0.000478,0.039616,87.748449,58.064768,129.288885,15.467950,54.546421,0.700293,973157.197675,0.902425,12.426709,17.637072,2.993018,0.080454,0.071321,126.238258,93.133977,71.768883,32.000000,32.000000,32.000000,32.000000,32.000000,71.191598,63.582474,84.294256,76.435755,52.105239,100.000000,102.043671,100.000000,39.227848,34.886076,37.835018,199.006249,57.985594,0.646706,199.648690,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.365746,48.864975,138.856510,136.105683,214.262470,213.544002,198.998162,14.234366,129.503220,1.364419,48.585645,45.053104,134.723736,136.053814,132.542014,128.859256,72.280134,118.826045,-0.000478,0.039610,87.667079,57.997206,129.356984,15.469302,54.537189,0.699525,973041.966629,0.902096,12.411997,17.703643,2.991710,0.079428,0.071212,126.209309,93.124152,71.798585,32.000000,32.000000,32.000000,32.000000,32.000000,71.207344,63.590418,84.297797,76.435755,52.071026,100.000000,102.043671,100.000000,39.227848,34.886076,37.810886,198.998162,58.943477,0.649061,199.173671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.395761,48.894108,138.764064,136.109869,214.201015,213.529557,199.183455,14.236221,129.557375,1.361874,48.570734,45.209113,134.724853,136.169524,132.543522,128.977477,72.327605,118.864792,-0.000478,0.039617,87.713455,57.819534,129.470767,15.472119,54.542328,0.700059,973182.689137,0.903130,12.478535,17.688476,2.993705,0.080371,0.072162,126.195964,93.133338,71.949574,32.000000,32.000000,32.000000,32.000000,32.000000,71.228018,63.628005,84.314829,76.435755,52.104340,100.000000,102.043671,100.000000,39.227848,34.886076,37.805143,199.183455,58.647887,0.658538,199.457502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.360610,48.894108,138.818752,136.109869,214.170739,213.525599,199.190808,14.236934,129.579172,1.357604,48.521247,45.185461,134.742829,136.025301,132.559611,128.903384,72.230783,118.827308,-0.000479,0.039621,87.789432,58.080309,129.478170,15.474509,54.540182,0.700337,973043.607550,0.902420,12.457359,17.619321,2.994808,0.079859,0.072724,126.191673,93.121617,71.789540,32.000000,32.000000,32.000000,32.000000,32.000000,71.223283,63.598140,84.313599,76.435755,52.079626,100.000000,102.043671,100.000000,39.227848,34.886076,37.814463,199.190808,58.671543,0.647984,199.472845,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.320157,48.896856,138.725098,136.119916,214.102060,213.512537,199.266494,14.234508,129.481135,1.366717,48.522491,45.152009,134.731792,136.081439,132.567121,128.954904,72.243585,118.817046,-0.000478,0.039601,87.897308,58.042108,129.350764,15.476042,54.531275,0.699377,972827.142359,0.900949,12.453677,17.592590,2.990878,0.078561,0.072917,126.206062,93.139771,71.819677,32.000000,32.000000,32.000000,32.000000,32.000000,71.217235,63.619214,84.329081,76.435755,52.109055,100.000000,102.043671,100.000000,39.227848,34.886076,37.799630,199.266494,58.380298,0.650418,199.588305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.342269,48.889436,138.834662,136.126893,214.039172,213.488811,199.182636,14.231083,129.563025,1.375041,48.499138,45.261803,134.728463,136.137722,132.580811,128.852388,72.227359,118.835822,-0.000478,0.039605,88.101668,58.124772,129.457145,15.477920,54.592164,0.700204,973245.296384,0.901651,12.492107,17.669349,2.994325,0.077730,0.073252,126.175985,93.157861,71.798820,32.000000,32.000000,32.000000,32.000000,32.000000,71.219463,63.582996,84.333481,76.435755,52.057034,100.000000,102.043671,100.000000,39.227848,34.886076,37.782384,199.182636,58.157262,0.650900,199.697274,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.380218,48.888062,138.808576,136.121591,213.984075,213.499452,199.370603,14.235365,129.499970,1.381810,48.438720,45.052154,134.733967,136.217089,132.575107,128.875249,72.258866,118.823289,-0.000477,0.039566,88.212417,57.958673,129.493242,15.480067,54.570094,0.700492,973195.095673,0.902127,12.539110,17.651054,2.994919,0.077692,0.070438,126.188897,93.168424,71.782017,32.000000,32.000000,32.000000,32.000000,32.000000,71.196367,63.578505,84.323749,76.435755,52.075126,100.000000,102.043671,100.000000,39.227848,34.886076,37.750761,199.370603,59.040373,0.654309,199.199281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.339716,48.871297,138.712571,136.113497,213.924778,213.562194,199.125593,14.231940,129.451926,1.377255,48.429166,45.118902,134.722624,136.082960,132.559863,129.071635,72.284275,118.935439,-0.000477,0.039479,88.321642,57.984162,129.394206,15.481122,54.547881,0.699778,973102.605409,0.901914,12.507494,17.677331,2.995854,0.080769,0.071935,126.179319,93.213426,71.791364,32.000000,32.000000,32.000000,32.000000,32.000000,71.217752,63.585869,84.334934,76.435755,52.068179,100.000000,102.043671,100.000000,39.227848,34.886076,37.730926,199.125593,58.253183,0.656881,199.644402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.331089,48.871297,138.740851,136.113497,213.865745,213.596911,199.319365,14.235507,129.557969,1.367539,48.464937,45.177211,134.734243,136.136094,132.572288,128.964052,72.250171,118.846286,-0.000479,0.039227,88.420419,58.009783,129.506601,15.482765,54.586394,0.699366,972969.904869,0.900294,12.464621,17.639115,2.992840,0.078591,0.074329,126.167857,93.226987,71.776999,32.000000,32.000000,32.000000,32.000000,32.000000,71.214481,63.561243,84.336392,76.435755,52.023613,100.000000,102.043671,100.000000,39.227848,34.886076,37.694528,199.319365,58.981648,0.646413,199.174497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.414403,48.865250,138.776585,136.114614,213.858642,213.599584,199.152687,14.236078,129.572269,1.366631,48.593656,45.162350,134.740820,136.118997,132.571142,128.942294,72.353753,118.919825,-0.000479,0.039242,88.361196,57.955139,129.499013,15.484831,54.583185,0.700026,973164.566328,0.902493,12.492149,17.673718,2.993384,0.077592,0.074004,126.209676,93.250154,71.825574,32.000000,32.000000,32.000000,32.000000,32.000000,71.224027,63.565859,84.366733,76.435755,52.089581,100.000000,102.043671,100.000000,39.227848,34.886076,37.667475,199.152687,58.463183,0.655500,199.542947,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.350552,48.906476,138.838544,136.129684,213.935264,213.584197,199.030692,14.233367,129.523631,1.355984,48.566853,45.161588,134.714489,136.082424,132.542031,129.007219,72.227405,118.977350,-0.000479,0.039266,88.232600,57.766529,129.405423,15.487209,54.578587,0.699913,973469.187252,0.901947,12.501588,17.660118,2.994552,0.079506,0.071138,126.165122,93.186586,71.761456,32.000000,32.000000,32.000000,32.000000,32.000000,71.177528,63.539842,84.333527,76.435755,52.032733,100.000000,102.043671,100.000000,39.227848,34.886076,37.645729,199.030692,59.020089,0.647756,199.244678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.337766,48.925164,138.799726,136.140569,213.901573,213.652382,199.382651,14.230941,129.575793,1.354075,48.619578,45.105233,134.758164,136.179785,132.552541,128.928519,72.288922,118.919258,-0.000478,0.039267,88.127844,57.894788,129.491918,15.488037,54.495413,0.698781,972939.040161,0.900914,12.404447,17.595886,2.989947,0.080286,0.072204,126.176683,93.230888,71.791789,32.000000,32.000000,32.000000,32.000000,32.000000,71.183808,63.566669,84.366855,76.435755,52.076864,100.000000,102.043671,100.000000,39.227848,34.886076,37.669956,199.382651,58.285277,0.652405,199.653962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.401048,48.925164,138.764894,136.140569,213.917818,213.729309,199.361818,14.226232,129.496557,1.350584,48.578533,45.217479,134.719177,136.129926,132.572274,129.017034,72.314135,118.843376,-0.000477,0.039247,88.064391,57.955257,129.472688,15.489356,54.561260,0.700179,973576.347607,0.902870,12.515475,17.753003,2.995402,0.081046,0.072374,126.184061,93.256713,71.875902,32.000000,32.000000,32.000000,32.000000,32.000000,71.179245,63.542830,84.366423,76.435755,52.030854,100.000000,102.043671,100.000000,39.227848,34.886076,37.674034,199.361818,58.543094,0.647488,199.590665,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.402082,48.946602,138.759370,136.148383,213.933301,213.735328,199.419322,14.232511,129.591255,1.359691,48.596156,45.188996,134.732641,136.113303,132.586935,129.055256,72.269730,118.885405,-0.000478,0.039168,88.012543,58.096958,129.456125,15.490852,54.584357,0.701538,973706.517350,0.901884,12.548149,17.660415,2.995391,0.079461,0.072723,126.194840,93.258196,71.792917,32.000000,32.000000,32.000000,32.000000,32.000000,71.152263,63.545290,84.357720,76.435755,52.059730,100.000000,102.043671,100.000000,39.227848,34.886076,37.682689,199.419322,58.331670,0.655922,199.626621,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.368120,48.956221,138.904260,136.146150,214.084143,213.714688,199.348174,14.237363,129.610817,1.368347,48.616094,45.122376,134.734260,136.254912,132.574240,128.921251,72.309510,118.902500,-0.000478,0.038844,87.986745,57.991382,129.561646,15.492775,54.586664,0.699770,973870.335274,0.900948,12.478956,17.594597,2.990555,0.079995,0.070937,126.179706,93.264719,71.794049,32.000000,32.000000,32.000000,32.000000,32.000000,71.136598,63.539936,84.366350,76.435755,52.016620,100.000000,102.043671,100.000000,39.227848,34.886076,37.678951,199.348174,58.039685,0.652175,199.677644,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.340468,48.971887,138.849721,136.149778,214.108115,213.639934,199.480148,14.231512,129.558223,1.373362,48.605608,45.108078,134.745043,136.101344,132.594727,128.922734,72.356344,118.918360,-0.000477,0.038601,87.855499,58.028493,129.388557,15.494207,54.581201,0.699489,974134.556295,0.900744,12.499263,17.661494,2.990369,0.078540,0.072349,126.171994,93.278937,71.820916,32.000000,32.000000,32.000000,32.000000,32.000000,71.164749,63.546600,84.356640,76.435755,52.043295,100.000000,102.043671,100.000000,39.227848,34.886076,37.670156,199.480148,58.340414,0.654553,199.620366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.314277,48.963642,138.960311,136.136382,214.132250,213.543449,199.574837,14.231940,129.588396,1.364683,48.608877,45.033297,134.740712,136.165734,132.578000,128.956084,72.266040,118.906708,-0.000476,0.038363,87.823061,57.895297,129.513965,15.495276,54.539912,0.700631,973952.341719,0.901729,12.546009,17.630861,2.995685,0.080421,0.071410,126.166047,93.290945,71.777045,32.000000,32.000000,32.000000,32.000000,32.000000,71.162586,63.559052,84.356122,76.435755,52.011003,100.000000,102.043671,100.000000,39.227848,34.886076,37.678831,199.574837,58.350980,0.658948,199.727093,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.367394,48.963642,138.819742,136.136382,214.239035,213.538336,199.305508,14.231654,129.523226,1.359527,48.657901,45.107571,134.760632,136.212397,132.572432,128.993609,72.318971,118.978739,-0.000476,0.038131,87.759988,57.914450,129.341547,15.496948,54.580029,0.700683,973503.056181,0.901448,12.591916,17.592512,2.996295,0.080128,0.072549,126.135636,93.316766,71.812105,32.000000,32.000000,32.000000,32.000000,32.000000,71.149166,63.537146,84.353239,76.435755,52.053604,100.000000,102.043671,100.000000,39.227848,34.886076,37.663463,199.305508,58.465095,0.655534,199.527408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.438274,48.979033,138.987036,136.146708,214.280103,213.582474,199.378042,14.234937,129.527489,1.343961,48.635373,45.113452,134.739991,136.198503,132.576890,129.019708,72.308100,119.048786,-0.000475,0.037886,87.605475,58.103795,129.555141,15.497997,54.593678,0.701815,973439.316598,0.901154,12.612329,17.676583,3.000377,0.080909,0.072651,126.121505,93.319078,71.922276,32.000000,32.000000,32.000000,32.000000,32.000000,71.161398,63.526910,84.353942,76.435755,52.040012,100.000000,102.043671,100.000000,39.227848,34.886076,37.671427,199.378042,57.357956,0.655977,199.741098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.377441,48.972711,138.855781,136.152848,214.277041,213.658613,199.278423,14.232653,129.604473,1.340717,48.560763,45.089727,134.750022,136.220430,132.567211,129.098588,72.356326,118.890935,-0.000475,0.037809,87.373645,58.057405,129.563789,15.498459,54.562792,0.699775,973133.612146,0.901212,12.554221,17.662181,2.993909,0.078058,0.071852,126.121337,93.314057,71.777340,32.000000,32.000000,32.000000,32.000000,32.000000,71.153520,63.521051,84.354582,76.435755,52.057787,100.000000,102.043671,100.000000,39.227848,34.886076,37.665879,199.278423,58.333401,0.653274,199.640901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.401700,48.965840,139.007621,136.147267,214.311464,213.630710,199.398349,14.232653,129.563287,1.335157,48.587649,45.245505,134.704859,136.188859,132.581525,129.093699,72.310641,118.919175,-0.000474,0.037824,87.429674,58.037313,129.536215,15.499895,54.606714,0.699418,973329.136634,0.899594,12.492153,17.710502,2.992941,0.080113,0.071605,126.121950,93.330040,71.780823,32.000000,32.000000,32.000000,32.000000,32.000000,71.153515,63.503901,84.363385,76.435755,52.067224,100.000000,102.043671,100.000000,39.227848,34.886076,37.653283,199.398349,58.354731,0.665711,199.553962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.388393,48.965840,138.900896,136.147267,214.303276,213.592600,199.565017,14.237933,129.611878,1.334706,48.633559,45.263942,134.760293,136.171564,132.600730,128.964685,72.306739,119.030072,-0.000474,0.037842,87.465078,58.020866,129.549490,15.500936,54.583599,0.700410,973541.648258,0.901649,12.552306,17.577856,2.994037,0.078348,0.073256,126.154504,93.314518,71.813506,32.000000,32.000000,32.000000,32.000000,32.000000,71.149215,63.485345,84.374226,76.435755,52.059938,100.000000,102.043671,100.000000,39.227848,34.886076,37.639499,199.565017,59.218982,0.655136,199.048927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.364870,48.976834,139.014704,136.151174,214.315012,213.598947,199.296358,14.234080,129.644145,1.319681,48.621467,45.167825,134.770483,136.170983,132.607852,129.141249,72.286219,118.910971,-0.000475,0.037848,87.337879,57.998391,129.579737,15.503519,54.616306,0.700060,973547.244212,0.900454,12.518919,17.638650,2.995744,0.080593,0.072225,126.171411,93.255310,71.860006,32.000000,32.000000,32.000000,32.000000,32.000000,71.177146,63.505168,84.379287,76.435755,52.041506,100.000000,102.043671,100.000000,39.227848,34.886076,37.632074,199.296358,57.578540,0.655097,199.867179,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.380355,48.980682,138.924357,136.158988,214.356991,213.586403,199.437688,14.234223,129.630885,1.305234,48.572476,45.180800,134.740475,136.300685,132.601369,129.237386,72.284212,119.009385,-0.000475,0.037845,87.247359,58.012092,129.501727,15.505723,54.659886,0.699952,973410.843912,0.899825,12.533463,17.701859,2.994303,0.077474,0.070484,126.183156,93.177011,71.777017,32.000000,32.000000,32.000000,32.000000,32.000000,71.123794,63.478090,84.386692,76.435755,52.056745,100.000000,102.043671,100.000000,39.227848,34.886076,37.636908,199.437688,58.298800,0.645163,199.677250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.405922,48.974910,139.107152,136.162058,214.467884,213.555866,199.348107,14.235793,129.669065,1.304282,48.537634,45.240847,134.753142,136.217844,132.576532,129.122915,72.306394,118.971777,-0.000475,0.037846,87.376196,58.207238,129.532502,15.508067,54.646796,0.700481,973579.919596,0.901595,12.570175,17.658684,2.998277,0.079457,0.073048,126.174825,93.155446,71.777207,32.000000,32.000000,32.000000,32.000000,32.000000,71.120819,63.462124,84.426111,76.435755,52.082427,100.000000,102.043671,100.000000,39.227848,34.886076,37.633567,199.348107,59.136601,0.664444,199.062656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.424120,48.974360,139.073313,136.165965,214.488513,213.584145,199.178778,14.229371,129.636493,1.306654,48.577046,45.275360,134.757664,136.327895,132.580292,129.109648,72.325920,119.027223,-0.000474,0.037824,87.496759,58.084344,129.554470,15.509591,54.626259,0.699221,973523.527007,0.900582,12.557092,17.713327,2.995328,0.077034,0.071808,126.193208,93.151486,71.771862,32.000000,32.000000,32.000000,32.000000,32.000000,71.115728,63.457405,84.406198,76.435755,52.083160,100.000000,102.043671,100.000000,39.227848,34.886076,37.621818,199.178778,58.147705,0.655577,199.725126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.299459,48.974360,139.011055,136.165965,214.467378,213.642208,199.269920,14.234366,129.651948,1.309987,48.639897,45.095500,134.759529,136.313423,132.583710,129.116436,72.341487,118.974267,-0.000474,0.037817,87.600098,57.864725,129.636312,15.511253,54.610356,0.699718,973245.262933,0.900297,12.523375,17.671034,2.997616,0.079427,0.070014,126.202412,93.178803,71.771228,32.000000,32.000000,32.000000,32.000000,32.000000,71.098668,63.457335,84.388093,76.435755,52.081136,100.000000,102.043671,100.000000,39.227848,34.886076,37.615097,199.269920,58.780212,0.646593,199.350815,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.351495,48.988652,138.986549,136.177129,214.500546,213.621602,199.121752,14.234080,129.586941,1.310050,48.679307,45.167500,134.753855,136.349781,132.580730,129.003369,72.315092,119.070457,-0.000472,0.037813,87.534287,58.105225,129.622322,15.513148,54.635058,0.699620,973271.246829,0.900792,12.502943,17.681156,2.995712,0.080895,0.071898,126.221577,93.153032,71.803891,32.000000,32.000000,32.000000,32.000000,32.000000,71.090505,63.449515,84.411433,76.435755,52.065052,100.000000,102.043671,100.000000,39.227848,34.886076,37.623466,199.121752,58.826099,0.657251,199.243773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.399371,49.010639,138.999235,136.183548,214.550117,213.638769,199.126384,14.229799,129.534119,1.312046,48.665682,45.287808,134.806620,136.206780,132.618933,129.106980,72.356372,118.990596,-0.000472,0.037817,87.511557,58.040829,129.674820,15.513884,54.578028,0.701728,973635.044424,0.903294,12.639267,17.637273,3.002434,0.079468,0.073007,126.243692,93.157790,71.830320,32.000000,32.000000,32.000000,32.000000,32.000000,71.106963,63.459851,84.425622,76.435755,52.048677,100.000000,102.043671,100.000000,39.227848,34.886076,37.619288,199.126384,58.145560,0.651948,199.589800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.459932,49.011739,138.982812,136.182432,214.600613,213.696263,199.089866,14.227516,129.685794,1.311801,48.569731,45.137382,134.771374,136.208750,132.597136,129.139900,72.389094,119.070586,-0.000471,0.037820,87.500681,58.018290,129.610047,15.514462,54.617983,0.700425,973621.020916,0.902798,12.596620,17.715093,2.998534,0.080682,0.072741,126.221528,93.154193,71.790590,32.000000,32.000000,32.000000,32.000000,32.000000,71.103099,63.428769,84.399957,76.435755,52.048007,100.000000,102.043671,100.000000,39.227848,34.886076,37.639629,199.089866,58.758666,0.650524,199.293144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.509192,49.011739,139.062061,136.182432,214.548248,213.792121,199.128220,14.229799,129.672224,1.314108,48.548940,45.206427,134.747972,136.327342,132.592633,129.203952,72.317868,118.967252,-0.000470,0.037841,87.527701,57.942163,129.512150,15.516210,54.612340,0.700550,973528.114758,0.901878,12.566263,17.631120,2.995714,0.079424,0.073126,126.209779,93.146048,71.755715,32.000000,32.000000,32.000000,32.000000,32.000000,71.069683,63.399229,84.373777,76.435755,52.048540,100.000000,102.043671,100.000000,39.227848,34.886076,37.639755,199.128220,58.522720,0.657568,199.342082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.414410,48.984255,139.035144,136.172943,214.560856,213.894128,199.034699,14.228087,129.724282,1.311371,48.606116,45.189121,134.775595,136.323176,132.595563,129.160843,72.321676,119.034754,-0.000469,0.037819,87.593272,57.852075,129.734618,15.517655,54.600386,0.699175,973584.196083,0.900993,12.501209,17.641160,2.991455,0.078580,0.073244,126.233228,93.147342,71.813750,32.000000,32.000000,32.000000,32.000000,32.000000,71.119649,63.421633,84.382020,76.435755,52.033498,100.000000,102.043671,100.000000,39.227848,34.886076,37.610823,199.034699,59.198680,0.649905,199.083427,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.398885,48.981506,138.989732,136.178803,214.553038,214.030673,199.194330,14.228658,129.650653,1.310416,48.681227,45.197488,134.789951,136.354010,132.612667,129.112194,72.333105,119.149430,-0.000469,0.037791,87.656988,58.201083,129.611514,15.519413,54.577361,0.699140,974240.015760,0.900173,12.447448,17.657140,2.989991,0.077940,0.074023,126.231525,93.173851,71.793239,32.000000,32.000000,32.000000,32.000000,32.000000,71.096109,63.387003,84.365139,76.435755,52.049739,100.000000,102.043671,100.000000,39.227848,34.886076,37.601613,199.194330,57.705077,0.652425,199.653096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.449407,49.003219,139.090389,136.190525,214.592688,214.065789,199.365069,14.231940,129.686132,1.302121,48.747471,45.078130,134.817288,136.330464,132.643561,129.088096,72.319317,119.032241,-0.000470,0.037811,87.702934,57.918166,129.622139,15.520561,54.636374,0.700965,974740.573293,0.902984,12.523444,17.689426,2.995517,0.079257,0.071367,126.250873,93.180990,71.797813,32.000000,32.000000,32.000000,32.000000,32.000000,71.146181,63.415790,84.395199,76.435755,52.049558,100.000000,102.043671,100.000000,39.227848,34.886076,37.596418,199.365069,59.183444,0.646517,199.075087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.458815,49.030703,139.004482,136.195270,214.670321,214.098174,199.108336,14.229514,129.627974,1.303135,48.693524,45.242528,134.776840,136.342434,132.610743,129.175797,72.328175,119.116332,-0.000470,0.037809,87.665510,58.105233,129.595239,15.521442,54.633255,0.701742,975333.187958,0.903162,12.537661,17.739278,2.995540,0.080301,0.072868,126.244801,93.136722,71.795672,32.000000,32.000000,32.000000,32.000000,32.000000,71.136317,63.358157,84.369253,76.435755,52.064791,100.000000,102.043671,100.000000,39.227848,34.886076,37.615436,199.108336,57.734665,0.663707,199.820209,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.457236,49.030703,139.025811,136.195270,214.692094,214.084051,199.082944,14.237933,129.747531,1.293820,48.645787,45.174277,134.774198,136.295071,132.589131,129.194159,72.326977,119.015707,-0.000471,0.037800,87.588346,57.965979,129.593543,15.523512,54.620868,0.700805,975538.001334,0.901510,12.504182,17.690440,2.994449,0.078656,0.072105,126.241725,93.112527,71.782333,32.000000,32.000000,32.000000,32.000000,32.000000,71.138454,63.355295,84.365215,76.435755,52.053323,100.000000,102.043671,100.000000,39.227848,34.886076,37.642676,199.082944,58.441890,0.646962,199.649359,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.454337,49.031527,139.044240,136.189409,214.721648,214.104474,199.229899,14.232511,129.683924,1.271344,48.619589,45.212712,134.794203,136.342977,132.606094,129.134627,72.361748,119.078192,-0.000472,0.037806,87.542280,58.100552,129.693847,15.525108,54.578497,0.700452,975715.461832,0.902675,12.521393,17.726525,2.991994,0.077669,0.069682,126.260050,93.081844,71.765155,32.000000,32.000000,32.000000,32.000000,32.000000,71.126781,63.361080,84.363194,76.435755,52.030300,100.000000,102.043671,100.000000,39.227848,34.886076,37.645326,199.229899,58.672589,0.662825,199.396212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.502646,49.019709,139.026546,136.192479,214.834132,214.211935,199.247438,14.234366,129.714871,1.264781,48.579210,45.231461,134.812297,136.353993,132.623851,129.156854,72.351619,119.070906,-0.000471,0.037786,87.396538,58.118252,129.752481,15.526892,54.623122,0.700693,975656.221627,0.902764,12.523116,17.673942,2.992555,0.079038,0.070330,126.265314,93.062257,71.811506,32.000000,32.000000,32.000000,32.000000,32.000000,71.126733,63.355176,84.385437,76.435755,52.064236,100.000000,102.043671,100.000000,39.227848,34.886076,37.647252,199.247438,57.789820,0.654881,199.691216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.416911,49.007066,139.122242,136.186897,214.855441,214.291348,199.264475,14.230227,129.759110,1.281423,48.561335,45.233982,134.780650,136.399093,132.617659,129.370781,72.263797,119.142511,-0.000470,0.037799,87.308686,58.111990,129.711306,15.528582,54.610050,0.701439,975616.970083,0.902248,12.527106,17.672572,2.993138,0.079303,0.073105,126.271831,93.034677,71.788969,32.000000,32.000000,32.000000,32.000000,32.000000,71.115130,63.357686,84.393488,76.435755,52.041787,100.000000,102.043671,100.000000,39.227848,34.886076,37.635998,199.264475,58.327757,0.652493,199.587007,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.482284,49.007066,138.964003,136.186897,214.938780,214.321573,199.341005,14.231083,129.707667,1.283368,48.595495,45.217620,134.816658,136.329117,132.622806,129.181441,72.335694,119.105985,-0.000471,0.037801,87.287973,58.126242,129.749036,15.529889,54.618831,0.700333,976049.769958,0.901560,12.462561,17.678806,2.989648,0.079443,0.072947,126.281481,93.052363,71.853755,32.000000,32.000000,32.000000,32.000000,32.000000,71.123128,63.351119,84.401965,76.435755,52.093271,100.000000,102.043671,100.000000,39.227848,34.886076,37.622743,199.341005,58.638782,0.661957,199.419422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.448969,48.994424,139.085083,136.179641,215.026538,214.316225,199.355705,14.231797,129.669482,1.295617,48.677483,45.224181,134.797662,136.359276,132.621947,129.168465,72.273588,119.098047,-0.000469,0.038044,87.284289,58.244081,129.675675,15.530912,54.598294,0.702556,976847.866627,0.903621,12.543524,17.804891,2.997232,0.078331,0.072558,126.259626,93.093927,71.830063,32.000000,32.000000,32.000000,32.000000,32.000000,71.126352,63.344754,84.375807,76.435755,52.028558,100.000000,102.043671,100.000000,39.227848,34.886076,37.608288,199.355705,58.335114,0.657777,199.546763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.446936,49.032352,139.049797,136.191642,215.093502,214.307652,199.161594,14.231797,129.693671,1.313047,48.701714,45.301014,134.780556,136.363856,132.635753,129.174495,72.298539,118.994226,-0.000467,0.038131,87.239930,58.189357,129.672739,15.532072,54.631145,0.700756,976606.851585,0.902002,12.472137,17.713478,2.989612,0.078716,0.073430,126.260914,93.132024,71.809163,32.000000,32.000000,32.000000,32.000000,32.000000,71.134506,63.376823,84.389396,76.435755,52.079716,100.000000,102.043671,100.000000,39.227848,34.886076,37.604931,199.161594,58.660761,0.652716,199.368635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.418791,49.039498,139.194989,136.199177,215.114747,214.394825,199.360972,14.225518,129.778590,1.311673,48.631273,45.328197,134.807567,136.349071,132.632653,129.097483,72.347115,118.990722,-0.000468,0.038107,87.282961,57.936248,129.616043,15.534466,54.606570,0.702075,976842.895303,0.902594,12.495864,17.771341,2.994363,0.078928,0.074132,126.254842,93.179451,71.806565,32.000000,32.000000,32.000000,32.000000,32.000000,71.140302,63.346705,84.394868,76.435755,52.064518,100.000000,102.043671,100.000000,39.227848,34.886076,37.644552,199.360972,58.270402,0.657101,199.597903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.500484,49.016961,139.047261,136.188013,215.199179,214.345578,199.157385,14.234794,129.772503,1.302136,48.599551,45.291666,134.803929,136.342643,132.605398,129.151578,72.312357,119.001467,-0.000468,0.037837,87.381619,58.001228,129.597256,15.536495,54.596906,0.701574,976807.612702,0.903575,12.536011,17.690894,2.993735,0.077404,0.073449,126.223676,93.207720,71.789740,32.000000,32.000000,32.000000,32.000000,32.000000,71.138882,63.358655,84.392415,76.435755,52.095275,100.000000,102.043671,100.000000,39.227848,34.886076,37.654564,199.157385,58.491960,0.653381,199.523867,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.454149,49.016961,139.168777,136.188013,215.246577,214.354657,199.312558,14.234223,129.724535,1.295871,48.637095,45.247562,134.768172,136.412740,132.605534,129.222555,72.293236,119.099820,-0.000469,0.037601,87.420347,58.061915,129.680386,15.537863,54.634896,0.703314,977065.407211,0.903659,12.573901,17.640445,2.998678,0.077883,0.072642,126.201000,93.199554,71.777748,32.000000,32.000000,32.000000,32.000000,32.000000,71.136127,63.357547,84.387022,76.435755,52.072540,100.000000,102.043671,100.000000,39.227848,34.886076,37.633561,199.312558,59.021603,0.659092,199.102861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.440212,49.031527,139.121045,136.191083,215.209735,214.428488,199.457582,14.235793,129.788211,1.281990,48.687342,45.156055,134.798231,136.368016,132.623678,129.251179,72.274133,119.036747,-0.000469,0.037428,87.549245,58.130951,129.695824,15.539482,54.624438,0.701233,976810.859186,0.902570,12.462170,17.680949,2.990233,0.076790,0.072681,126.193922,93.270573,71.806557,32.000000,32.000000,32.000000,32.000000,32.000000,71.171301,63.354153,84.393073,76.435755,52.084667,100.000000,102.043671,100.000000,39.227848,34.886076,37.648275,199.457582,58.098392,0.654537,199.613954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.435937,49.043895,139.184506,136.197782,215.227176,214.467254,199.416143,14.227944,129.785592,1.289443,48.686648,45.330786,134.820695,136.382251,132.625307,129.236159,72.336755,119.068729,-0.000470,0.037433,87.651257,58.049919,129.730396,15.540566,54.627846,0.702079,976994.219791,0.902896,12.512745,17.752642,2.995831,0.078196,0.071130,126.215485,93.248100,71.828845,32.000000,32.000000,32.000000,32.000000,32.000000,71.173873,63.364278,84.391995,76.435755,52.102026,100.000000,102.043671,100.000000,39.227848,34.886076,37.650201,199.416143,58.946344,0.649898,199.066787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.453723,49.041971,139.084492,136.205317,215.254095,214.454383,199.238499,14.239075,129.770573,1.282395,48.650546,45.322587,134.803930,136.453908,132.629006,129.259677,72.331219,119.065984,-0.000470,0.037410,87.643827,58.046511,129.595500,15.541714,54.601431,0.702489,977464.023170,0.902885,12.542531,17.738033,2.995702,0.079594,0.071184,126.224296,93.209575,71.791275,32.000000,32.000000,32.000000,32.000000,32.000000,71.185293,63.334399,84.392248,76.435755,52.075141,100.000000,102.043671,100.000000,39.227848,34.886076,37.665919,199.238499,59.139161,0.660484,199.029061,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.488902,49.041971,139.122242,136.205317,215.221125,214.489607,199.488368,14.230227,129.792615,1.288188,48.684301,45.300094,134.792653,136.412998,132.619633,129.155324,72.373347,119.124228,-0.000470,0.037374,87.537040,57.999602,129.548147,15.542925,54.657542,0.702967,977429.124003,0.903358,12.559568,17.692507,2.997345,0.077515,0.071922,126.172423,93.188502,71.783034,32.000000,32.000000,32.000000,32.000000,32.000000,71.176086,63.327615,84.373002,76.435755,52.093902,100.000000,102.043671,100.000000,39.227848,34.886076,37.667551,199.488368,57.873247,0.651466,199.635787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.457423,49.044445,139.052227,136.203084,215.171379,214.486016,199.407714,14.233367,129.852631,1.284044,48.743424,45.260350,134.799230,136.449836,132.657960,129.232129,72.302945,119.177483,-0.000470,0.037598,87.593161,57.921227,129.719503,15.544360,54.627575,0.702510,977362.959119,0.903723,12.538222,17.696576,2.994044,0.078220,0.072200,126.201960,93.189645,71.786125,32.000000,32.000000,32.000000,32.000000,32.000000,71.204694,63.365273,84.388845,76.435755,52.062166,100.000000,102.043671,100.000000,39.227848,34.886076,37.673487,199.407714,58.352837,0.648607,199.564387,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.482150,49.067257,139.105736,136.217318,215.158019,214.360612,199.250305,14.228229,129.733578,1.298414,48.738363,45.245467,134.824106,136.448134,132.627952,129.154304,72.351777,119.074891,-0.000468,0.037884,87.339681,58.194284,129.656445,15.546441,54.607652,0.701510,977309.298347,0.901987,12.499819,17.685572,2.992590,0.080691,0.072206,126.252220,93.144013,71.813250,32.000000,32.000000,32.000000,32.000000,32.000000,71.201568,63.372992,84.397426,76.435755,52.131973,100.000000,102.043671,100.000000,39.227848,34.886076,37.701781,199.250305,58.467781,0.662531,199.460571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.511954,49.086221,139.013152,136.227365,215.221410,214.318278,199.468225,14.229086,129.722830,1.306399,48.673687,45.321044,134.836109,136.441465,132.639215,129.233226,72.371650,119.030856,-0.000467,0.037949,87.220000,58.112972,129.582085,15.547952,54.651430,0.702072,977626.404300,0.903016,12.536654,17.784423,2.993111,0.080085,0.071858,126.260804,93.099593,71.785091,32.000000,32.000000,32.000000,32.000000,32.000000,71.182551,63.365926,84.378673,76.435755,52.111249,100.000000,102.043671,100.000000,39.227848,34.886076,37.708793,199.468225,58.241698,0.657251,199.600185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.460535,49.077976,139.081249,136.225132,215.242465,214.393522,199.318351,14.228087,129.860916,1.314332,48.672744,45.185384,134.818107,136.470893,132.652122,129.273461,72.326875,119.065280,-0.000466,0.037924,87.035476,58.062803,129.612086,15.549101,54.662627,0.701815,976885.553301,0.902728,12.532474,17.680778,2.992670,0.081006,0.071635,126.270841,93.119698,71.808297,32.000000,32.000000,32.000000,32.000000,32.000000,71.212530,63.374856,84.388779,76.435755,52.135017,100.000000,102.043671,100.000000,39.227848,34.886076,37.736954,199.318351,58.217159,0.655480,199.513167,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.487970,49.077976,139.044460,136.225132,215.271555,214.370798,199.420929,14.229656,129.852680,1.313630,48.670514,45.212132,134.817937,136.413245,132.657369,129.242924,72.295317,119.136064,-0.000465,0.037913,87.005027,58.141967,129.709430,15.550140,54.682821,0.700244,976623.337433,0.900974,12.518919,17.637367,2.988762,0.080668,0.072629,126.267229,93.161194,71.782471,32.000000,32.000000,32.000000,32.000000,32.000000,71.193288,63.382200,84.390707,76.435755,52.108156,100.000000,102.043671,100.000000,39.227848,34.886076,37.737862,199.420929,58.393622,0.657078,199.639564,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.504863,49.060386,139.149171,136.220388,215.314707,214.325681,199.121670,14.229371,129.768878,1.330731,48.712504,45.252456,134.824659,136.326259,132.675718,129.115841,72.331025,119.103620,-0.000465,0.037917,87.008387,58.068335,129.700660,15.550524,54.662086,0.701470,977194.242167,0.903047,12.566787,17.700544,2.993535,0.079593,0.071894,126.291107,93.210193,71.813001,32.000000,32.000000,32.000000,32.000000,32.000000,71.224122,63.394503,84.400217,76.435755,52.119169,100.000000,102.043671,100.000000,39.227848,34.886076,37.728454,199.121670,57.843046,0.658640,199.653057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
