OSU 80 Ton Compressor Load Stand
46.436045,49.065883,138.959898,136.229040,215.286343,214.324669,199.009710,14.232511,129.858966,1.336623,48.716370,45.303515,134.826298,136.442436,132.663818,129.238118,72.353425,119.150181,-0.000464,0.037900,87.014513,58.171121,129.660073,15.550869,54.655649,0.700527,977183.872643,0.901901,12.536840,17.769925,2.990977,0.077558,0.073337,126.283373,93.158548,71.792577,32.000000,32.000000,32.000000,32.000000,32.000000,71.210137,63.386242,84.399459,76.435755,52.135338,100.000000,102.043671,100.000000,39.227848,34.886076,37.734488,199.009710,58.542698,0.656010,199.466708,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.504088,49.072204,139.129184,136.230993,215.279199,214.359603,199.153694,14.227088,129.815462,1.344597,48.693219,45.388732,134.825968,136.439467,132.659230,129.256001,72.310500,119.108519,-0.000463,0.037635,87.087825,58.274657,129.693808,15.551318,54.659417,0.700823,976762.668282,0.902661,12.500818,17.716883,2.992142,0.077313,0.071865,126.248804,93.157436,71.805976,32.000000,32.000000,32.000000,32.000000,32.000000,71.208125,63.390903,84.404456,76.435755,52.108897,100.000000,102.043671,100.000000,39.227848,34.886076,37.746652,199.153694,58.295879,0.662283,199.641806,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.450772,49.072204,139.027174,136.230993,215.258851,214.380191,198.917239,14.231797,129.771957,1.342566,48.681396,45.245298,134.833867,136.384468,132.648576,129.283854,72.380847,119.183422,-0.000463,0.037397,87.080560,58.235750,129.731476,15.551593,54.680026,0.701135,976774.347432,0.904653,12.581438,17.719360,2.992501,0.078177,0.073061,126.235576,93.157047,71.778948,32.000000,32.000000,32.000000,32.000000,32.000000,71.204590,63.376043,84.377135,76.435755,52.131990,100.000000,102.043671,100.000000,39.227848,34.886076,37.760218,198.917239,58.338431,0.654582,199.509627,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.481956,49.064234,139.207440,136.224853,215.320772,214.387878,199.203083,14.231083,129.813411,1.346489,48.685486,45.343184,134.837882,136.538997,132.672725,129.308728,72.352580,119.257310,-0.000463,0.037164,87.124919,58.145681,129.778405,15.552352,54.622725,0.700916,977033.163582,0.902705,12.513483,17.740025,2.991762,0.079296,0.072910,126.262324,93.197308,71.810522,32.000000,32.000000,32.000000,32.000000,32.000000,71.206000,63.413851,84.399850,76.435755,52.143746,100.000000,102.043671,100.000000,39.227848,34.886076,37.767935,199.203083,58.107227,0.657193,199.607463,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.505665,49.073303,139.083320,136.225132,215.298625,214.414983,199.071648,14.227944,129.901633,1.351212,48.701235,45.288065,134.846589,136.523752,132.677585,129.299558,72.368817,119.163082,-0.000463,0.036923,87.135939,58.154957,129.736107,15.552951,54.668865,0.701100,976915.684722,0.905007,12.571677,17.709692,2.993000,0.080109,0.072163,126.254241,93.184887,71.804961,32.000000,32.000000,32.000000,32.000000,32.000000,71.207476,63.419941,84.398727,76.435755,52.163617,100.000000,102.043671,100.000000,39.227848,34.886076,37.766763,199.071648,59.020485,0.657134,199.095583,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.500939,49.079625,139.052585,136.229319,215.273538,214.409936,199.187935,14.231512,129.951780,1.349831,48.716448,45.330617,134.836860,136.463521,132.685631,129.284383,72.442858,119.141020,-0.000463,0.036661,87.189317,58.116215,129.817338,15.554488,54.624835,0.702179,977003.242934,0.903054,12.529663,17.777412,2.994871,0.080235,0.072413,126.237484,93.170337,71.830040,32.000000,32.000000,32.000000,32.000000,32.000000,71.196616,63.419017,84.421567,76.435755,52.171321,100.000000,102.043671,100.000000,39.227848,34.886076,37.783459,199.187935,59.174519,0.660072,198.999202,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.536512,49.079625,139.260665,136.229319,215.268794,214.345797,199.155793,14.237220,129.876260,1.341183,48.685311,45.284508,134.829539,136.586029,132.655458,129.308834,72.396261,119.224431,-0.000463,0.036318,87.179756,58.247217,129.827615,15.556753,54.679431,0.700735,977051.894292,0.903279,12.512861,17.710858,2.990675,0.080271,0.073082,126.227886,93.165635,71.811516,32.000000,32.000000,32.000000,32.000000,32.000000,71.187927,63.410665,84.414778,76.435755,52.146385,100.000000,102.043671,100.000000,39.227848,34.886076,37.801006,199.155793,58.296528,0.649070,199.727565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.501498,49.079900,139.163969,136.231830,215.297726,214.219563,199.004838,14.236792,129.841183,1.320076,48.694317,45.279207,134.846189,136.427251,132.657449,129.233762,72.363703,119.247673,-0.000463,0.036234,87.018899,58.143385,129.787376,15.557611,54.717060,0.701232,976752.463145,0.902847,12.524340,17.625033,2.990318,0.078365,0.072267,126.251763,93.187568,71.824955,32.000000,32.000000,32.000000,32.000000,32.000000,71.202075,63.430799,84.412860,76.435755,52.193250,100.000000,102.043671,100.000000,39.227848,34.886076,37.810059,199.004838,58.929468,0.647317,199.229532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.521981,49.079900,139.220011,136.231830,215.313074,214.153620,199.391590,14.233081,129.820802,1.322585,48.693087,45.315943,134.814940,136.545575,132.657847,129.271937,72.398905,119.137530,-0.000463,0.036262,87.133808,58.285551,129.745813,15.558772,54.727175,0.700722,976605.162474,0.901963,12.485537,17.716178,2.992503,0.079514,0.070800,126.233492,93.164985,71.772781,32.000000,32.000000,32.000000,32.000000,32.000000,71.204572,63.410737,84.415345,76.435755,52.146920,100.000000,102.043671,100.000000,39.227848,34.886076,37.818871,199.391590,57.815045,0.657245,199.751601,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.500876,49.094741,139.130953,136.227086,215.302923,214.107722,199.396906,14.241644,129.842276,1.326002,48.683425,45.255470,134.828037,136.464166,132.664014,129.259801,72.369594,119.115403,-0.000464,0.036237,87.251151,58.225504,129.776402,15.560349,54.668144,0.699935,976207.938529,0.902864,12.524002,17.761145,2.992677,0.078880,0.073700,126.258479,93.212709,71.801108,32.000000,32.000000,32.000000,32.000000,32.000000,71.202474,63.399419,84.435806,76.435755,52.190122,100.000000,102.043671,100.000000,39.227848,34.886076,37.827683,199.396906,58.082381,0.649902,199.701405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.464861,49.086771,139.215416,136.229040,215.326817,214.059001,199.306306,14.230085,129.805874,1.318045,48.729886,45.258205,134.832724,136.528183,132.668327,129.333316,72.410501,119.104497,-0.000464,0.036230,87.449638,58.252987,129.775285,15.562288,54.702329,0.699519,975735.807126,0.900399,12.501659,17.667121,2.992564,0.076674,0.073133,126.253759,93.237299,71.788093,32.000000,32.000000,32.000000,32.000000,32.000000,71.195076,63.396133,84.444734,76.435755,52.178942,100.000000,102.043671,100.000000,39.227848,34.886076,37.853046,199.306306,59.215124,0.662158,199.085906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.426470,49.086771,139.132613,136.229040,215.345946,214.003236,198.914113,14.229656,129.909066,1.317665,48.740984,45.309270,134.848683,136.490621,132.684329,129.295403,72.372130,119.165284,-0.000465,0.036198,87.315904,58.103415,129.769309,15.563797,54.625376,0.700086,975712.627183,0.900668,12.539524,17.684610,2.992007,0.077056,0.072203,126.296310,93.271327,71.801427,32.000000,32.000000,32.000000,32.000000,32.000000,71.226712,63.388335,84.480330,76.435755,52.198552,100.000000,102.043671,100.000000,39.227848,34.886076,37.855461,198.914113,57.094261,0.658933,199.730358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.562179,49.098039,139.207648,136.244669,215.380721,214.040550,199.278537,14.234366,129.860004,1.329993,48.724936,45.416964,134.829503,136.491077,132.661614,129.366119,72.335329,119.168687,-0.000465,0.036198,87.296108,58.166116,129.678897,15.564135,54.671443,0.700439,975351.912709,0.901622,12.570860,17.637876,2.996144,0.077273,0.073720,126.295159,93.214395,71.775663,32.000000,32.000000,32.000000,32.000000,32.000000,71.201562,63.352492,84.446078,76.435755,52.192948,100.000000,102.043671,100.000000,39.227848,34.886076,37.865251,199.278537,58.068877,0.647058,199.603096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.495059,49.110407,139.216299,136.254995,215.392743,214.034118,199.452297,14.233795,129.856491,1.337206,48.697359,45.355155,134.834616,136.499176,132.665966,129.356747,72.343511,119.139549,-0.000464,0.036196,87.334837,58.214715,129.673431,15.564668,54.704403,0.701477,975305.120730,0.903987,12.612784,17.708722,2.996838,0.078424,0.073246,126.287283,93.222383,71.811598,32.000000,32.000000,32.000000,32.000000,32.000000,71.202079,63.370999,84.454554,76.435755,52.201979,100.000000,102.043671,100.000000,39.227848,34.886076,37.887608,199.452297,59.291158,0.671143,198.906244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.462718,49.114255,139.308189,136.262251,215.307200,213.910074,199.041058,14.232368,129.837576,1.336402,48.729490,45.333098,134.838977,136.506910,132.676144,129.308545,72.377846,119.127675,-0.000465,0.036211,87.378908,58.246122,129.726662,15.565855,54.658930,0.699204,975474.656754,0.899622,12.475971,17.747341,2.989715,0.077269,0.071603,126.309481,93.237729,71.777902,32.000000,32.000000,32.000000,32.000000,32.000000,71.207590,63.346866,84.483518,76.435755,52.202066,100.000000,102.043671,100.000000,39.227848,34.886076,37.917180,199.041058,57.943241,0.658296,199.645976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.481454,49.122226,139.117883,136.263926,215.346360,213.882055,199.010941,14.228943,129.968824,1.311367,48.744352,45.286627,134.852359,136.583478,132.671762,129.205377,72.372944,119.146451,-0.000465,0.036203,87.367243,58.076565,129.806285,15.566430,54.637023,0.699896,975534.515364,0.900271,12.561537,17.723594,2.994217,0.078499,0.070006,126.275264,93.222037,71.784503,32.000000,32.000000,32.000000,32.000000,32.000000,71.199997,63.335020,84.465628,76.435755,52.184675,100.000000,102.043671,100.000000,39.227848,34.886076,37.934626,199.010941,58.544194,0.645752,199.511594,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.510845,49.122226,139.234390,136.263926,215.334047,213.858211,199.343955,14.230370,129.926123,1.301566,48.733132,45.326065,134.843985,136.528959,132.678844,129.239400,72.339211,119.218398,-0.000465,0.036219,87.417567,58.199528,129.784870,15.566943,54.687274,0.701024,974884.086347,0.902309,12.600683,17.682915,2.998279,0.079429,0.070575,126.261423,93.236361,71.826450,32.000000,32.000000,32.000000,32.000000,32.000000,71.199707,63.323435,84.493560,76.435755,52.192321,100.000000,102.043671,100.000000,39.227848,34.886076,37.956839,199.343955,58.867101,0.661289,199.314898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.507547,49.116729,139.205576,136.264484,215.294779,213.855146,199.244616,14.230941,129.887142,1.298681,48.716460,45.349539,134.842356,136.558157,132.704298,129.324883,72.340274,119.256187,-0.000464,0.036209,87.537871,58.143251,129.822478,15.568234,54.730529,0.700054,974773.380511,0.901946,12.588202,17.697848,2.992976,0.079891,0.072371,126.282288,93.273749,71.810735,32.000000,32.000000,32.000000,32.000000,32.000000,71.202517,63.338400,84.499911,76.435755,52.262692,100.000000,102.043671,100.000000,39.227848,34.886076,37.966069,199.244616,59.098863,0.653333,199.066079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.460454,49.107109,139.196247,136.274252,215.276023,213.866899,199.079460,14.231940,130.025428,1.285765,48.708871,45.234882,134.864614,136.512698,132.679407,129.196477,72.361395,119.182749,-0.000465,0.036203,87.695944,58.129548,129.779913,15.569364,54.659002,0.699398,974764.248741,0.899713,12.556133,17.770005,2.993590,0.079439,0.070906,126.241800,93.302446,71.792492,32.000000,32.000000,32.000000,32.000000,32.000000,71.210255,63.326135,84.506868,76.435755,52.237463,100.000000,102.043671,100.000000,39.227848,34.886076,37.980124,199.079460,58.957776,0.649737,199.198809,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.470181,49.135418,139.133829,136.292952,215.231061,213.867148,199.257868,14.232225,129.869958,1.289181,48.767705,45.341889,134.867777,136.546682,132.679483,129.293734,72.368904,119.182218,-0.000465,0.036190,87.857261,58.007317,129.699109,15.569546,54.737200,0.698747,974736.453794,0.900205,12.554233,17.789119,2.993182,0.079851,0.072918,126.253154,93.309372,71.796519,32.000000,32.000000,32.000000,32.000000,32.000000,71.208679,63.346711,84.511009,76.435755,52.265224,100.000000,102.043671,100.000000,39.227848,34.886076,37.983451,199.257868,58.227093,0.647098,199.644874,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.497882,49.135418,139.160542,136.292952,215.263934,213.863123,199.377064,14.229799,129.869820,1.295434,48.817773,45.337352,134.910302,136.553580,132.696586,129.344276,72.370320,119.217500,-0.000466,0.036369,88.025931,58.104211,129.710715,15.569564,54.693549,0.700390,974737.484653,0.901984,12.596009,17.728785,2.996016,0.077765,0.073413,126.235792,93.323679,71.819487,32.000000,32.000000,32.000000,32.000000,32.000000,71.207518,63.361850,84.510366,76.435755,52.221555,100.000000,102.043671,100.000000,39.227848,34.886076,38.026363,199.377064,58.348690,0.649323,199.551405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.448186,49.160155,139.088890,136.302441,215.249075,213.919122,199.240710,14.232653,129.883788,1.293335,48.733748,45.283028,134.873481,136.404464,132.699520,129.325780,72.400214,119.161098,-0.000468,0.036630,88.150470,58.191683,129.790743,15.569728,54.659002,0.699000,974773.352091,0.901039,12.613700,17.720993,2.994045,0.079894,0.072018,126.255758,93.339939,71.795708,32.000000,32.000000,32.000000,32.000000,32.000000,71.218533,63.339091,84.522304,76.435755,52.258083,100.000000,102.043671,100.000000,39.227848,34.886076,38.068316,199.240710,59.343662,0.657105,198.914348,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.479868,49.159330,139.217005,136.291277,215.345643,213.939365,199.494386,14.247780,129.798237,1.297459,48.750033,45.362480,134.863242,136.520686,132.677644,129.295110,72.416561,119.085953,-0.000467,0.036905,88.108664,58.265128,129.732448,15.569933,54.675735,0.699224,974713.920948,0.899893,12.583467,17.738417,2.992836,0.079452,0.073200,126.246611,93.317532,71.790062,32.000000,32.000000,32.000000,32.000000,32.000000,71.212097,63.317538,84.517619,76.435755,52.214592,100.000000,102.043671,100.000000,39.227848,34.886076,38.088553,199.494386,58.561413,0.655422,199.397589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.472100,49.146137,139.078029,136.280392,215.310683,214.017975,199.116778,14.228800,129.800177,1.282994,48.743426,45.310688,134.863178,136.515775,132.672549,129.331054,72.326529,119.198871,-0.000466,0.037188,88.259088,58.113830,129.650326,15.570347,54.708027,0.700366,974981.232776,0.901866,12.662450,17.678402,2.994496,0.076937,0.073797,126.243251,93.350395,71.775570,32.000000,32.000000,32.000000,32.000000,32.000000,71.210370,63.329179,84.530009,76.435755,52.259620,100.000000,102.043671,100.000000,39.227848,34.886076,38.114617,199.116778,58.446505,0.645079,199.565960,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.467412,49.157406,139.202608,136.263089,215.273582,214.074200,199.580280,14.226374,129.786801,1.269467,48.769415,45.343511,134.861614,136.483249,132.705808,129.137454,72.282455,119.068791,-0.000467,0.037435,88.223732,58.138195,129.845811,15.570563,54.666990,0.700305,974961.017332,0.900127,12.627038,17.621906,2.995211,0.080672,0.071608,126.248108,93.350585,71.827914,32.000000,32.000000,32.000000,32.000000,32.000000,71.222365,63.347142,84.551823,76.435755,52.275167,100.000000,102.043671,100.000000,39.227848,34.886076,38.120025,199.580280,58.464211,0.653838,199.544284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.469755,49.157406,139.108994,136.263089,215.336921,214.127392,199.400271,14.232225,129.866689,1.266439,48.785462,45.277727,134.856001,136.443623,132.666514,129.317040,72.362284,119.121329,-0.000467,0.037681,88.113430,58.105004,129.783951,15.570578,54.744719,0.699602,975659.634524,0.902299,12.622323,17.772262,2.992721,0.078359,0.072539,126.199012,93.271812,71.788666,32.000000,32.000000,32.000000,32.000000,32.000000,71.198522,63.323911,84.547317,76.435755,52.274312,100.000000,102.043671,100.000000,39.227848,34.886076,38.150298,199.400271,59.056059,0.654852,199.166236,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.498471,49.153558,139.164072,136.261693,215.384434,214.185154,199.406444,14.236649,129.697869,1.272986,48.823979,45.287348,134.873287,136.459334,132.692360,129.210476,72.311027,119.091635,-0.000466,0.037675,88.106605,57.993445,129.824923,15.570896,54.693278,0.700983,976128.121269,0.900567,12.638709,17.746840,2.995704,0.079383,0.070935,126.203337,93.248024,71.781648,32.000000,32.000000,32.000000,32.000000,32.000000,71.185176,63.329261,84.570612,76.435755,52.300353,100.000000,102.043671,100.000000,39.227848,34.886076,38.170144,199.406444,57.303865,0.655455,199.795071,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.470692,49.162628,139.118997,136.275927,215.367117,214.255340,199.374472,14.231654,129.714285,1.268859,48.804888,45.242232,134.887035,136.446815,132.708854,129.247041,72.332889,119.120595,-0.000467,0.037685,88.187741,57.989757,129.810139,15.570966,54.701644,0.699693,976046.544942,0.901554,12.636152,17.695087,2.993538,0.078551,0.073229,126.226258,93.303293,71.782736,32.000000,32.000000,32.000000,32.000000,32.000000,71.201180,63.356290,84.595431,76.435755,52.266061,100.000000,102.043671,100.000000,39.227848,34.886076,38.185699,199.374472,57.976777,0.648612,199.721113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.486516,49.162628,139.107938,136.275927,215.322646,214.247796,199.185351,14.234366,129.823721,1.264911,48.814700,45.235359,134.866807,136.490586,132.669223,129.263442,72.393376,119.044461,-0.000467,0.037693,88.262555,57.989038,129.731597,15.571019,54.667134,0.700326,976466.784917,0.901147,12.600966,17.730477,2.992874,0.079675,0.072151,126.168689,93.293685,71.788228,32.000000,32.000000,32.000000,32.000000,32.000000,71.193135,63.352770,84.578792,76.435755,52.286417,100.000000,102.043671,100.000000,39.227848,34.886076,38.215112,199.185351,58.554417,0.668421,199.470366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.488254,49.172523,139.066660,136.283183,215.268160,214.180439,199.234207,14.231940,129.749873,1.255173,48.768465,45.299045,134.883035,136.676937,132.697104,129.152799,72.310900,119.185850,-0.000467,0.037696,88.335517,57.973380,129.747608,15.570947,54.663997,0.700703,976761.683986,0.902203,12.640351,17.724089,2.993693,0.079937,0.072361,126.171276,93.267691,71.793370,32.000000,32.000000,32.000000,32.000000,32.000000,71.167880,63.345263,84.581909,76.435755,52.256274,100.000000,102.043671,100.000000,39.227848,34.886076,38.245796,199.234207,58.993025,0.661120,199.168124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.480647,49.176645,139.160467,136.293231,215.270037,214.208208,199.147361,14.236364,129.816730,1.260955,48.695227,45.266596,134.873869,136.514014,132.688300,129.245068,72.289710,119.026870,-0.000467,0.037691,88.444069,58.210096,129.757253,15.570858,54.686697,0.700818,976459.769850,0.902689,12.623080,17.622913,2.992436,0.078599,0.070135,126.200796,93.280528,71.767262,32.000000,32.000000,32.000000,32.000000,32.000000,71.180000,63.343694,84.596506,76.435755,52.267004,100.000000,102.043671,100.000000,39.227848,34.886076,38.272001,199.147361,58.432910,0.654293,199.719146,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.480839,49.151085,139.078376,136.285416,215.224348,214.250391,198.939327,14.233081,129.896637,1.247370,48.698254,45.354604,134.886339,136.427630,132.691904,129.298828,72.318736,119.197276,-0.000467,0.037675,88.537818,58.020425,129.760660,15.571098,54.694757,0.700433,976514.116585,0.902171,12.631078,17.780936,2.991437,0.080215,0.073550,126.162294,93.298766,71.780119,32.000000,32.000000,32.000000,32.000000,32.000000,71.193803,63.346334,84.584740,76.435755,52.279433,100.000000,102.043671,100.000000,39.227848,34.886076,38.294586,198.939327,58.642820,0.649034,199.435354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.444219,49.126623,139.186174,136.271182,215.118659,214.215342,199.220290,14.230227,129.799316,1.249750,48.781348,45.273617,134.900922,136.593105,132.714654,129.213181,72.355362,119.078358,-0.000467,0.037681,88.187062,58.190401,129.871691,15.571425,54.679828,0.700806,976744.320547,0.902854,12.643504,17.717176,2.993944,0.080004,0.070376,126.182756,93.313519,71.795895,32.000000,32.000000,32.000000,32.000000,32.000000,71.202004,63.374687,84.612694,76.435755,52.321803,100.000000,102.043671,100.000000,39.227848,34.886076,38.294981,199.220290,58.421028,0.655876,199.592475,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.542235,49.138167,139.215620,136.276206,215.079435,214.179845,199.229848,14.234223,129.905460,1.248276,48.738913,45.326994,134.880325,136.544426,132.718378,129.256454,72.269155,119.157444,-0.000467,0.037947,88.059254,58.095567,129.600927,15.571147,54.682785,0.700401,976753.244579,0.903909,12.617732,17.779201,2.992166,0.079908,0.073809,126.193520,93.292774,71.790623,32.000000,32.000000,32.000000,32.000000,32.000000,71.191904,63.383731,84.611321,76.435755,52.303847,100.000000,102.043671,100.000000,39.227848,34.886076,38.286649,199.229848,59.137521,0.653247,199.117888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.446481,49.138167,139.145167,136.276206,215.048669,214.230472,199.254716,14.235079,129.880820,1.248558,48.695272,45.303647,134.879899,136.410979,132.681190,129.215914,72.325334,119.216251,-0.000465,0.038190,87.993309,58.143306,129.644205,15.571200,54.676203,0.701510,976422.151862,0.903210,12.633251,17.679046,2.996846,0.079569,0.070640,126.217587,93.279763,71.786220,32.000000,32.000000,32.000000,32.000000,32.000000,71.166170,63.373232,84.613273,76.435755,52.314336,100.000000,102.043671,100.000000,39.227848,34.886076,38.314438,199.254716,59.104687,0.656587,199.113050,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.521713,49.127448,139.206645,136.272578,215.038210,214.244616,199.299922,14.234223,129.910200,1.245163,48.628575,45.225633,134.885462,136.433352,132.700312,129.272426,72.349027,119.121694,-0.000466,0.038418,87.897249,58.233602,129.766697,15.571133,54.694631,0.699948,976514.367293,0.900952,12.537838,17.807508,2.991167,0.081177,0.073165,126.195488,93.310162,71.795307,32.000000,32.000000,32.000000,32.000000,32.000000,71.186232,63.404772,84.643567,76.435755,52.287410,100.000000,102.043671,100.000000,39.227848,34.886076,38.320609,199.299922,57.856298,0.647222,199.703372,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.491546,49.105460,139.112755,136.261693,215.040763,214.190223,199.311899,14.230085,129.807018,1.234496,48.641100,45.356642,134.855847,136.438865,132.694995,129.315389,72.329425,119.076909,-0.000465,0.038643,87.757672,58.212475,129.584226,15.570984,54.720594,0.701409,976646.302929,0.903098,12.642325,17.782737,2.995817,0.076724,0.073641,126.212869,93.324144,71.789072,32.000000,32.000000,32.000000,32.000000,32.000000,71.179296,63.383970,84.627504,76.435755,52.322316,100.000000,102.043671,100.000000,39.227848,34.886076,38.336190,199.311899,58.257276,0.648856,199.676896,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.493729,49.091718,139.168584,136.249692,215.079409,214.225662,199.224283,14.231940,129.885035,1.244083,48.670122,45.334782,134.897806,136.410130,132.706112,129.250423,72.360302,119.044647,-0.000465,0.038912,87.751866,58.104228,129.798677,15.569721,54.707342,0.700275,976482.910424,0.901318,12.549499,17.708539,2.992294,0.080240,0.071135,126.223243,93.383766,71.810232,32.000000,32.000000,32.000000,32.000000,32.000000,71.189128,63.427351,84.653053,76.435755,52.326432,100.000000,102.043671,100.000000,39.227848,34.886076,38.327251,199.224283,58.941458,0.662007,199.269776,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.472702,49.091718,139.187160,136.249692,215.074282,214.332364,199.265548,14.233795,129.832466,1.254358,48.625877,45.277022,134.876557,136.532711,132.726982,129.295141,72.314118,119.036381,-0.000465,0.039171,87.876082,58.173059,129.643410,15.569193,54.681811,0.699764,976291.805530,0.901625,12.560424,17.704209,2.992216,0.079136,0.073185,126.232345,93.424297,71.820300,32.000000,32.000000,32.000000,32.000000,32.000000,71.177499,63.418124,84.640965,76.435755,52.316442,100.000000,102.043671,100.000000,39.227848,34.886076,38.325030,199.265548,58.923752,0.657283,199.181736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.448182,49.082923,139.199022,136.243273,215.085310,214.377877,199.099736,14.234223,129.835999,1.267418,48.613100,45.251623,134.912932,136.421738,132.708122,129.295895,72.374844,119.088720,-0.000465,0.039329,87.829522,58.139999,129.748097,15.568583,54.696470,0.700247,976287.730628,0.902091,12.544299,17.656088,2.993276,0.079498,0.070842,126.227197,93.449650,71.815415,32.000000,32.000000,32.000000,32.000000,32.000000,71.179679,63.424924,84.651890,76.435755,52.335001,100.000000,102.043671,100.000000,39.227848,34.886076,38.326551,199.099736,58.556130,0.649944,199.546999,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.543072,49.073303,139.134369,136.249692,215.168476,214.398699,199.295893,14.230798,129.875722,1.273908,48.634467,45.268990,134.851127,136.494871,132.693358,129.310724,72.286941,119.231559,-0.000466,0.039303,87.639372,57.993475,129.784972,15.568467,54.672850,0.701347,976987.581513,0.902803,12.567247,17.697854,2.995031,0.077323,0.073943,126.209485,93.410693,71.813237,32.000000,32.000000,32.000000,32.000000,32.000000,71.175885,63.414403,84.617027,76.435755,52.337009,100.000000,102.043671,100.000000,39.227848,34.886076,38.335793,199.295893,59.083429,0.650857,199.106008,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.463399,49.085946,139.100416,136.257507,215.176480,214.431225,199.021398,14.230655,129.769181,1.256829,48.746604,45.282654,134.894810,136.484258,132.720907,129.306670,72.301505,119.161222,-0.000465,0.039341,87.617626,58.135288,129.761661,15.566685,54.675392,0.701737,976959.481281,0.904250,12.585223,17.665101,2.996867,0.079850,0.071728,126.239946,93.432985,71.825723,32.000000,32.000000,32.000000,32.000000,32.000000,71.199170,63.427868,84.633833,76.435755,52.359304,100.000000,102.043671,100.000000,39.227848,34.886076,38.336933,199.021398,58.434209,0.655482,199.512931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.510037,49.109583,139.221647,136.267275,215.140788,214.549918,199.077922,14.237791,129.933707,1.254178,48.734787,45.348429,134.867230,136.517567,132.678161,129.301093,72.292839,119.126241,-0.000465,0.039335,87.634624,57.918953,129.755906,15.565934,54.646273,0.700273,977261.912715,0.901396,12.472064,17.829303,2.989368,0.078365,0.072647,126.214648,93.412411,71.796171,32.000000,32.000000,32.000000,32.000000,32.000000,71.176187,63.408016,84.633855,76.435755,52.313542,100.000000,102.043671,100.000000,39.227848,34.886076,38.358905,199.077922,58.816002,0.647997,199.435787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.533773,49.109583,139.093538,136.267275,215.118684,214.581200,199.250834,14.233367,129.811608,1.240135,48.679906,45.342544,134.896720,136.420554,132.711600,129.295854,72.369874,119.103208,-0.000464,0.039373,87.667043,58.037699,129.705308,15.565819,54.684011,0.701491,977489.433116,0.904512,12.571631,17.777178,2.993763,0.079363,0.070216,126.254457,93.427838,71.816852,32.000000,32.000000,32.000000,32.000000,32.000000,71.180503,63.441647,84.660858,76.435755,52.358612,100.000000,102.043671,100.000000,39.227848,34.886076,38.393815,199.250834,58.579732,0.656368,199.386141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.494654,49.106010,139.313833,136.263647,215.053902,214.580978,199.072878,14.238504,129.813967,1.230052,48.674986,45.250381,134.867146,136.382342,132.738054,129.230911,72.300935,119.179845,-0.000463,0.039398,87.683358,58.098051,129.732962,15.565814,54.678259,0.702119,978067.660952,0.903815,12.544371,17.767157,2.993368,0.079959,0.071167,126.264727,93.388007,71.821188,32.000000,32.000000,32.000000,32.000000,32.000000,71.181482,63.411688,84.637350,76.435755,52.351592,100.000000,102.043671,100.000000,39.227848,34.886076,38.406853,199.072878,58.140926,0.652343,199.553883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.524396,49.096940,139.186706,136.260019,214.977642,214.653183,199.187238,14.230513,129.862525,1.226939,48.710858,45.321497,134.890726,136.409030,132.717586,129.262197,72.364580,119.170711,-0.000463,0.039396,87.707544,58.184152,129.733128,15.565862,54.681054,0.700760,977866.284257,0.902655,12.518481,17.677813,2.989088,0.080316,0.072354,126.282580,93.371384,71.801770,32.000000,32.000000,32.000000,32.000000,32.000000,71.196857,63.430969,84.643401,76.435755,52.401884,100.000000,102.043671,100.000000,39.227848,34.886076,38.415906,199.187238,59.283333,0.654158,198.986063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.525389,49.106010,139.248074,136.274811,214.982220,214.750912,199.224738,14.235079,129.826722,1.223006,48.707320,45.248418,134.893548,136.541684,132.728154,129.292351,72.342915,119.163524,-0.000463,0.039391,87.742963,58.222697,129.688910,15.565256,54.694631,0.702478,978189.227652,0.904289,12.557581,17.787695,2.996341,0.078450,0.073485,126.290617,93.422523,71.827222,32.000000,32.000000,32.000000,32.000000,32.000000,71.215632,63.457028,84.663239,76.435755,52.377841,100.000000,102.043671,100.000000,39.227848,34.886076,38.418321,199.224738,58.822061,0.660641,199.242278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.507488,49.106010,139.114772,136.274811,214.975929,214.827628,199.065088,14.232225,129.901501,1.206944,48.670553,45.353422,134.896776,136.508566,132.699274,129.352244,72.349967,119.142713,-0.000464,0.039380,87.757531,58.225070,129.875647,15.564360,54.726310,0.701586,978196.185614,0.903416,12.516066,17.719170,2.991693,0.079808,0.071699,126.292582,93.342985,71.826067,32.000000,32.000000,32.000000,32.000000,32.000000,71.209567,63.430834,84.642863,76.435755,52.392992,100.000000,102.043671,100.000000,39.227848,34.886076,38.439243,199.065088,59.029753,0.647120,199.293458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.484202,49.103811,139.212187,136.278718,214.937068,214.964544,199.251111,14.232511,129.907343,1.220326,48.726123,45.329017,134.873010,136.529136,132.677378,129.384147,72.305875,119.231475,-0.000464,0.039350,87.753257,58.218004,129.799084,15.563562,54.672850,0.702021,978752.296124,0.903658,12.524052,17.736997,2.992948,0.077457,0.070780,126.259640,93.338714,71.825280,32.000000,32.000000,32.000000,32.000000,32.000000,71.166647,63.414280,84.612443,76.435755,52.395322,100.000000,102.043671,100.000000,39.227848,34.886076,38.449529,199.251111,58.533754,0.652761,199.521664,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.466936,49.111782,139.248138,136.280113,214.980702,215.043222,199.358394,14.234651,129.849666,1.217795,48.673668,45.266020,134.898846,136.536839,132.712184,129.344728,72.367494,119.164728,-0.000465,0.039343,87.594788,58.132260,129.655687,15.562416,54.685760,0.701533,979096.638192,0.905089,12.543579,17.718828,2.991234,0.078912,0.073527,126.278313,93.347575,71.803007,32.000000,32.000000,32.000000,32.000000,32.000000,71.181542,63.417604,84.597326,76.435755,52.377060,100.000000,102.043671,100.000000,39.227848,34.886076,38.473949,199.358394,58.904658,0.650389,199.312027,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.523310,49.093917,139.192423,136.274811,214.999194,215.054448,199.227521,14.234508,129.940558,1.218674,48.685394,45.283583,134.869432,136.508723,132.727577,129.290965,72.387241,119.083455,-0.000464,0.039323,87.641165,58.050929,129.724724,15.561951,54.651466,0.703490,979927.182730,0.905314,12.566789,17.810325,2.994828,0.078583,0.070408,126.267692,93.349890,71.815212,32.000000,32.000000,32.000000,32.000000,32.000000,71.186838,63.423785,84.592730,76.435755,52.409237,100.000000,102.043671,100.000000,39.227848,34.886076,38.487300,199.227521,58.914953,0.657087,199.134725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.531373,49.080174,139.267484,136.273136,214.996096,215.062120,199.160971,14.234080,129.872793,1.223759,48.674978,45.373471,134.872890,136.498153,132.715179,129.331282,72.350987,119.092005,-0.000464,0.039336,87.598870,58.192457,129.792333,15.561712,54.669694,0.704046,980078.691806,0.905548,12.593605,17.713061,2.996714,0.078933,0.072128,126.239401,93.389615,71.804553,32.000000,32.000000,32.000000,32.000000,32.000000,71.167346,63.392820,84.583497,76.435755,52.389032,100.000000,102.043671,100.000000,39.227848,34.886076,38.480728,199.160971,58.761515,0.653621,199.450579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.487045,49.080174,139.103016,136.273136,214.944825,215.042399,199.049910,14.235222,129.907113,1.235200,48.650475,45.438938,134.889499,136.446620,132.727964,129.315963,72.396101,119.205783,-0.000463,0.039327,87.384621,58.061444,129.769490,15.562163,54.660138,0.703315,979923.105101,0.904937,12.514227,17.649891,2.991886,0.080344,0.072292,126.226568,93.344809,71.817193,32.000000,32.000000,32.000000,32.000000,32.000000,71.184352,63.385309,84.584742,76.435755,52.426321,100.000000,102.043671,100.000000,39.227848,34.886076,38.476863,199.049910,58.621581,0.652419,199.387558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.527450,49.087870,139.205572,136.267833,214.940686,214.933022,199.039683,14.231797,129.905813,1.244249,48.590071,45.435513,134.871096,136.476076,132.707576,129.391256,72.397407,119.054299,-0.000462,0.039295,87.357189,58.157176,129.771939,15.562274,54.658570,0.703300,980056.025773,0.905065,12.491692,17.690715,2.992980,0.079453,0.071829,126.220007,93.319025,71.787617,32.000000,32.000000,32.000000,32.000000,32.000000,71.174122,63.376657,84.553395,76.435755,52.404777,100.000000,102.043671,100.000000,39.227848,34.886076,38.493566,199.039683,58.140043,0.654326,199.570405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.508799,49.078251,139.141140,136.252762,214.917869,214.832379,199.348040,14.237077,129.826759,1.247612,48.588376,45.274294,134.877246,136.532067,132.719934,129.299890,72.381684,119.194579,-0.000461,0.039265,87.434413,58.280562,129.825188,15.563349,54.699373,0.703307,979846.154760,0.906438,12.540049,17.706380,2.992296,0.079118,0.073226,126.229353,93.328311,71.799365,32.000000,32.000000,32.000000,32.000000,32.000000,71.198957,63.407161,84.566038,76.435755,52.416529,100.000000,102.043671,100.000000,39.227848,34.886076,38.503513,199.348040,58.843571,0.655780,199.269658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.568438,49.056538,139.231309,136.226807,214.931748,214.770233,199.420763,14.243642,129.856368,1.246976,48.568544,45.287031,134.862646,136.553354,132.714969,129.339213,72.420614,119.209632,-0.000461,0.039296,87.490248,58.156769,129.717541,15.564115,54.718647,0.702808,979304.823343,0.905176,12.503664,17.624142,2.991902,0.080207,0.071163,126.232510,93.378431,71.801543,32.000000,32.000000,32.000000,32.000000,32.000000,71.179552,63.368336,84.528142,76.435755,52.454636,100.000000,102.043671,100.000000,39.227848,34.886076,38.502732,199.420763,58.843282,0.660724,199.101405,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.547945,49.056538,139.208757,136.226807,214.966558,214.767243,199.483255,14.237933,129.974546,1.259065,48.593962,45.266054,134.854743,136.676388,132.700853,129.224799,72.414866,119.136832,-0.000462,0.039295,87.504845,58.307719,129.713138,15.564242,54.676005,0.701939,978913.053795,0.903728,12.514388,17.714813,2.991716,0.080426,0.072094,126.275785,93.287201,71.801411,32.000000,32.000000,32.000000,32.000000,32.000000,71.159463,63.340950,84.511867,76.435755,52.434444,100.000000,102.043671,100.000000,39.227848,34.886076,38.488127,199.483255,58.755655,0.652503,199.309705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.530567,49.054339,139.228310,136.212852,214.956346,214.782418,199.326071,14.237077,129.955057,1.262571,48.668096,45.229786,134.864330,136.509002,132.696149,129.276910,72.348804,119.105613,-0.000461,0.039300,87.642819,58.182059,129.762045,15.564497,54.650168,0.700911,978333.626065,0.901810,12.427647,17.683923,2.989821,0.080134,0.073143,126.269286,93.305502,71.803763,32.000000,32.000000,32.000000,32.000000,32.000000,71.175145,63.325828,84.514035,76.435755,52.480026,100.000000,102.043671,100.000000,39.227848,34.886076,38.491370,199.326071,58.098122,0.651780,199.625952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.527269,49.064783,139.140302,136.220667,214.919191,214.809190,199.143128,14.232796,129.858761,1.261776,48.687477,45.233302,134.878569,136.527950,132.709652,129.315329,72.439748,119.193073,-0.000461,0.039298,87.717125,58.173040,129.763638,15.564549,54.678259,0.701665,978368.518668,0.901952,12.449985,17.650787,2.990653,0.077721,0.072875,126.279738,93.328456,71.813895,32.000000,32.000000,32.000000,32.000000,32.000000,71.175930,63.336240,84.527838,76.435755,52.448973,100.000000,102.043671,100.000000,39.227848,34.886076,38.496543,199.143128,59.135213,0.652945,199.058447,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.490954,49.075227,139.190276,136.231551,214.979641,214.831424,199.055649,14.229656,129.883896,1.271578,48.626255,45.279219,134.874630,136.536915,132.674745,129.305019,72.359169,119.090846,-0.000461,0.039301,87.746716,58.277062,129.798841,15.563638,54.587818,0.702413,978720.165400,0.903093,12.466735,17.700168,2.992190,0.078959,0.073040,126.279044,93.321678,71.778067,32.000000,32.000000,32.000000,32.000000,32.000000,71.183717,63.329461,84.489986,76.435755,52.494328,100.000000,102.043671,100.000000,39.227848,34.886076,38.515583,199.055649,57.429969,0.660727,199.626778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
