OSU 80 Ton Compressor Load Stand
46.526931,49.124424,139.244364,136.205317,215.262471,214.470194,199.426539,14.223377,129.987937,1.320719,48.655280,45.376575,134.832040,136.633204,132.657966,129.333943,72.474022,119.256460,-0.000453,0.038952,87.140517,58.120823,129.784404,15.544019,54.743439,0.699578,976783.598660,0.901308,12.469990,17.613619,2.987957,0.079422,0.072246,126.291367,93.174109,71.807785,32.000000,32.000000,32.000000,32.000000,32.000000,71.256906,63.407938,84.504934,76.435755,52.762262,100.000000,102.043671,100.000000,39.227848,34.886076,38.638976,199.426539,58.897951,0.660199,199.173120,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.511173,49.106560,139.282708,136.193595,215.299772,214.491382,199.304371,14.230370,130.002775,1.321507,48.621070,45.319405,134.842941,136.614514,132.667349,129.410202,72.462894,119.266227,-0.000454,0.038984,87.110627,58.284636,129.795475,15.544881,54.706747,0.699695,977190.145680,0.899895,12.458619,17.696830,2.987662,0.080110,0.072498,126.285952,93.172129,71.791962,32.000000,32.000000,32.000000,32.000000,32.000000,71.229249,63.391313,84.492327,76.435755,52.754205,100.000000,102.043671,100.000000,39.227848,34.886076,38.640950,199.304371,58.126466,0.646321,199.616747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.511724,49.080724,139.191336,136.186339,215.400675,214.398441,199.296320,14.226660,129.939410,1.313591,48.679976,45.340060,134.831404,136.718770,132.660424,129.357272,72.429514,119.324222,-0.000455,0.039003,87.121267,58.058763,129.815912,15.547167,54.690159,0.700473,976994.379487,0.901576,12.540786,17.655517,2.992769,0.078774,0.072871,126.304377,93.218704,71.789432,32.000000,32.000000,32.000000,32.000000,32.000000,71.225563,63.406413,84.496532,76.435755,52.768133,100.000000,102.043671,100.000000,39.227848,34.886076,38.653557,199.296320,59.389838,0.651063,198.823317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.535858,49.086221,139.232668,136.193595,215.413943,214.344937,199.449675,14.230370,129.910923,1.296518,48.723834,45.364725,134.831334,136.514400,132.653389,129.314370,72.419058,119.307364,-0.000455,0.039008,87.070193,58.282676,129.724991,15.548168,54.715059,0.701410,977106.611673,0.902510,12.540109,17.671859,2.994608,0.077641,0.071174,126.275838,93.278370,71.786704,32.000000,32.000000,32.000000,32.000000,32.000000,71.227975,63.393791,84.491524,76.435755,52.813240,100.000000,102.043671,100.000000,39.227848,34.886076,38.637354,199.449675,58.540011,0.660144,199.375048,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.603351,49.086221,139.219860,136.193595,215.497421,214.346476,199.395067,14.226660,130.010669,1.297490,48.652016,45.298801,134.831105,136.645156,132.664768,129.443487,72.412915,119.346096,-0.000455,0.039006,87.124452,58.203006,129.836797,15.549276,54.719945,0.700832,976748.281829,0.902080,12.513672,17.736190,2.992608,0.077369,0.071454,126.283297,93.315183,71.783757,32.000000,32.000000,32.000000,32.000000,32.000000,71.228557,63.388523,84.495257,76.435755,52.765745,100.000000,102.043671,100.000000,39.227848,34.886076,38.652153,199.395067,58.700752,0.645373,199.385473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.586598,49.081274,139.325806,136.203921,215.457228,214.309303,199.245951,14.233509,129.977150,1.295754,48.613753,45.339275,134.822400,136.722021,132.660683,129.396065,72.438776,119.252390,-0.000455,0.039011,87.141243,58.182738,129.853926,15.551305,54.706080,0.700156,976530.445296,0.900660,12.492848,17.737651,2.991944,0.079451,0.071591,126.297909,93.359412,71.798834,32.000000,32.000000,32.000000,32.000000,32.000000,71.234956,63.394146,84.489756,76.435755,52.840735,100.000000,102.043671,100.000000,39.227848,34.886076,38.656817,199.245951,58.375718,0.654408,199.602978,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.544840,49.055164,139.289716,136.204480,215.444295,214.300354,199.290749,14.230370,130.007515,1.293326,48.627371,45.403547,134.841451,136.729841,132.651924,129.451924,72.485189,119.271451,-0.000455,0.039012,87.178129,58.121934,129.911155,15.553071,54.748325,0.698954,976472.628513,0.899477,12.419291,17.764462,2.987336,0.079947,0.071499,126.282797,93.361513,71.769170,32.000000,32.000000,32.000000,32.000000,32.000000,71.219776,63.399317,84.504525,76.435755,52.814039,100.000000,102.043671,100.000000,39.227848,34.886076,38.665825,199.290749,59.370870,0.651554,198.930477,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.563484,49.048842,139.261723,136.210341,215.451206,214.347272,199.242165,14.230655,129.965797,1.293601,48.620737,45.378168,134.834535,136.761044,132.668208,129.468344,72.442299,119.265370,-0.000455,0.038796,87.242153,58.181354,129.896919,15.554483,54.741834,0.699763,976205.145645,0.900338,12.432594,17.688589,2.990684,0.080112,0.072822,126.302004,93.371332,71.888128,32.000000,32.000000,32.000000,32.000000,32.000000,71.228096,63.401442,84.509548,76.435755,52.848399,100.000000,102.043671,100.000000,39.227848,34.886076,38.645716,199.242165,58.706342,0.655774,199.350067,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.586172,49.048842,139.383681,136.210341,215.477468,214.447532,199.341297,14.235935,130.054103,1.286547,48.606711,45.409763,134.826321,136.637747,132.670807,129.423427,72.458775,119.232778,-0.000457,0.038594,87.347222,58.271743,129.944784,15.555523,54.743998,0.699642,975960.186769,0.900923,12.451995,17.652352,2.992592,0.078229,0.072997,126.322580,93.349456,71.798190,32.000000,32.000000,32.000000,32.000000,32.000000,71.201046,63.387940,84.507847,76.435755,52.812421,100.000000,102.043671,100.000000,39.227848,34.886076,38.644257,199.341297,58.793230,0.645168,199.375598,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.591153,49.051316,139.287632,136.214248,215.456136,214.526845,199.035361,14.233081,130.009245,1.273232,48.632392,45.358664,134.839217,136.688876,132.644654,129.409816,72.446668,119.256696,-0.000456,0.038381,87.408572,58.122359,130.036235,15.556939,54.755375,0.699434,976305.406577,0.900927,12.425352,17.691997,2.990793,0.078687,0.071287,126.319749,93.230203,71.776854,32.000000,32.000000,32.000000,32.000000,32.000000,71.215721,63.386441,84.505290,76.435755,52.861695,100.000000,102.043671,100.000000,39.227848,34.886076,38.651171,199.035361,59.332772,0.652201,198.869580,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.535964,49.049667,139.435277,136.207829,215.489214,214.537387,199.103398,14.232082,130.075910,1.271934,48.612578,45.347919,134.844125,136.758218,132.667762,129.434242,72.454587,119.321646,-0.000456,0.038176,87.383158,58.098000,129.933752,15.558064,54.774271,0.699942,976664.994624,0.900417,12.400627,17.658120,2.991954,0.080167,0.072471,126.310847,93.193100,71.790361,32.000000,32.000000,32.000000,32.000000,32.000000,71.224719,63.382977,84.506164,76.435755,52.840362,100.000000,102.043671,100.000000,39.227848,34.886076,38.655914,199.103398,58.350367,0.651735,199.582876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.535389,49.059836,139.244601,136.214806,215.601832,214.535587,199.439981,14.233081,129.985057,1.279300,48.670999,45.342421,134.850552,136.718157,132.670724,129.439316,72.424454,119.296037,-0.000457,0.037915,87.239671,58.140491,130.052062,15.560087,54.733594,0.699533,977075.248950,0.902034,12.397675,17.682996,2.989573,0.079366,0.072445,126.324540,93.250923,71.776429,32.000000,32.000000,32.000000,32.000000,32.000000,71.198886,63.394124,84.523362,76.435755,52.885012,100.000000,102.043671,100.000000,39.227848,34.886076,38.660321,199.439981,58.445135,0.645565,199.429060,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.568644,49.068356,139.376759,136.223179,215.590744,214.560691,199.294709,14.231226,129.913577,1.297199,48.699594,45.341540,134.839215,136.685221,132.691088,129.539648,72.433401,119.330584,-0.000457,0.037700,87.239924,58.306892,129.937627,15.561555,54.785107,0.700888,977161.254701,0.902945,12.456177,17.709744,2.996291,0.077572,0.072077,126.349321,93.255215,71.793336,32.000000,32.000000,32.000000,32.000000,32.000000,71.208260,63.390621,84.521171,76.435755,52.899272,100.000000,102.043671,100.000000,39.227848,34.886076,38.676169,199.294709,59.377343,0.657933,198.847196,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.532940,49.068356,139.268380,136.223179,215.582116,214.570271,199.198149,14.235222,130.077905,1.305848,48.676313,45.356257,134.834680,136.717026,132.675318,129.424343,72.498320,119.318419,-0.000458,0.037508,87.195820,58.185921,129.951902,15.562495,54.747946,0.700546,977303.876822,0.901450,12.466972,17.726209,2.992230,0.080013,0.070743,126.352024,93.264885,71.774286,32.000000,32.000000,32.000000,32.000000,32.000000,71.244411,63.401598,84.545216,76.435755,52.905369,100.000000,102.043671,100.000000,39.227848,34.886076,38.691222,199.198149,58.006365,0.656058,199.636770,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.575286,49.076601,139.337213,136.236575,215.526361,214.478558,199.293219,14.230655,130.032152,1.302431,48.715346,45.467021,134.869287,136.602203,132.685641,129.575747,72.512927,119.312546,-0.000459,0.037268,87.242049,58.214026,129.975888,15.563543,54.749587,0.700068,977362.701611,0.901524,12.439240,17.735698,2.992931,0.079910,0.071725,126.383303,93.258549,71.824166,32.000000,32.000000,32.000000,32.000000,32.000000,71.262921,63.456666,84.568596,76.435755,52.913309,100.000000,102.043671,100.000000,39.227848,34.886076,38.706803,199.293219,59.102127,0.645925,199.025756,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.557755,49.085671,139.349655,136.233784,215.492080,214.399595,199.120375,14.229942,130.031929,1.301717,48.575580,45.363647,134.851486,136.758695,132.664695,129.519132,72.410949,119.305140,-0.000459,0.037011,87.263268,58.252354,129.974522,15.565059,54.736804,0.700647,977189.804603,0.902764,12.478164,17.664288,2.992899,0.078391,0.073678,126.362845,93.233697,71.776176,32.000000,32.000000,32.000000,32.000000,32.000000,71.223507,63.406428,84.541048,76.435755,52.915520,100.000000,102.043671,100.000000,39.227848,34.886076,38.715146,199.120375,58.645777,0.661290,199.430673,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.611808,49.063134,139.385558,136.216760,215.471594,214.391425,199.234541,14.233509,130.113783,1.309233,48.527410,45.368027,134.847116,136.787455,132.671923,129.559859,72.518125,119.398327,-0.000459,0.036810,87.363995,58.299211,130.110411,15.566527,54.740446,0.699984,976679.411282,0.901065,12.440248,17.646548,2.991656,0.079972,0.071226,126.369504,93.264433,71.772579,32.000000,32.000000,32.000000,32.000000,32.000000,71.215915,63.428876,84.527626,76.435755,52.963254,100.000000,102.043671,100.000000,39.227848,34.886076,38.733603,199.234541,58.422110,0.648434,199.527565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.515564,49.063134,139.345811,136.216760,215.457839,214.474183,199.278257,14.232368,130.108556,1.301663,48.689103,45.417078,134.865455,136.730858,132.676380,129.582838,72.523654,119.463298,-0.000460,0.036580,87.429644,58.076723,129.987716,15.567912,54.717601,0.700245,976780.990815,0.901911,12.468425,17.744573,2.993049,0.079805,0.071622,126.425337,93.271043,71.797529,32.000000,32.000000,32.000000,32.000000,32.000000,71.236018,63.465895,84.528999,76.435755,52.952681,100.000000,102.043671,100.000000,39.227848,34.886076,38.719173,199.278257,57.896434,0.653571,199.651129,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.645998,49.051041,139.394777,136.215085,215.382514,214.493529,199.283660,14.237933,130.016059,1.312408,48.699141,45.372451,134.844937,136.714830,132.664320,129.345240,72.468118,119.305296,-0.000460,0.036607,87.471181,58.304288,129.902239,15.567994,54.743186,0.699430,976178.854351,0.900153,12.386993,17.687114,2.990349,0.078713,0.071066,126.443148,93.243069,71.792317,32.000000,32.000000,32.000000,32.000000,32.000000,71.216889,63.461224,84.525221,76.435755,52.958454,100.000000,102.043671,100.000000,39.227848,34.886076,38.713261,199.283660,59.097637,0.655353,199.037282,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.637470,49.074952,139.312472,136.225690,215.314243,214.461267,199.242130,14.232225,129.988286,1.291183,48.681224,45.344813,134.835425,136.696853,132.640076,129.389892,72.523805,119.319013,-0.000461,0.036622,87.481138,58.289759,129.998342,15.568887,54.683632,0.701344,976663.238978,0.902355,12.491894,17.716230,2.995681,0.078104,0.071158,126.446897,93.210202,71.767949,32.000000,32.000000,32.000000,32.000000,32.000000,71.203362,63.490226,84.514462,76.435755,52.977322,100.000000,102.043671,100.000000,39.227848,34.886076,38.717964,199.242130,58.742871,0.662836,199.283152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.547225,49.083473,139.369617,136.226807,215.365170,214.438765,199.143139,14.221380,130.041018,1.282263,48.617215,45.353947,134.862825,136.684044,132.671421,129.512851,72.408655,119.302454,-0.000460,0.036624,87.491094,58.120622,129.984233,15.568974,54.735848,0.699196,976764.831537,0.899603,12.337676,17.687488,2.988354,0.077528,0.071582,126.451425,93.144210,71.767097,32.000000,32.000000,32.000000,32.000000,32.000000,71.211234,63.525352,84.522061,76.435755,53.007366,100.000000,102.043671,100.000000,39.227848,34.886076,38.749333,199.143139,59.352695,0.647677,198.930005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
46.605884,49.083473,139.298963,136.226807,215.445975,214.406268,199.189127,14.233224,129.990429,1.291783,48.626026,45.403477,134.867226,136.637980,132.653390,129.530726,72.493388,119.328664,-0.000459,0.036663,87.484155,58.151252,129.971767,15.568648,54.725715,0.699662,976471.168410,0.899895,12.370870,17.639120,2.987136,0.079832,0.073468,126.437342,93.136065,71.756894,32.000000,32.000000,32.000000,32.000000,32.000000,71.211402,63.540156,84.506084,76.435755,52.996672,100.000000,102.043671,100.000000,39.227848,34.886076,38.766538,199.189127,59.091669,0.651314,198.944678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.550000,0.000000
