OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, June 5, 2020
12:23:26 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.843971,49.308299,161.277223,142.069904,231.400634,231.392006,199.401786,14.235935,152.282410,1.256025,48.361567,48.654453,140.647435,159.093238,138.518279,151.761093,81.245456,141.933197,-0.000458,0.037921,92.588910,62.624839,151.719791,17.819527,61.404015,0.714341,1012444.739684,0.901206,9.153004,20.272065,3.231229,0.079173,0.074197,131.465716,93.240563,72.143585,32.000000,32.000000,32.000000,32.000000,32.000000,71.390047,65.130187,92.525364,100.000000,48.191922,75.215190,79.746835,62.232968,39.227848,36.886076,50.257787,199.401786,65.356153,0.673172,199.863836,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867952,49.336884,161.221185,142.076050,231.456760,231.333829,198.723281,14.222807,152.137551,1.257115,48.309707,48.675111,140.670468,159.084853,138.515988,151.690270,81.194034,141.806779,-0.000457,0.038262,92.627657,62.575772,151.702746,17.816782,61.414400,0.714796,1012828.529814,0.904030,9.186467,20.334990,3.233309,0.078850,0.070930,131.450767,93.284348,72.132255,32.000000,32.000000,32.000000,32.000000,32.000000,71.416163,65.194058,92.556250,100.000000,48.194848,75.215190,79.746835,62.254073,39.227848,36.886076,50.254265,198.723281,65.249323,0.677309,199.833112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.900893,49.344580,161.195974,142.078005,231.454766,231.291755,198.950745,14.236078,152.047530,1.262352,48.328520,48.599692,140.671652,159.038907,138.519098,151.726196,81.208967,142.040753,-0.000457,0.038607,92.493599,62.582346,152.227520,17.812973,61.423794,0.715136,1012146.318343,0.901941,9.202069,20.209903,3.235642,0.079465,0.073545,131.457147,93.275653,72.140747,32.000000,32.000000,32.000000,32.000000,32.000000,71.442710,65.203692,92.579884,100.000000,48.220342,75.215190,79.746835,62.233201,39.227848,36.886076,50.304069,198.950745,65.331704,0.671892,199.932954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.827171,49.318744,161.214168,142.071021,231.487006,231.279499,199.174336,14.232511,152.072727,1.261990,48.338423,48.572570,140.660304,158.984792,138.545028,151.783093,81.221418,142.067384,-0.000458,0.038850,92.484921,62.543821,151.993246,17.810598,61.388779,0.714335,1012162.748880,0.904382,9.205850,20.202091,3.232962,0.078089,0.070856,131.472801,93.321860,72.139679,32.000000,32.000000,32.000000,32.000000,32.000000,71.464837,65.193433,92.575200,100.000000,48.203050,75.215190,79.746835,62.201176,39.227848,36.886076,50.329149,199.174336,65.893099,0.672351,199.878509,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853044,49.318744,161.108817,142.071021,231.489208,231.284892,199.061598,14.241501,152.109012,1.257836,48.342229,48.566942,140.653276,158.988875,138.519519,151.792898,81.228377,141.894035,-0.000459,0.039077,92.496577,62.633509,151.874320,17.808643,61.363789,0.713539,1011895.304250,0.902540,9.179490,20.296757,3.230322,0.079578,0.072294,131.482483,93.322666,72.146561,32.000000,32.000000,32.000000,32.000000,32.000000,71.468846,65.175771,92.572369,100.000000,48.216241,75.215190,79.746835,62.240783,39.227848,36.886076,50.319156,199.061598,64.997150,0.670858,199.811672,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.873103,49.328913,161.106953,142.070183,231.518653,231.278565,199.002343,14.233367,152.178510,1.249307,48.353826,48.533630,140.708226,158.957021,138.550770,151.711261,81.266623,141.859293,-0.000459,0.039284,92.516038,62.649551,151.883644,17.806518,61.347543,0.714991,1011819.694832,0.902896,9.229896,20.296772,3.235467,0.080468,0.073202,131.515568,93.316372,72.165554,32.000000,32.000000,32.000000,32.000000,32.000000,71.521969,65.224702,92.590322,100.000000,48.203330,75.215190,79.746835,62.224112,39.227848,36.886076,50.343447,199.002343,65.820274,0.666116,199.717455,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.914125,49.304451,161.085457,142.057053,231.554503,231.232712,198.849266,14.233509,152.127170,1.260681,48.301367,48.611742,140.682382,158.764787,138.525626,151.687609,81.259660,141.779611,-0.000459,0.039333,92.560248,62.735782,151.762070,17.802926,61.351348,0.714521,1011768.680280,0.902908,9.203129,20.208637,3.231675,0.080629,0.072493,131.544615,93.271538,72.159063,32.000000,32.000000,32.000000,32.000000,32.000000,71.476251,65.207854,92.551110,100.000000,48.189932,75.215190,79.746835,62.210050,39.227848,36.886076,50.358809,198.849266,65.101979,0.674579,199.819068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.808232,49.288785,161.009019,142.037218,231.512616,231.159791,199.130577,14.234651,152.008022,1.252631,48.282685,48.462629,140.667539,158.850502,138.512282,151.639042,81.261641,141.805565,-0.000458,0.039329,92.717729,62.717974,151.829291,17.799752,61.334868,0.714418,1011573.184606,0.902774,9.192553,20.154112,3.230337,0.079787,0.071728,131.528672,93.288032,72.130176,32.000000,32.000000,32.000000,32.000000,32.000000,71.495017,65.201721,92.536493,100.000000,48.227994,75.215190,79.746835,62.182762,39.227848,36.886076,50.346893,199.130577,65.037989,0.665870,199.692435,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824045,49.288785,161.053758,142.037218,231.422669,231.089864,199.524476,14.237220,151.982970,1.249903,48.336408,48.463411,140.656511,158.726456,138.540455,151.635580,81.265324,141.835884,-0.000457,0.039329,92.792873,62.693099,151.743265,17.795845,61.325853,0.713499,1011266.556173,0.902403,9.125685,20.123731,3.227252,0.079508,0.071143,131.573213,93.298935,72.142154,32.000000,32.000000,32.000000,32.000000,32.000000,71.518317,65.240636,92.523556,100.000000,48.169651,75.215190,79.746835,62.241246,39.227848,36.886076,50.342046,199.524476,64.700171,0.672393,199.708761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816721,49.282463,161.048917,142.022133,231.328568,231.067807,199.257765,14.234223,152.014458,1.247301,48.373877,48.617004,140.646494,158.841077,138.523104,151.537893,81.234444,141.809381,-0.000457,0.039301,92.568452,62.728001,151.655588,17.792571,61.276486,0.714683,1011048.482751,0.902932,9.219536,20.133916,3.232578,0.079526,0.071410,131.550584,93.298360,72.134921,32.000000,32.000000,32.000000,32.000000,32.000000,71.494246,65.214298,92.503981,100.000000,48.204461,75.215190,79.746835,62.231093,39.227848,36.886076,50.345246,199.257765,65.003028,0.673991,199.722215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.889941,49.312422,161.104966,142.016545,231.224741,231.053450,199.104954,14.233224,152.022448,1.241904,48.344019,48.535111,140.654526,158.870832,138.530388,151.522389,81.251810,141.828950,-0.000456,0.039315,92.347930,62.621475,151.811059,17.789535,61.302990,0.714517,1010704.417409,0.900560,9.203172,20.144442,3.232450,0.078639,0.071583,131.565851,93.281565,72.150452,32.000000,32.000000,32.000000,32.000000,32.000000,71.486351,65.227209,92.506170,100.000000,48.195021,75.215190,79.746835,62.233011,39.227848,36.886076,50.353996,199.104954,65.331920,0.677253,199.779729,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.849201,49.319293,161.047754,142.015987,231.246887,231.050456,199.289689,14.237363,151.930812,1.229233,48.316076,48.542498,140.653615,158.798086,138.511783,151.473397,81.261613,141.792279,-0.000457,0.039309,92.322981,62.656160,151.808344,17.786699,61.331514,0.715097,1010733.678848,0.901810,9.204428,20.162902,3.232829,0.078205,0.072249,131.546463,93.259732,72.129736,32.000000,32.000000,32.000000,32.000000,32.000000,71.475840,65.212865,92.475829,100.000000,48.205266,75.215190,79.746835,62.188782,39.227848,36.886076,50.396155,199.289689,65.196133,0.674101,199.753175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824295,49.307200,161.148228,142.020457,231.326235,230.996354,198.854734,14.232225,151.908514,1.232234,48.271143,48.641808,140.665847,158.890281,138.534816,151.549259,81.258659,141.789427,-0.000457,0.039302,92.252936,62.601853,151.822786,17.782724,61.291433,0.713955,1010578.606366,0.901051,9.158652,20.154707,3.229207,0.077673,0.071954,131.520041,93.272570,72.119125,32.000000,32.000000,32.000000,32.000000,32.000000,71.481592,65.206558,92.481806,100.000000,48.187495,75.215190,79.746835,62.211942,39.227848,36.886076,50.421171,198.854734,64.879736,0.669926,199.741688,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792547,49.307200,160.991512,142.020457,231.232022,230.964699,199.609817,14.236078,152.008305,1.225712,48.350049,48.534554,140.665200,158.781097,138.504936,151.507479,81.237993,141.694356,-0.000458,0.039290,92.220980,62.559476,151.600501,17.779940,61.322337,0.714006,1010601.626259,0.901039,9.207653,20.127716,3.230699,0.078844,0.071013,131.525280,93.261877,72.134351,32.000000,32.000000,32.000000,32.000000,32.000000,71.473852,65.195838,92.448464,100.000000,48.246949,75.215190,79.746835,62.221365,39.227848,36.886076,50.422252,199.609817,65.761278,0.671682,199.751837,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.778342,49.334136,161.039009,142.045320,231.202417,230.935540,198.716324,14.236364,151.932592,1.221933,48.435649,48.481560,140.640186,158.628267,138.516395,151.364506,81.299557,141.733656,-0.000458,0.039047,92.293101,62.482331,151.478581,17.776810,61.313015,0.715021,1010378.563743,0.903269,9.221328,20.129332,3.234330,0.080790,0.072331,131.514190,93.239813,72.104049,32.000000,32.000000,32.000000,32.000000,32.000000,71.457197,65.204515,92.446189,100.000000,48.173026,75.215190,79.746835,62.238554,39.227848,36.886076,50.462005,198.716324,66.173796,0.675475,199.663914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803793,49.364370,161.012751,142.065154,231.222313,230.775690,199.015708,14.234080,151.922464,1.230793,48.419063,48.288900,140.653489,158.641361,138.503579,151.475330,81.247474,141.648936,-0.000457,0.038804,92.453824,62.595377,151.827415,17.773564,61.300412,0.714425,1010374.521437,0.900366,9.254189,20.105423,3.233245,0.081204,0.073393,131.501713,93.230840,72.120277,32.000000,32.000000,32.000000,32.000000,32.000000,71.428895,65.181011,92.448528,100.000000,48.211933,75.215190,79.746835,62.245430,39.227848,36.886076,50.478111,199.015708,64.231146,0.666201,199.632089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.803027,49.355299,160.974093,142.062919,231.208763,230.616661,198.923042,14.236364,151.829463,1.217739,48.355768,48.602089,140.663239,158.658039,138.491046,151.407695,81.221829,141.665747,-0.000457,0.038802,92.461205,62.681788,151.776182,17.770536,61.318244,0.714896,1010081.191783,0.904655,9.295832,20.062287,3.235122,0.078734,0.072237,131.503402,93.261683,72.126442,32.000000,32.000000,32.000000,32.000000,32.000000,71.447709,65.167413,92.428057,100.000000,48.193894,75.215190,79.746835,62.230695,39.227848,36.886076,50.527933,198.923042,65.139428,0.662384,199.765449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.786638,49.355299,160.947325,142.062919,231.173862,230.606325,199.461875,14.229514,151.812316,1.210033,48.332524,48.511421,140.687245,158.721204,138.519348,151.397912,81.261974,141.627392,-0.000458,0.038793,92.395299,62.662524,151.423109,17.767536,61.284834,0.714144,1009659.958687,0.902233,9.299716,20.074637,3.232942,0.079055,0.070479,131.520078,93.321882,72.153650,32.000000,32.000000,32.000000,32.000000,32.000000,71.464519,65.179759,92.452738,100.000000,48.195714,75.215190,79.746835,62.230625,39.227848,36.886076,50.538659,199.461875,65.296058,0.681559,199.807895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746186,49.332761,160.946491,142.061243,231.192042,230.628596,199.058844,14.232368,151.888390,1.207644,48.364583,48.460021,140.650376,158.697884,138.523920,151.372245,81.220944,141.660119,-0.000457,0.038790,92.364659,62.604119,151.610007,17.764317,61.247583,0.713285,1009050.307889,0.902024,9.291438,20.108168,3.232215,0.080213,0.072436,131.486297,93.327046,72.127159,32.000000,32.000000,32.000000,32.000000,32.000000,71.456188,65.159679,92.419906,100.000000,48.201604,75.215190,79.746835,62.239563,39.227848,36.886076,50.534783,199.058844,64.900092,0.671443,199.740980,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795474,49.339908,160.832870,142.060964,231.212167,230.633482,199.073818,14.235793,151.798002,1.215271,48.396732,48.467344,140.652634,158.669737,138.510415,151.464982,81.165260,141.733738,-0.000456,0.038793,92.366671,62.576997,151.657158,17.761452,61.258581,0.713781,1008852.640083,0.899876,9.308407,20.050030,3.232741,0.079002,0.073060,131.459958,93.300393,72.112978,32.000000,32.000000,32.000000,32.000000,32.000000,71.429216,65.138765,92.413035,100.000000,48.194030,75.215190,79.746835,62.263254,39.227848,36.886076,50.550693,199.073818,65.183837,0.669932,199.794717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731484,49.346779,160.895354,142.061243,231.221238,230.528026,199.206038,14.238647,151.832073,1.220240,48.384129,48.420655,140.664646,158.571169,138.512843,151.385043,81.159203,141.633424,-0.000457,0.038790,92.324942,62.393136,151.719239,17.756648,61.248881,0.714814,1009121.842747,0.902542,9.327765,20.106413,3.235353,0.078728,0.070540,131.430597,93.300072,72.130818,32.000000,32.000000,32.000000,32.000000,32.000000,71.466626,65.137226,92.403415,100.000000,48.165408,75.215190,79.746835,62.248039,39.227848,36.886076,50.580216,199.206038,65.123363,0.674585,199.730909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714175,49.338533,160.771308,142.051466,231.188831,230.446572,198.848845,14.228943,151.789681,1.219049,48.372886,48.455784,140.658185,158.567681,138.534057,151.286515,81.185580,141.550261,-0.000457,0.038800,92.404310,62.545317,151.617513,17.752828,61.231301,0.713576,1009338.020501,0.901519,9.283867,20.196624,3.229869,0.078536,0.070939,131.426498,93.278835,72.152404,32.000000,32.000000,32.000000,32.000000,32.000000,71.467520,65.154403,92.413287,100.000000,48.142059,75.215190,79.746835,62.273114,39.227848,36.886076,50.604806,198.848845,65.489777,0.670606,199.811121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.751136,49.338533,160.805404,142.051466,231.182881,230.438176,198.717983,14.237220,151.742226,1.212254,48.292178,48.461462,140.662441,158.465538,138.514478,151.374000,81.150452,141.517402,-0.000455,0.038818,92.455448,62.636742,151.515169,17.748409,61.172072,0.714544,1009014.355503,0.901813,9.357016,20.155631,3.235282,0.079266,0.070611,131.425030,93.205814,72.142885,32.000000,32.000000,32.000000,32.000000,32.000000,71.444362,65.111455,92.374560,100.000000,48.132393,75.215190,79.746835,62.285091,39.227848,36.886076,50.613908,198.717983,66.213156,0.672033,199.490469,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.717426,49.327264,160.814731,142.036939,231.146397,230.425761,199.457359,14.232653,151.717884,1.196629,48.292488,48.444063,140.664583,158.439378,138.524318,151.221775,81.183100,141.564582,-0.000453,0.038816,92.455743,62.550171,151.612413,17.744520,61.193221,0.714259,1008541.492407,0.903442,9.366711,20.090230,3.233913,0.080568,0.071559,131.448169,93.245693,72.149136,32.000000,32.000000,32.000000,32.000000,32.000000,71.468215,65.117124,92.397093,100.000000,48.097669,75.215190,79.746835,62.265679,39.227848,36.886076,50.619143,199.457359,65.588890,0.667814,199.819540,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.729907,49.320393,160.824237,142.031072,231.142508,230.469639,199.046929,14.232939,151.801359,1.184669,48.305669,48.470988,140.640336,158.567751,138.504237,151.205111,81.117649,141.479166,-0.000452,0.038811,92.538209,62.448359,151.793805,17.740836,61.161993,0.714511,1008602.068955,0.903259,9.328409,20.109934,3.232196,0.080773,0.072861,131.446681,93.304320,72.102756,32.000000,32.000000,32.000000,32.000000,32.000000,71.445760,65.116620,92.376538,100.000000,48.141121,75.215190,79.746835,62.285559,39.227848,36.886076,50.634271,199.046929,64.346505,0.660112,199.522884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.696147,49.292358,160.793522,142.019898,231.172295,230.492342,199.253191,14.236649,151.707007,1.179307,48.331495,48.437500,140.656727,158.559847,138.511441,151.149008,81.143468,141.406970,-0.000454,0.038818,92.474318,62.566582,151.344586,17.736962,61.208673,0.714732,1008423.372382,0.900511,9.352073,20.099431,3.234575,0.079407,0.072909,131.466844,93.345940,72.149941,32.000000,32.000000,32.000000,32.000000,32.000000,71.463046,65.131115,92.419413,100.000000,48.080352,75.215190,79.746835,62.280426,39.227848,36.886076,50.641736,199.253191,64.902526,0.666832,199.753371,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736760,49.292358,160.724307,142.019898,231.155110,230.440108,198.765212,14.235793,151.619038,1.166157,48.330849,48.327323,140.653051,158.487831,138.507371,151.237301,81.112950,141.451168,-0.000456,0.038838,92.438329,62.435858,151.404588,17.732606,61.157377,0.715071,1008858.400193,0.902271,9.332265,20.124787,3.233954,0.078586,0.073232,131.475549,93.346938,72.143145,32.000000,32.000000,32.000000,32.000000,32.000000,71.466947,65.109169,92.415157,100.000000,48.126702,75.215190,79.746835,62.302655,39.227848,36.886076,50.625952,198.765212,64.370882,0.679682,199.576778,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699178,49.300878,160.707261,142.005930,231.118943,230.285035,199.032350,14.235222,151.594606,1.150791,48.351955,48.494713,140.675060,158.514742,138.500976,151.182621,81.121916,141.388076,-0.000457,0.038836,92.431453,62.635724,151.285401,17.728109,61.164625,0.714913,1008807.912055,0.902035,9.339225,20.065064,3.235533,0.078858,0.070706,131.492552,93.337607,72.152184,32.000000,32.000000,32.000000,32.000000,32.000000,71.449704,65.088039,92.441797,100.000000,48.099174,75.215190,79.746835,62.281809,39.227848,36.886076,50.644804,199.032350,65.239713,0.674225,199.795307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703987,49.297030,160.616163,141.997549,231.058035,230.256434,199.383850,14.237933,151.619545,1.131893,48.348996,48.396226,140.666621,158.463307,138.500976,151.215321,81.112090,141.398297,-0.000456,0.038847,92.431455,62.476223,151.396124,17.722834,61.152653,0.714489,1008654.742589,0.903225,9.297128,20.116339,3.231499,0.078361,0.072276,131.508047,93.370724,72.146064,32.000000,32.000000,32.000000,32.000000,32.000000,71.467516,65.100143,92.474140,100.000000,48.090724,75.215190,79.746835,62.305457,39.227848,36.886076,50.656176,199.383850,65.057137,0.678820,199.668045,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.744088,49.294556,160.674252,141.992521,230.925657,230.178226,199.273398,14.234794,151.581266,1.127438,48.352646,48.408193,140.639422,158.363162,138.493320,151.076257,81.080407,141.378343,-0.000457,0.038832,92.416432,62.442373,151.136988,17.717588,61.124940,0.714433,1008015.570406,0.902184,9.344603,20.077740,3.233600,0.078737,0.071753,131.516812,93.343113,72.145542,32.000000,32.000000,32.000000,32.000000,32.000000,71.474597,65.082236,92.452160,100.000000,48.063497,75.215190,79.746835,62.305691,39.227848,36.886076,50.663256,199.273398,65.238325,0.669807,199.715134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731062,49.294556,160.588538,141.992521,230.818234,230.037636,198.918298,14.234651,151.503981,1.120035,48.300838,48.417796,140.658385,158.406860,138.482333,151.212527,81.086765,141.357469,-0.000459,0.038846,92.429106,62.544328,151.337041,17.713481,61.149966,0.714050,1007914.608865,0.900375,9.335769,20.092366,3.231454,0.079500,0.070904,131.501136,93.359480,72.141773,32.000000,32.000000,32.000000,32.000000,32.000000,71.488861,65.056122,92.441054,100.000000,48.066837,75.215190,79.746835,62.285114,39.227848,36.886076,50.671439,198.918298,64.886227,0.671195,199.716825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.703430,49.291808,160.618565,141.996152,230.688671,229.992840,198.882102,14.233081,151.613548,1.104929,48.273207,48.438643,140.665126,158.394657,138.500247,151.156034,81.110387,141.392465,-0.000461,0.038849,92.436216,62.374665,151.234965,17.707253,61.122614,0.713769,1007644.273855,0.899756,9.291735,20.114677,3.230017,0.078794,0.070462,131.518445,93.335122,72.153167,32.000000,32.000000,32.000000,32.000000,32.000000,71.489098,65.065127,92.427990,100.000000,48.074649,75.215190,79.746835,62.302691,39.227848,36.886076,50.682466,198.882102,65.609877,0.668765,199.642868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.642260,49.283562,160.555430,141.997270,230.684646,230.041880,199.277759,14.233509,151.496792,1.096252,48.328447,48.200450,140.632016,158.334395,138.485895,151.022820,81.097521,141.337391,-0.000460,0.038867,92.512021,62.420996,151.304736,17.702901,61.108659,0.712898,1007019.959531,0.901073,9.305231,20.098512,3.229140,0.078793,0.070596,131.486520,93.261447,72.146479,32.000000,32.000000,32.000000,32.000000,32.000000,71.479028,65.011987,92.405180,100.000000,47.998150,75.215190,79.746835,62.312923,39.227848,36.886076,50.684134,199.277759,64.343025,0.671848,199.493498,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.710542,49.326440,160.547688,142.004254,230.595832,230.061077,198.955043,14.232653,151.481226,1.095952,48.306250,48.384123,140.653742,158.380651,138.494217,151.114535,81.087910,141.323802,-0.000460,0.038860,92.646879,62.320330,151.168948,17.698088,61.085904,0.713590,1006754.171303,0.901611,9.331124,20.091331,3.231539,0.079307,0.070951,131.503381,93.260853,72.152035,32.000000,32.000000,32.000000,32.000000,32.000000,71.503315,65.008078,92.397713,100.000000,48.004887,75.215190,79.746835,62.351659,39.227848,36.886076,50.693040,198.955043,64.655113,0.664786,199.636416,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.624680,49.316820,160.506751,142.013473,230.552596,230.067904,198.924944,14.231797,151.346351,1.093661,48.268178,48.279794,140.635676,158.302746,138.492642,151.059407,81.052694,141.329965,-0.000460,0.038842,92.808830,62.447871,151.035606,17.693841,61.145170,0.714544,1007088.310789,0.901224,9.386327,20.078322,3.234249,0.080902,0.072146,131.492149,93.219252,72.145217,32.000000,32.000000,32.000000,32.000000,32.000000,71.492092,65.000525,92.405800,100.000000,47.964115,75.215190,79.746835,62.316402,39.227848,36.886076,50.749762,198.924944,65.272474,0.678626,199.716432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.655195,49.316820,160.456345,142.013473,230.487118,230.065260,198.916670,14.235365,151.428859,1.086878,48.257558,48.380824,140.642277,158.279159,138.503491,151.009844,81.034223,141.348225,-0.000460,0.038848,92.799948,62.493421,151.042600,17.689885,61.086698,0.713935,1007241.596249,0.901492,9.358383,20.081547,3.229651,0.080007,0.072080,131.459958,93.247887,72.126790,32.000000,32.000000,32.000000,32.000000,32.000000,71.491764,64.994350,92.360072,100.000000,47.970859,75.215190,79.746835,62.367591,39.227848,36.886076,50.754501,198.916670,64.370629,0.674523,199.530358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.690830,49.311048,160.531220,142.008165,230.412410,230.064901,199.203340,14.235365,151.421341,1.083610,48.278130,48.433941,140.634648,158.233846,138.491227,150.939437,81.041852,141.247832,-0.000461,0.038878,92.771671,62.516617,150.953842,17.684914,61.046219,0.714343,1007521.836443,0.903364,9.437829,20.119659,3.234414,0.080022,0.071387,131.454778,93.263085,72.149291,32.000000,32.000000,32.000000,32.000000,32.000000,71.498024,64.972274,92.328386,100.000000,47.943920,75.215190,79.746835,62.355104,39.227848,36.886076,50.762253,199.203340,64.943473,0.669174,199.663914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.661569,49.297030,160.475481,141.998666,230.329533,229.986206,199.063557,14.235935,151.420931,1.097344,48.269848,48.389842,140.614597,158.149352,138.479969,151.055559,81.003529,141.260809,-0.000461,0.038912,92.787512,62.383890,151.275836,17.679949,61.083650,0.714380,1007546.092601,0.902774,9.406162,20.146711,3.231411,0.077850,0.070906,131.479346,93.274969,72.170052,32.000000,32.000000,32.000000,32.000000,32.000000,71.508267,64.944193,92.349581,100.000000,47.956556,75.215190,79.746835,62.340016,39.227848,36.886076,50.775072,199.063557,63.899982,0.677936,199.275441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.565874,49.269820,160.417177,141.979949,230.255714,229.963082,198.973910,14.233081,151.355971,1.095403,48.219973,48.475679,140.618920,158.142899,138.483150,150.870332,80.996612,141.197882,-0.000463,0.038921,92.853053,62.516621,151.237413,17.676211,61.136822,0.714598,1007438.708848,0.900741,9.363429,20.091899,3.230600,0.078481,0.072024,131.480550,93.289957,72.122129,32.000000,32.000000,32.000000,32.000000,32.000000,71.499681,64.921764,92.335879,100.000000,47.897469,75.215190,79.746835,62.360418,39.227848,36.886076,50.772260,198.973910,64.015250,0.671715,199.358132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.592407,49.269820,160.437180,141.979949,230.193321,229.942749,199.025994,14.228372,151.360251,1.105660,48.249366,48.344268,140.617629,158.174670,138.493779,150.938964,80.997626,141.270222,-0.000464,0.038958,92.844404,62.394132,150.904102,17.672024,61.084931,0.714107,1007262.922325,0.901620,9.379761,20.136321,3.231382,0.080086,0.071650,131.493517,93.359210,72.175609,32.000000,32.000000,32.000000,32.000000,32.000000,71.517340,64.919941,92.353457,100.000000,47.901180,75.215190,79.746835,62.420392,39.227848,36.886076,50.754031,199.025994,64.238773,0.682633,199.512695,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.632633,49.278615,160.450911,141.964585,230.201759,229.866833,198.915784,14.236078,151.368120,1.122533,48.195301,48.441965,140.613850,157.982147,138.486528,150.856543,80.977234,141.095425,-0.000463,0.038957,92.817165,62.295984,151.084104,17.667888,61.079558,0.714527,1007248.660979,0.903800,9.451896,20.113654,3.236444,0.079810,0.071971,131.496697,93.342737,72.163934,32.000000,32.000000,32.000000,32.000000,32.000000,71.508703,64.920420,92.347477,100.000000,47.877529,75.215190,79.746835,62.412087,39.227848,36.886076,50.769954,198.915784,63.973365,0.682399,199.379808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.576652,49.271469,160.366523,141.961232,230.184442,229.837192,198.875369,14.241073,151.368212,1.116155,48.183389,48.351933,140.620738,158.143039,138.491127,150.870664,80.982086,141.184816,-0.000465,0.038950,92.561107,62.311760,151.117814,17.662488,61.087888,0.714755,1007118.996706,0.902947,9.424336,20.146651,3.235116,0.077547,0.072063,131.500512,93.323290,72.144132,32.000000,32.000000,32.000000,32.000000,32.000000,71.507443,64.900364,92.344989,100.000000,47.882330,75.215190,79.746835,62.396692,39.227848,36.886076,50.773599,198.875369,64.219246,0.679664,199.545976,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.641267,49.253878,160.457972,141.953690,230.244246,229.840140,198.924425,14.233795,151.424838,1.111733,48.168202,48.250604,140.617282,158.029594,138.487277,150.925807,81.016121,141.157296,-0.000466,0.038934,92.382269,62.366721,151.200763,17.658826,61.083993,0.714066,1006835.996296,0.902359,9.391370,20.084840,3.232770,0.080110,0.072518,131.504813,93.302735,72.160798,32.000000,32.000000,32.000000,32.000000,32.000000,71.503711,64.865710,92.351096,100.000000,47.839914,75.215190,79.746835,62.433215,39.227848,36.886076,50.780784,198.924425,65.502506,0.681766,199.824378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.587285,49.196435,160.411205,141.944192,230.170322,229.816255,198.928217,14.238790,151.331770,1.116513,48.158271,48.255274,140.609917,158.229419,138.469892,150.957367,80.981936,141.134050,-0.000465,0.038979,92.372431,62.484757,151.188952,17.654275,61.092738,0.714361,1006748.839753,0.903539,9.442349,20.122036,3.234719,0.079000,0.072979,131.484875,93.259328,72.162628,32.000000,32.000000,32.000000,32.000000,32.000000,71.492445,64.858947,92.318155,100.000000,47.840708,75.215190,79.746835,62.402480,39.227848,36.886076,50.768353,198.928217,65.259979,0.679529,199.801326,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.624064,49.196435,160.477356,141.944192,230.073927,229.855102,199.159497,14.237933,151.337615,1.113196,48.202295,48.279758,140.594509,158.029152,138.480982,150.832647,80.968851,141.096791,-0.000464,0.039028,92.346722,62.217795,151.051695,17.650315,61.085652,0.713784,1006466.362167,0.901978,9.357672,20.075058,3.232350,0.081353,0.072942,131.515496,93.267024,72.178444,32.000000,32.000000,32.000000,32.000000,32.000000,71.505217,64.843013,92.319390,100.000000,47.834335,75.215190,79.746835,62.440380,39.227848,36.886076,50.711700,199.159497,64.583785,0.665635,199.662813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.624320,49.201107,160.260544,141.941677,230.067926,229.908904,199.272564,14.236649,151.326851,1.110468,48.227837,48.422556,140.603069,158.140742,138.484180,150.873737,80.976375,141.134195,-0.000465,0.039022,92.387878,62.457950,151.069501,17.647074,61.083073,0.714089,1006417.159109,0.902812,9.356270,20.098309,3.234926,0.078186,0.072314,131.509830,93.303927,72.154701,32.000000,32.000000,32.000000,32.000000,32.000000,71.512802,64.826444,92.298919,100.000000,47.764636,75.215190,79.746835,62.425583,39.227848,36.886076,50.712970,199.272564,65.108452,0.668490,199.834331,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.544259,49.202756,160.329750,141.932459,230.081477,229.866308,199.243247,14.223235,151.223546,1.116625,48.143242,48.268146,140.568522,158.022796,138.433772,150.793665,80.942405,141.083888,-0.000465,0.039191,92.371016,62.352240,151.156592,17.643452,61.063510,0.714011,1006589.192268,0.901174,9.318083,20.093865,3.233862,0.081043,0.072711,131.496295,93.258311,72.128843,32.000000,32.000000,32.000000,32.000000,32.000000,71.493727,64.797196,92.262551,100.000000,47.756742,75.215190,79.746835,62.430892,39.227848,36.886076,50.710138,199.243247,65.181258,0.675337,199.754748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.629118,49.193136,160.301202,141.918211,229.989827,229.871073,198.991919,14.231940,151.369375,1.114925,48.208178,48.328018,140.600120,158.026430,138.489300,150.818342,80.983556,141.163603,-0.000466,0.039446,92.518336,62.555665,151.154039,17.639571,61.079161,0.713390,1006805.519366,0.900880,9.322489,20.103938,3.229476,0.077653,0.071851,131.502676,93.266581,72.180340,32.000000,32.000000,32.000000,32.000000,32.000000,71.509618,64.847032,92.290239,100.000000,47.729330,75.215190,79.746835,62.483253,39.227848,36.886076,50.709145,198.991919,65.457051,0.669284,199.798139,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.563358,49.159880,160.231919,141.917932,229.955791,229.861506,199.118078,14.232368,151.292007,1.131436,48.108993,48.201745,140.600760,158.057449,138.481096,150.866196,80.961268,141.125179,-0.000466,0.039533,92.390738,62.364477,151.056572,17.633879,61.065440,0.714918,1006887.774792,0.902466,9.407294,20.114240,3.236091,0.076300,0.072051,131.508324,93.241774,72.190383,32.000000,32.000000,32.000000,32.000000,32.000000,71.525635,64.848146,92.322820,100.000000,47.770972,75.215190,79.746835,62.442549,39.227848,36.886076,50.694955,199.118078,64.105799,0.669754,199.475126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.607450,49.159880,160.281254,141.917932,229.943133,229.888067,199.065023,14.229942,151.165859,1.137505,48.108302,48.241391,140.585191,157.937078,138.436638,150.868171,80.932749,141.130426,-0.000465,0.039517,92.279520,62.361234,151.005851,17.629352,61.083128,0.713381,1006579.363048,0.901885,9.309540,20.110589,3.229983,0.080492,0.073963,131.479028,93.218495,72.150170,32.000000,32.000000,32.000000,32.000000,32.000000,71.511725,64.818678,92.298304,100.000000,47.704592,75.215190,79.746835,62.485835,39.227848,36.886076,50.655480,199.065023,65.416194,0.665669,199.902073,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.574815,49.153558,160.222033,141.907037,229.848535,229.877345,199.212235,14.238219,151.272035,1.127996,48.059105,48.302297,140.577699,158.012588,138.440665,150.813375,80.926908,141.137560,-0.000466,0.039529,92.455502,62.441714,151.055897,17.625914,61.043695,0.714138,1006629.913446,0.902520,9.344571,20.114805,3.232871,0.080901,0.072284,131.475053,93.238989,72.206458,32.000000,32.000000,32.000000,32.000000,32.000000,71.534700,64.843089,92.318415,100.000000,47.699996,75.215190,79.746835,62.467328,39.227848,36.886076,50.640329,199.212235,64.417220,0.680268,199.632876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.576056,49.152459,160.298576,141.905361,229.766740,229.875261,199.267021,14.232511,151.222689,1.111532,48.097411,48.279371,140.575194,158.036980,138.467386,150.960704,80.920159,141.146707,-0.000467,0.039554,92.501940,62.372624,150.891435,17.622092,61.120631,0.713558,1006806.451546,0.901974,9.298776,20.145792,3.230992,0.078368,0.071029,131.471769,93.272320,72.179535,32.000000,32.000000,32.000000,32.000000,32.000000,71.554775,64.829508,92.339651,100.000000,47.665580,75.215190,79.746835,62.491851,39.227848,36.886076,50.630728,199.267021,64.833019,0.666293,199.832640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.542377,49.162078,160.306359,141.912904,229.782651,229.876311,199.175818,14.237220,151.294571,1.114793,48.050886,48.327288,140.594292,158.082258,138.442685,150.790700,80.928782,141.194675,-0.000467,0.039542,92.470205,62.281607,151.020797,17.618877,61.101050,0.714220,1006813.172982,0.901908,9.326348,20.154988,3.231924,0.078663,0.073860,131.463655,93.282842,72.183630,32.000000,32.000000,32.000000,32.000000,32.000000,71.555099,64.852379,92.350993,100.000000,47.666982,75.215190,79.746835,62.498279,39.227848,36.886076,50.619953,199.175818,65.388139,0.676816,199.899123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.564980,49.162078,160.345325,141.912904,229.778809,229.810355,199.282841,14.230941,151.237790,1.134527,48.046475,48.248887,140.564889,158.074180,138.438976,150.792896,80.883144,141.217616,-0.000467,0.039532,92.470035,62.296074,150.967855,17.616433,61.004569,0.713591,1006828.520153,0.901624,9.323958,20.166038,3.233387,0.080510,0.072756,131.422817,93.264496,72.187485,32.000000,32.000000,32.000000,32.000000,32.000000,71.534952,64.820381,92.347588,100.000000,47.666047,75.215190,79.746835,62.524719,39.227848,36.886076,50.620466,199.282841,63.479657,0.672731,199.178549,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.596619,49.155757,160.226241,141.914580,229.740462,229.745764,199.002468,14.236649,151.295144,1.132585,48.049284,48.201153,140.579483,158.003003,138.444377,150.784914,80.876852,141.128644,-0.000470,0.039500,92.484360,62.321058,151.005542,17.613935,61.026801,0.714366,1006876.826799,0.902746,9.368572,20.179975,3.235742,0.078802,0.070835,131.417253,93.292622,72.160343,32.000000,32.000000,32.000000,32.000000,32.000000,71.528757,64.823739,92.348654,100.000000,47.643763,75.215190,79.746835,62.519744,39.227848,36.886076,50.605629,199.002468,65.343316,0.667529,199.928430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.631444,49.143664,160.168875,141.905920,229.662769,229.677431,198.907607,14.238790,151.197588,1.133696,48.058416,48.301731,140.563738,157.938728,138.442053,150.760163,80.900846,141.071365,-0.000471,0.039509,92.299265,62.384294,150.920719,17.610262,61.079774,0.715101,1006753.640838,0.901546,9.345085,20.236400,3.235053,0.079880,0.072883,131.413992,93.249640,72.201622,32.000000,32.000000,32.000000,32.000000,32.000000,71.527496,64.829148,92.305626,100.000000,47.613715,75.215190,79.746835,62.508287,39.227848,36.886076,50.580906,198.907607,65.416681,0.687219,199.819894,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.597107,49.111782,160.244475,141.884968,229.572725,229.630461,198.711904,14.233367,151.190858,1.136817,48.031377,48.226623,140.548672,157.994649,138.422332,150.840630,80.898022,140.998361,-0.000472,0.039532,92.230954,62.380341,150.927860,17.606548,61.051106,0.713716,1006430.017643,0.901907,9.305899,20.200850,3.230588,0.080033,0.073199,131.372969,93.198790,72.169579,32.000000,32.000000,32.000000,32.000000,32.000000,71.514545,64.819433,92.311329,100.000000,47.566834,75.215190,79.746835,62.496386,39.227848,36.886076,50.569897,198.711904,64.571308,0.666569,199.714544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.595034,49.098039,160.211501,141.871839,229.473395,229.561716,199.233058,14.234080,151.139598,1.137906,48.086832,48.276067,140.559735,157.931401,138.443040,150.775663,80.918931,140.947980,-0.000472,0.039512,92.381744,62.403761,150.919436,17.603213,61.058985,0.712130,1005936.670121,0.901335,9.257653,20.149908,3.227165,0.080423,0.072099,131.369501,93.220217,72.169143,32.000000,32.000000,32.000000,32.000000,32.000000,71.535186,64.828131,92.302049,100.000000,47.587204,75.215190,79.746835,62.521774,39.227848,36.886076,50.523333,199.233058,64.864320,0.664918,199.833623,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.603596,49.098039,160.291193,141.871839,229.518956,229.552853,198.968866,14.237791,151.164392,1.143322,48.018948,48.122376,140.550991,158.005617,138.434658,150.723146,80.934323,141.045880,-0.000471,0.039514,92.485290,62.485229,150.986289,17.600656,61.041495,0.713037,1005695.892499,0.902651,9.261418,20.118374,3.230924,0.081453,0.071998,131.363140,93.208738,72.184218,32.000000,32.000000,32.000000,32.000000,32.000000,71.536515,64.845336,92.277619,100.000000,47.553414,75.215190,79.746835,62.529995,39.227848,36.886076,50.493112,198.968866,65.418989,0.674165,199.761161,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
