OSU 80 Ton Compressor Load Stand
49.615739,49.012838,160.322993,141.874632,228.998794,229.321251,199.231063,14.238361,151.286887,1.133633,47.983966,48.247049,140.534216,158.114481,138.405145,150.885717,80.869337,141.135581,-0.000464,0.038977,92.692417,62.344987,150.937260,17.622763,61.081018,0.713396,1004499.644868,0.900971,9.284394,20.207748,3.237950,0.079935,0.073037,131.291986,93.269056,72.200425,32.000000,32.000000,32.000000,32.000000,32.000000,71.490653,65.014519,92.131370,100.000000,46.507209,75.215190,79.746835,63.145579,39.227848,36.886076,48.895433,199.231063,63.979838,0.664994,199.483860,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.556658,49.014487,160.253112,141.873794,229.016028,229.302316,199.201902,14.227373,151.258738,1.131601,48.009313,48.209096,140.497125,158.137191,138.371802,150.786232,80.843079,141.051460,-0.000463,0.039016,92.772746,62.273394,151.082414,17.625131,61.054405,0.713008,1004641.287482,0.900655,9.252865,20.251544,3.234952,0.077671,0.072152,131.271799,93.272244,72.144640,32.000000,32.000000,32.000000,32.000000,32.000000,71.478360,65.006305,92.067833,100.000000,46.466085,75.215190,79.746835,63.107831,39.227848,36.886076,48.865799,199.201902,64.047308,0.666204,199.480044,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.550939,49.036474,160.321816,141.872677,229.047673,229.240286,198.994228,14.236078,151.299477,1.146022,48.018224,48.334269,140.513869,158.280200,138.383975,150.938684,80.860305,141.108485,-0.000462,0.039023,92.795272,62.277852,151.135009,17.627833,61.091584,0.711547,1004148.670901,0.898463,9.143128,20.211629,3.231293,0.077641,0.071666,131.271046,93.300943,72.132375,32.000000,32.000000,32.000000,32.000000,32.000000,71.487739,65.028696,92.066642,100.000000,46.490400,75.215190,79.746835,63.148197,39.227848,36.886076,48.838004,198.994228,65.082524,0.679308,199.762734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.567344,49.036474,160.293584,141.872677,229.107412,229.185269,198.750295,14.239075,151.279756,1.148291,48.020275,48.283011,140.521766,158.217762,138.384968,150.817002,80.885638,141.051082,-0.000463,0.039048,92.787977,62.279215,151.072579,17.629845,60.992164,0.712397,1004268.794237,0.899714,9.206139,20.198308,3.233735,0.077896,0.070924,131.276023,93.279879,72.158888,32.000000,32.000000,32.000000,32.000000,32.000000,71.509519,65.036453,92.052829,100.000000,46.439744,75.215190,79.746835,63.158919,39.227848,36.886076,48.832081,198.750295,65.478363,0.679107,199.737872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.584829,49.041147,160.259613,141.874353,229.189021,229.227337,199.379985,14.234366,151.242359,1.150747,48.071412,48.157773,140.512925,158.204383,138.382643,150.851733,80.879839,141.199656,-0.000463,0.039029,92.830507,62.444722,150.811711,17.632813,61.036681,0.712159,1003997.298301,0.900580,9.234070,20.207914,3.235495,0.079000,0.071269,131.258527,93.308491,72.152790,32.000000,32.000000,32.000000,32.000000,32.000000,71.505773,65.059808,92.026476,100.000000,46.449173,75.215190,79.746835,63.157341,39.227848,36.886076,48.810578,199.379985,65.571130,0.668488,199.755929,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.664037,49.054339,160.398419,141.866531,229.236264,229.274796,198.749814,14.230798,151.295668,1.155594,47.991123,48.295526,140.521652,158.140943,138.384470,150.821111,80.841037,141.124426,-0.000463,0.039019,92.839456,62.263097,151.071808,17.635377,61.052638,0.712802,1003620.847783,0.901138,9.217024,20.155571,3.233855,0.079866,0.071485,131.234222,93.303753,72.152835,32.000000,32.000000,32.000000,32.000000,32.000000,71.467147,65.072225,91.976835,100.000000,46.390094,75.215190,79.746835,63.154202,39.227848,36.886076,48.784974,198.749814,65.306876,0.663965,199.808761,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.526152,49.073303,160.269813,141.869324,229.239481,229.267773,199.137447,14.235222,151.294698,1.157425,48.021594,48.262265,140.523270,158.160417,138.381091,150.912077,80.882818,141.244261,-0.000462,0.039010,92.886468,62.256903,151.054205,17.638414,61.065999,0.712038,1003822.895764,0.898116,9.203535,20.231262,3.232029,0.080317,0.073046,131.236161,93.318294,72.182353,32.000000,32.000000,32.000000,32.000000,32.000000,71.494161,65.074402,91.960253,100.000000,46.424712,75.215190,79.746835,63.114584,39.227848,36.886076,48.774082,199.137447,64.089085,0.662798,199.398730,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.606268,49.069730,160.378470,141.858988,229.279756,229.199355,199.146153,14.236792,151.304276,1.163673,47.995670,48.247916,140.507587,158.182108,138.379984,150.862145,80.871654,141.210734,-0.000461,0.039090,92.937389,62.311073,151.286644,17.641983,61.027251,0.711405,1004119.740963,0.899588,9.134508,20.234681,3.229669,0.080044,0.073284,131.244585,93.300420,72.165758,32.000000,32.000000,32.000000,32.000000,32.000000,71.487584,65.059427,91.939924,100.000000,46.404697,75.215190,79.746835,63.200624,39.227848,36.886076,48.763595,199.146153,64.621288,0.665062,199.690626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.540559,49.069730,160.217330,141.858988,229.370006,229.163154,199.134475,14.236221,151.416150,1.174866,48.102935,48.303548,140.509325,158.163706,138.390574,150.865160,80.863658,141.229589,-0.000462,0.039345,92.996639,62.194683,151.170068,17.644009,61.130223,0.712789,1004170.398252,0.900633,9.296663,20.249254,3.236064,0.079860,0.073604,131.263756,93.336558,72.183621,32.000000,32.000000,32.000000,32.000000,32.000000,71.478277,65.077596,91.933646,100.000000,46.391575,75.215190,79.746835,63.162575,39.227848,36.886076,48.738754,199.134475,65.108596,0.679167,199.862931,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.614721,49.079625,160.224878,141.850328,229.407947,229.153883,199.220271,14.242785,151.267613,1.181784,48.168319,48.343412,140.508478,158.114488,138.385878,150.873354,80.876572,141.222931,-0.000461,0.039355,93.057512,62.388126,151.180874,17.646192,61.073806,0.712259,1003790.285668,0.898702,9.209854,20.244656,3.233028,0.077946,0.072047,131.257374,93.311731,72.167287,32.000000,32.000000,32.000000,32.000000,32.000000,71.481918,65.092117,91.916465,100.000000,46.381064,75.215190,79.746835,63.207202,39.227848,36.886076,48.727314,199.220271,64.419852,0.672646,199.612774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.563506,49.097764,160.909436,141.862061,229.456117,229.111159,199.126193,14.233795,151.278071,1.171485,48.121489,48.291863,140.492531,158.078342,138.344115,150.882129,80.854585,141.103263,-0.000462,0.039345,93.110665,62.485644,151.090957,17.648251,61.039710,0.711299,1003764.018616,0.899936,9.278114,20.261517,3.234064,0.079310,0.070747,131.252075,93.274301,72.156571,32.000000,32.000000,32.000000,32.000000,32.000000,71.461387,65.081447,91.876548,100.000000,46.303985,75.215190,79.746835,63.170752,39.227848,36.886076,48.707188,199.126193,65.582813,0.667836,199.736377,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.609313,49.068356,160.367566,141.853122,229.526243,229.145459,199.326255,14.233509,151.326490,1.168672,48.095390,48.310745,140.519934,158.148399,138.381978,150.948827,80.855125,141.213165,-0.000462,0.039344,93.218840,62.290475,151.157567,17.651496,61.060049,0.710893,1003586.968044,0.898044,9.210973,20.245471,3.229382,0.080872,0.072647,131.267696,93.347530,72.175590,32.000000,32.000000,32.000000,32.000000,32.000000,71.479789,65.090389,91.878700,100.000000,46.403398,75.215190,79.746835,63.206751,39.227848,36.886076,48.707290,199.326255,65.494717,0.673968,199.804316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.654985,49.068356,160.366769,141.853122,229.593110,229.179094,199.107188,14.225090,151.381975,1.173954,48.067663,48.399788,140.511941,158.027105,138.399351,150.943993,80.872524,141.129818,-0.000463,0.039331,93.306985,62.315380,151.000673,17.653908,60.993282,0.714546,1003620.664505,0.899377,9.282301,20.211177,3.246531,0.080169,0.071987,131.251995,93.381645,72.173980,32.000000,32.000000,32.000000,32.000000,32.000000,71.509681,65.092128,91.842484,100.000000,46.345875,75.215190,79.746835,63.186833,39.227848,36.886076,48.658347,199.107188,63.575110,0.665048,199.072373,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.622733,49.051316,160.313086,141.840272,229.572949,229.274629,199.213144,14.236078,151.426304,1.164429,48.077931,48.415812,140.519030,158.163073,138.399535,151.039241,80.877958,141.174271,-0.000463,0.039335,93.408689,62.514717,151.236331,17.655638,61.054315,0.711629,1003617.810854,0.897614,9.205317,20.262328,3.232610,0.080189,0.072295,131.246674,93.357118,72.188945,32.000000,32.000000,32.000000,32.000000,32.000000,71.519406,65.129473,91.852301,100.000000,46.315698,75.215190,79.746835,63.165861,39.227848,36.886076,48.619231,199.213144,63.824723,0.663445,199.278903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.596596,49.049117,160.425377,141.851446,229.546394,229.325108,199.109045,14.236364,151.413188,1.162152,48.144364,48.359569,140.509462,158.217178,138.395327,150.989329,80.874681,141.267603,-0.000462,0.039368,93.485381,62.550287,151.085857,17.657135,61.082298,0.711838,1003619.584803,0.897815,9.157916,20.205731,3.229621,0.080683,0.071670,131.220714,93.367618,72.159431,32.000000,32.000000,32.000000,32.000000,32.000000,71.509076,65.108213,91.847446,100.000000,46.298287,75.215190,79.746835,63.189214,39.227848,36.886076,48.595074,199.109045,64.601617,0.682930,199.563718,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.541554,49.070830,160.312142,141.862899,229.583413,229.341986,199.074950,14.236364,151.454210,1.167518,48.199526,48.349498,140.498940,158.129169,138.367082,150.967816,80.883846,141.188921,-0.000460,0.039361,93.569444,62.345603,151.307916,17.658947,61.034716,0.711649,1004013.013068,0.898317,9.174347,20.221206,3.230638,0.079826,0.071564,131.225896,93.341519,72.174464,32.000000,32.000000,32.000000,32.000000,32.000000,71.498130,65.093845,91.823729,100.000000,46.321896,75.215190,79.746835,63.210129,39.227848,36.886076,48.568466,199.074950,63.594619,0.680759,199.267495,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.597519,49.106010,160.394458,141.876029,229.605373,229.418137,199.086877,14.227944,151.363418,1.176483,48.196631,48.230134,140.523074,158.206958,138.400897,150.885567,80.888825,141.233555,-0.000456,0.039328,93.657827,62.215320,151.245981,17.661832,61.085562,0.712285,1004282.203940,0.899505,9.199285,20.268365,3.234605,0.082024,0.071901,131.249592,93.367026,72.160829,32.000000,32.000000,32.000000,32.000000,32.000000,71.529984,65.099230,91.812465,100.000000,46.294403,75.215190,79.746835,63.251768,39.227848,36.886076,48.560053,199.086877,65.241534,0.673481,199.874300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.566495,49.106010,160.329267,141.876029,229.629757,229.508407,199.160736,14.237505,151.417762,1.175382,48.208257,48.273482,140.509486,158.249073,138.377271,150.896758,80.869770,141.271847,-0.000453,0.039336,93.730275,62.230762,151.723971,17.663541,61.068234,0.713309,1004458.926446,0.900890,9.278180,20.222206,3.235913,0.079275,0.073404,131.247841,93.360758,72.189039,32.000000,32.000000,32.000000,32.000000,32.000000,71.512000,65.082361,91.791622,100.000000,46.289558,75.215190,79.746835,63.226550,39.227848,36.886076,48.576237,199.160736,64.675758,0.684596,199.653804,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.567236,49.131570,160.391712,141.895025,229.664746,229.582403,199.252721,14.232082,151.416752,1.174194,48.164857,48.335958,140.529115,158.270642,138.387336,151.010799,80.869125,141.227899,-0.000455,0.039333,93.800687,62.530324,151.107355,17.665642,61.118251,0.712530,1004795.743276,0.900095,9.255218,20.238213,3.233921,0.079347,0.071012,131.232894,93.394447,72.189848,32.000000,32.000000,32.000000,32.000000,32.000000,71.485560,65.076587,91.761046,100.000000,46.287446,75.215190,79.746835,63.251165,39.227848,36.886076,48.585945,199.252721,64.650678,0.667141,199.738895,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.606502,49.165926,160.406072,141.918211,229.715675,229.619701,199.206441,14.232796,151.387393,1.177890,48.190178,48.370134,140.521646,158.196433,138.379847,150.967182,80.869062,141.272198,-0.000454,0.039330,93.887718,62.328150,151.136948,17.667156,61.102961,0.713216,1005320.309006,0.900741,9.287442,20.275269,3.234630,0.079736,0.073372,131.242521,93.400847,72.178284,32.000000,32.000000,32.000000,32.000000,32.000000,71.469625,65.055939,91.746014,100.000000,46.262129,75.215190,79.746835,63.257863,39.227848,36.886076,48.573214,199.206441,64.603564,0.673434,199.711082,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.613955,49.176920,160.410026,141.927151,229.769712,229.611841,199.138058,14.232939,151.401591,1.194634,48.177086,48.364591,140.550406,158.152081,138.405606,150.916965,80.868675,141.195291,-0.000454,0.039344,93.967201,62.363087,151.335329,17.669651,61.116249,0.713143,1005721.343987,0.900665,9.312234,20.255255,3.235841,0.079656,0.071888,131.255716,93.395216,72.183015,32.000000,32.000000,32.000000,32.000000,32.000000,71.486593,65.062603,91.737540,100.000000,46.277144,75.215190,79.746835,63.242243,39.227848,36.886076,48.598795,199.138058,65.650698,0.674178,199.874221,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.537273,49.176920,160.354548,141.927151,229.814242,229.568833,199.307211,14.234508,151.371290,1.200252,48.200938,48.306871,140.528842,158.305949,138.395140,150.933528,80.882755,141.261830,-0.000455,0.039326,94.029549,62.333783,151.093955,17.672321,61.140194,0.712997,1005931.454566,0.900315,9.305807,20.276144,3.233570,0.081599,0.072332,131.293056,93.401829,72.161886,32.000000,32.000000,32.000000,32.000000,32.000000,71.505146,65.068777,91.709370,100.000000,46.246057,75.215190,79.746835,63.244100,39.227848,36.886076,48.602693,199.307211,64.100119,0.674363,199.612144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.605730,49.171973,160.284582,141.921284,229.790287,229.519204,199.230911,14.236221,151.337864,1.184019,48.233986,48.342858,140.539244,158.184318,138.425957,150.950724,80.850033,141.294069,-0.000454,0.039340,94.100214,62.308215,151.198947,17.673880,61.092612,0.712750,1005918.942740,0.900471,9.309063,20.240372,3.233163,0.079228,0.071205,131.314408,93.404701,72.145509,32.000000,32.000000,32.000000,32.000000,32.000000,71.498152,65.056302,91.692017,100.000000,46.235993,75.215190,79.746835,63.294985,39.227848,36.886076,48.591370,199.230911,65.385741,0.663521,199.934134,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.609707,49.168675,160.318051,141.918770,229.763866,229.465159,199.223170,14.231083,151.390093,1.183519,48.224702,48.398147,140.547507,158.140901,138.430010,150.925377,80.855791,141.316519,-0.000455,0.039329,94.160419,62.359762,151.097546,17.675100,61.117656,0.713240,1005783.813417,0.901085,9.388720,20.257576,3.237048,0.080946,0.072899,131.322178,93.427338,72.162461,32.000000,32.000000,32.000000,32.000000,32.000000,71.534824,65.066962,91.704179,100.000000,46.177734,75.215190,79.746835,63.262012,39.227848,36.886076,48.584390,199.223170,64.976018,0.680305,199.795700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.575759,49.159605,160.333680,141.916535,229.790278,229.410011,199.122523,14.232082,151.353992,1.184484,48.186695,48.300872,140.519604,158.238252,138.414728,151.004117,80.876339,141.248957,-0.000456,0.039333,94.207024,62.411565,150.902102,17.676032,61.073932,0.712363,1005594.112182,0.899842,9.312655,20.305452,3.231171,0.077214,0.072669,131.303646,93.397522,72.157976,32.000000,32.000000,32.000000,32.000000,32.000000,71.520025,65.047875,91.694130,100.000000,46.207924,75.215190,79.746835,63.265739,39.227848,36.886076,48.573733,199.122523,64.810373,0.665591,199.794717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.611089,49.150260,160.436315,141.913183,229.798887,229.416297,199.373006,14.237220,151.407343,1.201077,48.170912,48.369360,140.552945,158.202984,138.432001,150.892562,80.854096,141.274010,-0.000455,0.039321,94.157957,62.437121,151.014271,17.677081,61.088555,0.711970,1005317.033773,0.899576,9.305229,20.310244,3.231586,0.081130,0.072786,131.295780,93.361862,72.171226,32.000000,32.000000,32.000000,32.000000,32.000000,71.506731,65.065365,91.671349,100.000000,46.209018,75.215190,79.746835,63.294384,39.227848,36.886076,48.553686,199.373006,65.173487,0.669692,199.777565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.657934,49.150260,160.382618,141.913183,229.703443,229.374612,199.344570,14.239218,151.285782,1.192342,48.216028,48.306220,140.538126,158.178808,138.414066,150.970670,80.878932,141.381951,-0.000456,0.039311,94.094417,62.263349,151.301471,17.678142,61.125066,0.712841,1005006.172144,0.900476,9.331412,20.257941,3.234114,0.078414,0.072944,131.278978,93.341521,72.135721,32.000000,32.000000,32.000000,32.000000,32.000000,71.509786,65.062599,91.652588,100.000000,46.190257,75.215190,79.746835,63.280830,39.227848,36.886076,48.534969,199.344570,65.419765,0.671745,199.875126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.601544,49.159330,160.378541,141.915139,229.640079,229.391616,199.071374,14.231083,151.459063,1.192480,48.281115,48.318066,140.532231,158.172473,138.420080,150.987635,80.895662,141.323049,-0.000458,0.039292,94.089541,62.383285,151.257768,17.679467,61.109254,0.712546,1005052.523641,0.898635,9.285378,20.291961,3.233880,0.079956,0.071526,131.266908,93.346709,72.144938,32.000000,32.000000,32.000000,32.000000,32.000000,71.503835,65.047421,91.628652,100.000000,46.196135,75.215190,79.746835,63.259320,39.227848,36.886076,48.534152,199.071374,65.355342,0.667885,199.789603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.620972,49.189563,160.371726,141.911786,229.535582,229.379889,199.447820,14.233367,151.413623,1.187407,48.267244,48.325709,140.535804,158.300390,138.411738,150.967264,80.924830,141.299867,-0.000457,0.039276,94.121725,62.536836,151.302309,17.681652,61.114410,0.711103,1004696.303156,0.897658,9.236760,20.317847,3.229748,0.079205,0.073393,131.254980,93.408987,72.138733,32.000000,32.000000,32.000000,32.000000,32.000000,71.504793,65.051726,91.633190,100.000000,46.148498,75.215190,79.746835,63.297465,39.227848,36.886076,48.525372,199.447820,64.927534,0.664420,199.809036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.659067,49.189563,160.496331,141.911786,229.579692,229.341512,199.095057,14.233795,151.492501,1.199155,48.240948,48.408656,140.536248,158.313905,138.397565,151.090578,80.894457,141.307640,-0.000458,0.039260,94.125273,62.449052,151.327211,17.683362,61.133937,0.712171,1004806.606018,0.900115,9.304359,20.273442,3.233338,0.079474,0.070850,131.237097,93.449709,72.156401,32.000000,32.000000,32.000000,32.000000,32.000000,71.501545,65.040521,91.641219,100.000000,46.185272,75.215190,79.746835,63.292187,39.227848,36.886076,48.550308,199.095057,64.873912,0.665902,199.815173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.589214,49.192587,160.465649,141.922681,229.625574,229.318424,199.014745,14.235079,151.405856,1.195581,48.185792,48.395646,140.529446,158.351342,138.421133,151.048836,80.893487,141.366549,-0.000459,0.039265,94.175277,62.242548,151.290153,17.685282,61.114699,0.711825,1004689.040989,0.898055,9.314421,20.233378,3.231934,0.080149,0.073047,131.232692,93.426140,72.152633,32.000000,32.000000,32.000000,32.000000,32.000000,71.501242,65.024355,91.668990,100.000000,46.168123,75.215190,79.746835,63.276172,39.227848,36.886076,48.548917,199.014745,65.498900,0.670021,199.828902,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.661999,49.179119,160.565999,141.924637,229.587585,229.323130,199.356914,14.234366,151.556486,1.185856,48.250880,48.297307,140.556524,158.311531,138.441359,151.191055,80.922913,141.500509,-0.000458,0.039271,94.236595,62.358960,151.159565,17.686146,61.126094,0.711400,1004598.067351,0.898730,9.274888,20.267406,3.231964,0.079047,0.073604,131.229919,93.435768,72.132704,32.000000,32.000000,32.000000,32.000000,32.000000,71.504797,65.045886,91.693608,100.000000,46.166900,75.215190,79.746835,63.321541,39.227848,36.886076,48.531132,199.356914,65.095127,0.670387,199.781696,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.659299,49.186815,160.515636,141.927710,229.525714,229.319705,199.322638,14.229371,151.459476,1.184578,48.181541,48.382790,140.545639,158.282162,138.406597,151.118424,80.891829,141.363942,-0.000457,0.039266,94.271138,62.389251,151.340245,17.687115,61.174740,0.712456,1004613.125626,0.900416,9.350420,20.296056,3.235898,0.080210,0.071360,131.153629,93.408352,72.134796,32.000000,32.000000,32.000000,32.000000,32.000000,71.498015,65.017346,91.664115,100.000000,46.175184,75.215190,79.746835,63.285013,39.227848,36.886076,48.525169,199.322638,65.698803,0.664768,199.862577,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.640302,49.195060,160.519153,141.922122,229.532162,229.342478,199.101667,14.230798,151.605708,1.186723,48.210911,48.361476,140.584186,158.338554,138.463709,150.995498,80.947704,141.464130,-0.000457,0.039242,94.359556,62.404073,151.283914,17.688426,61.138589,0.711632,1004363.973696,0.897392,9.261403,20.329544,3.233176,0.081704,0.072735,131.196802,93.448095,72.185662,32.000000,32.000000,32.000000,32.000000,32.000000,71.525964,65.064712,91.727404,100.000000,46.170025,75.215190,79.746835,63.290678,39.227848,36.886076,48.527789,199.101667,65.191554,0.668242,199.873749,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.660682,49.195060,160.521437,141.922122,229.530958,229.398426,198.951296,14.233081,151.617798,1.177073,48.152012,48.334845,140.571099,158.345254,138.466358,151.199060,80.943932,141.463475,-0.000456,0.039213,94.267612,62.355879,151.323561,17.690447,61.146631,0.710925,1004507.133041,0.897607,9.271900,20.296488,3.232338,0.078736,0.072448,131.202145,93.430647,72.187820,32.000000,32.000000,32.000000,32.000000,32.000000,71.545799,65.070508,91.722869,100.000000,46.144499,75.215190,79.746835,63.305902,39.227848,36.886076,48.531726,198.951296,64.980778,0.661970,199.770248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.718888,49.208253,160.519397,141.923799,229.572686,229.512570,199.113679,14.227230,151.584326,1.165673,48.158649,48.364243,140.588826,158.459475,138.441821,151.114816,80.920048,141.576953,-0.000455,0.039220,94.006696,62.364894,151.314283,17.693379,61.159865,0.711722,1004419.769606,0.899095,9.299855,20.287671,3.233646,0.079555,0.070702,131.199699,93.443038,72.164818,32.000000,32.000000,32.000000,32.000000,32.000000,71.534288,65.066839,91.721932,100.000000,46.188499,75.215190,79.746835,63.298733,39.227848,36.886076,48.541494,199.113679,64.866213,0.667474,199.757502,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.668530,49.192861,160.677143,141.931341,229.592999,229.590718,199.139563,14.226374,151.628578,1.155006,48.172990,48.333824,140.570192,158.503932,138.439677,151.129769,80.914271,141.445341,-0.000455,0.039238,93.748597,62.621486,151.537118,17.696088,61.111345,0.711509,1004651.359823,0.899584,9.278711,20.291135,3.232365,0.080712,0.071656,131.215932,93.395748,72.162815,32.000000,32.000000,32.000000,32.000000,32.000000,71.543991,65.071190,91.731600,100.000000,46.146782,75.215190,79.746835,63.266744,39.227848,36.886076,48.523371,199.139563,65.420630,0.669527,199.778981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.732626,49.157131,160.541275,141.922402,229.598269,229.636871,199.333041,14.232511,151.718722,1.164561,48.233802,48.401036,140.559370,158.366440,138.451905,151.190177,80.956757,141.386834,-0.000455,0.039237,93.624049,62.393370,151.308142,17.698066,61.187704,0.710886,1005212.151491,0.898161,9.231546,20.368290,3.228540,0.080672,0.071664,131.256511,93.361315,72.181331,32.000000,32.000000,32.000000,32.000000,32.000000,71.538934,65.054825,91.746463,100.000000,46.180025,75.215190,79.746835,63.303023,39.227848,36.886076,48.519365,199.333041,65.453535,0.670267,199.823474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.708315,49.160155,160.654589,141.926313,229.635333,229.632496,199.283521,14.233081,151.644438,1.169207,48.202605,48.457323,140.547937,158.399237,138.447367,151.245346,80.947035,141.459067,-0.000456,0.039236,93.330244,62.425469,151.334655,17.699428,61.210044,0.712995,1005603.554604,0.899323,9.268370,20.312282,3.234989,0.077881,0.070392,131.267461,93.295591,72.189521,32.000000,32.000000,32.000000,32.000000,32.000000,71.557655,65.039465,91.729980,100.000000,46.174859,75.215190,79.746835,63.269174,39.227848,36.886076,48.475514,199.283521,65.260015,0.666030,199.721625,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.643600,49.160155,160.586777,141.926313,229.680243,229.705395,198.806572,14.242357,151.733471,1.163148,48.179736,48.552691,140.564938,158.556230,138.442102,151.170851,80.966672,141.567104,-0.000457,0.039223,93.165558,62.514789,151.444111,17.701440,61.173207,0.710726,1005417.659181,0.897255,9.166186,20.242315,3.228088,0.079174,0.071144,131.284488,93.282646,72.171660,32.000000,32.000000,32.000000,32.000000,32.000000,71.544531,65.042518,91.757067,100.000000,46.157848,75.215190,79.746835,63.285035,39.227848,36.886076,48.469650,198.806572,63.759561,0.664406,199.382207,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.673687,49.198358,160.748069,141.929106,229.682060,229.747716,199.174943,14.233367,151.723664,1.148724,48.233043,48.369568,140.576930,158.481479,138.456434,151.225096,80.961346,141.459516,-0.000457,0.039233,92.971935,62.316142,151.387641,17.704733,61.189399,0.711242,1005487.535977,0.897956,9.194408,20.285964,3.231946,0.077260,0.074099,131.291073,93.350090,72.135934,32.000000,32.000000,32.000000,32.000000,32.000000,71.536355,65.050974,91.778508,100.000000,46.155355,75.215190,79.746835,63.325580,39.227848,36.886076,48.499965,199.174943,65.619866,0.667103,199.886220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.713124,49.209902,160.713979,141.946985,229.702524,229.714011,198.942565,14.235793,151.641593,1.136378,48.322794,48.396359,140.583025,158.628514,138.446005,151.219047,80.971239,141.451984,-0.000457,0.039233,92.929009,62.350096,151.458594,17.707104,61.243544,0.712572,1005819.484562,0.901699,9.261528,20.317043,3.234793,0.079517,0.071374,131.299656,93.469280,72.167062,32.000000,32.000000,32.000000,32.000000,32.000000,71.529681,65.039240,91.802439,100.000000,46.179065,75.215190,79.746835,63.311021,39.227848,36.886076,48.496742,198.942565,65.019471,0.683668,199.890704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.738212,49.225843,160.785340,141.969054,229.775542,229.663168,198.889706,14.237933,151.809295,1.118659,48.323862,48.386155,140.605679,158.573563,138.460642,151.235856,80.958757,141.601368,-0.000457,0.039232,92.901497,62.334431,151.481456,17.710456,61.191238,0.712780,1006094.620133,0.899688,9.268518,20.271863,3.236081,0.079823,0.073856,131.320393,93.477164,72.195771,32.000000,32.000000,32.000000,32.000000,32.000000,71.551655,65.059297,91.824093,100.000000,46.160258,75.215190,79.746835,63.291618,39.227848,36.886076,48.506392,198.889706,64.801340,0.664655,199.820641,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.712451,49.225843,160.674472,141.969054,229.825833,229.734824,198.726852,14.231940,151.750675,1.110010,48.240341,48.412324,140.587705,158.479234,138.459929,151.331072,81.011004,141.604679,-0.000456,0.039233,92.692374,62.541453,151.431246,17.713307,61.236079,0.711362,1005880.985665,0.899843,9.239169,20.258434,3.232828,0.080421,0.071813,131.296207,93.438630,72.150222,32.000000,32.000000,32.000000,32.000000,32.000000,71.511954,65.030976,91.813806,100.000000,46.183455,75.215190,79.746835,63.279976,39.227848,36.886076,48.521833,198.726852,64.960043,0.670050,199.803568,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709250,49.235188,160.798513,141.979670,229.893320,229.700732,199.071276,14.234508,151.747687,1.107460,48.280707,48.392963,140.607530,158.569157,138.458267,151.342441,80.998069,141.515833,-0.000456,0.039239,92.691737,62.550882,151.459267,17.715236,61.212676,0.711752,1005728.406031,0.899419,9.229109,20.341038,3.232632,0.078522,0.072805,131.288619,93.429510,72.137281,32.000000,32.000000,32.000000,32.000000,32.000000,71.498152,65.015815,91.824088,100.000000,46.174113,75.215190,79.746835,63.296715,39.227848,36.886076,48.532056,199.071276,65.310771,0.672100,199.952309,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742117,49.217048,160.680773,141.983860,229.882064,229.682710,199.293833,14.233938,151.806117,1.107055,48.228981,48.474261,140.594080,158.618970,138.470937,151.315631,81.008608,141.640958,-0.000455,0.039090,92.670733,62.514537,151.401917,17.718242,61.200650,0.711408,1005853.126803,0.900955,9.255809,20.290344,3.232077,0.078520,0.070786,131.272631,93.444748,72.202869,32.000000,32.000000,32.000000,32.000000,32.000000,71.505996,65.014120,91.849467,100.000000,46.184335,75.215190,79.746835,63.302116,39.227848,36.886076,48.534076,199.293833,64.177488,0.670625,199.450736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709080,49.203855,160.669117,141.983302,230.006537,229.764893,199.113993,14.233224,151.776638,1.118297,48.258304,48.378359,140.615279,158.426699,138.486038,151.235384,81.011192,141.642040,-0.000456,0.038902,92.665231,62.391797,151.433020,17.721374,61.208042,0.712116,1005789.083575,0.899351,9.268471,20.261581,3.234781,0.081554,0.072942,131.304133,93.461025,72.195484,32.000000,32.000000,32.000000,32.000000,32.000000,71.506933,65.008385,91.890855,100.000000,46.185028,75.215190,79.746835,63.295667,39.227848,36.886076,48.515679,199.113993,65.184882,0.667433,199.787714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.785786,49.203855,160.854827,141.983302,230.041775,229.831985,199.011147,14.241644,151.885409,1.118639,48.293281,48.487652,140.607037,158.514293,138.457772,151.436933,80.991402,141.553331,-0.000457,0.038886,92.640988,62.462455,152.210407,17.723636,61.200163,0.711231,1005566.672564,0.897571,9.216268,20.309761,3.230276,0.080638,0.073050,131.297809,93.471797,72.200470,32.000000,32.000000,32.000000,32.000000,32.000000,71.518743,65.007347,91.875352,100.000000,46.163423,75.215190,79.746835,63.306956,39.227848,36.886076,48.500405,199.011147,64.916085,0.678241,199.744678,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807248,49.228042,160.748436,141.982464,230.116222,229.822111,199.137781,14.229799,151.790701,1.119000,48.288025,48.483280,140.585874,158.515045,138.459632,151.362994,81.018258,141.667182,-0.000457,0.038886,92.663725,62.576884,151.500243,17.725930,61.224035,0.711809,1005923.956132,0.899333,9.237315,20.307684,3.232188,0.079042,0.072640,131.280598,93.475664,72.197246,32.000000,32.000000,32.000000,32.000000,32.000000,71.535242,64.993503,91.902284,100.000000,46.191291,75.215190,79.746835,63.264855,39.227848,36.886076,48.522641,199.137781,64.615807,0.668383,199.687911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728970,49.251679,160.842021,141.993917,230.160534,229.772978,199.066410,14.233509,151.790652,1.115252,48.285596,48.445081,140.609315,158.610690,138.484673,151.286682,81.025326,141.730802,-0.000457,0.038926,92.691157,62.481438,151.468547,17.729197,61.228903,0.711700,1006189.048152,0.898520,9.157845,20.285849,3.230939,0.078653,0.073444,131.284185,93.490709,72.174677,32.000000,32.000000,32.000000,32.000000,32.000000,71.539842,64.974345,91.939604,100.000000,46.155452,75.215190,79.746835,63.252221,39.227848,36.886076,48.547759,199.066410,66.013145,0.670961,199.699320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.784825,49.283287,160.768992,141.989727,230.225612,229.725421,199.342508,14.237077,151.828379,1.115729,48.305566,48.565442,140.618802,158.569435,138.489954,151.417861,81.002067,141.695844,-0.000457,0.038928,92.643415,62.508202,151.509968,17.732578,61.262801,0.710733,1006073.249881,0.897542,9.159812,20.312412,3.227410,0.078422,0.071433,131.287752,93.497656,72.204823,32.000000,32.000000,32.000000,32.000000,32.000000,71.554226,64.979242,91.958294,100.000000,46.186026,75.215190,79.746835,63.299301,39.227848,36.886076,48.552127,199.342508,64.304476,0.673426,199.528391,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754899,49.301703,160.818322,142.002577,230.245128,229.692618,199.020400,14.235507,151.839557,1.122888,48.335309,48.481029,140.613368,158.617596,138.493352,151.420040,81.050109,141.659668,-0.000457,0.038926,92.477540,62.503038,151.570888,17.736272,61.210314,0.712061,1006014.044102,0.899301,9.264523,20.335181,3.234373,0.079432,0.071511,131.295233,93.460633,72.194148,32.000000,32.000000,32.000000,32.000000,32.000000,71.568654,64.985434,91.982688,100.000000,46.175916,75.215190,79.746835,63.268418,39.227848,36.886076,48.591742,199.020400,64.372739,0.660455,199.571192,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697984,49.301703,160.732206,142.002577,230.198236,229.637809,199.084558,14.229799,151.848885,1.121827,48.330589,48.493351,140.608034,158.623011,138.473004,151.512934,80.970185,141.687097,-0.000458,0.038915,92.437680,62.596487,151.294826,17.739642,61.272537,0.710503,1005918.771207,0.896830,9.238272,20.342048,3.229277,0.080048,0.070796,131.311832,93.432707,72.188483,32.000000,32.000000,32.000000,32.000000,32.000000,71.574492,64.961263,91.972108,100.000000,46.177177,75.215190,79.746835,63.285870,39.227848,36.886076,48.620272,199.084558,65.505715,0.676896,199.796605,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.778458,49.302527,160.860285,142.012076,230.173152,229.638245,199.011877,14.240217,151.857014,1.121643,48.327913,48.538530,140.602320,158.638500,138.476121,151.437951,80.965546,141.633524,-0.000457,0.038937,92.432725,62.614909,151.609371,17.742178,61.265595,0.711667,1005663.669962,0.898800,9.287681,20.277037,3.232211,0.080745,0.071560,131.286910,93.359077,72.176022,32.000000,32.000000,32.000000,32.000000,32.000000,71.552998,64.976751,91.999885,100.000000,46.178432,75.215190,79.746835,63.320144,39.227848,36.886076,48.632602,199.011877,65.661426,0.676705,199.750657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.812312,49.290709,160.860915,142.014590,230.163497,229.715241,199.032686,14.233224,151.765198,1.115974,48.308053,48.484106,140.604598,158.673385,138.474944,151.468606,81.010208,141.566622,-0.000459,0.038949,92.449228,62.597625,151.615105,17.744990,61.251261,0.711283,1005855.394601,0.899438,9.346666,20.369825,3.234180,0.080796,0.071882,131.279181,93.395040,72.161795,32.000000,32.000000,32.000000,32.000000,32.000000,71.566641,64.965038,92.032264,100.000000,46.183782,75.215190,79.746835,63.274610,39.227848,36.886076,48.644208,199.032686,64.895585,0.665318,199.758604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.752359,49.261849,160.889092,142.013752,230.191507,229.721278,198.993181,14.236934,151.875306,1.101038,48.339645,48.427877,140.620406,158.708831,138.487717,151.425053,81.019087,141.754632,-0.000458,0.038972,92.550395,62.602969,151.671026,17.749689,61.279100,0.710682,1005761.637400,0.898155,9.264105,20.349334,3.231524,0.080108,0.072548,131.275959,93.427218,72.167718,32.000000,32.000000,32.000000,32.000000,32.000000,71.562171,64.948845,92.064491,100.000000,46.203435,75.215190,79.746835,63.277884,39.227848,36.886076,48.645943,198.993181,64.584921,0.663104,199.624536,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762518,49.256352,160.965759,142.014869,230.208563,229.712960,198.533075,14.231226,151.765651,1.093752,48.375041,48.477072,140.638800,158.684310,138.511928,151.433687,81.004622,141.675302,-0.000457,0.038989,92.660792,62.691516,151.489596,17.752980,61.285086,0.710573,1005816.678412,0.897654,9.217237,20.273280,3.229340,0.080723,0.072236,131.297143,93.463430,72.194423,32.000000,32.000000,32.000000,32.000000,32.000000,71.573747,64.964686,92.078920,100.000000,46.202609,75.215190,79.746835,63.289824,39.227848,36.886076,48.623683,198.533075,64.867511,0.670669,199.758486,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794396,49.256352,160.882356,142.014869,230.203117,229.696864,199.023808,14.231797,151.989968,1.082455,48.295781,48.549441,140.645401,158.843722,138.480084,151.564314,81.025358,141.773164,-0.000459,0.039002,92.720123,62.435619,151.922701,17.756662,61.248052,0.711183,1005811.761565,0.898985,9.250458,20.352592,3.233798,0.080907,0.073239,131.260194,93.477011,72.162031,32.000000,32.000000,32.000000,32.000000,32.000000,71.545255,64.959764,92.079176,100.000000,46.229449,75.215190,79.746835,63.284852,39.227848,36.886076,48.623629,199.023808,65.055839,0.674781,199.775716,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.768087,49.255802,160.971476,142.021015,230.333903,229.651494,199.297933,14.235222,151.933575,1.081268,48.259264,48.623363,140.642973,158.664095,138.480726,151.429533,81.001474,141.734963,-0.000458,0.039021,92.800766,62.666435,151.618571,17.760051,61.278253,0.711214,1005804.827231,0.900818,9.234438,20.329857,3.234679,0.078525,0.072163,131.257358,93.469210,72.175862,32.000000,32.000000,32.000000,32.000000,32.000000,71.548431,64.961713,92.108975,100.000000,46.198533,75.215190,79.746835,63.266743,39.227848,36.886076,48.628101,199.297933,65.018768,0.671936,199.903332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737196,49.249756,160.922213,142.017663,230.439941,229.677711,199.135990,14.235507,152.049737,1.079421,48.293175,48.492724,140.629226,158.787888,138.486559,151.372125,81.043720,141.772140,-0.000456,0.039053,92.819715,62.569687,151.865390,17.763224,61.294552,0.710823,1005600.530030,0.897895,9.201428,20.355011,3.230933,0.078822,0.071308,131.232622,93.416779,72.169478,32.000000,32.000000,32.000000,32.000000,32.000000,71.526962,64.967209,92.105399,100.000000,46.230425,75.215190,79.746835,63.281586,39.227848,36.886076,48.633056,199.135990,65.205690,0.669218,199.908485,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
