OSU 80 Ton Compressor Load Stand
49.788052,49.265697,160.975746,142.012355,230.554444,229.770142,199.071847,14.237648,151.944826,1.082841,48.404826,48.446621,140.644851,158.688278,138.520687,151.451191,80.994963,141.733308,-0.000454,0.039062,92.827326,62.552715,151.791335,17.765679,61.295075,0.711041,1005540.680770,0.897008,9.228119,20.360984,3.234432,0.079617,0.073472,131.240350,93.422005,72.205571,32.000000,32.000000,32.000000,32.000000,32.000000,71.547560,64.987133,92.127215,100.000000,46.173752,75.215190,79.746835,63.300266,39.227848,36.886076,48.631267,199.071847,64.270128,0.670135,199.643301,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711118,49.265697,160.931173,142.012355,230.560082,229.822873,199.242975,14.234508,151.972086,1.080711,48.347520,48.485228,140.623609,158.774783,138.475542,151.564744,80.998454,141.699805,-0.000454,0.039083,92.801017,62.671439,151.626668,17.768411,61.294841,0.711183,1005500.244030,0.898444,9.254075,20.336167,3.235450,0.079946,0.071289,131.228154,93.359219,72.184636,32.000000,32.000000,32.000000,32.000000,32.000000,71.510956,64.946486,92.118125,100.000000,46.233301,75.215190,79.746835,63.270715,39.227848,36.886076,48.652382,199.242975,65.002415,0.668525,199.878942,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.796806,49.275317,160.944094,142.019898,230.633320,229.822406,199.074506,14.228372,152.028056,1.088841,48.315012,48.486076,140.621894,158.714828,138.479977,151.463102,81.009165,141.728439,-0.000455,0.039082,92.842064,62.681148,151.595079,17.770981,61.273763,0.710968,1006090.124616,0.898115,9.217341,20.366720,3.233220,0.080617,0.072164,131.211940,93.365743,72.173570,32.000000,32.000000,32.000000,32.000000,32.000000,71.492122,64.950047,92.118592,100.000000,46.187559,75.215190,79.746835,63.315753,39.227848,36.886076,48.668559,199.074506,64.686342,0.678057,199.697156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817035,49.277241,160.929669,142.030793,230.685474,229.794795,199.314279,14.236078,152.069430,1.092173,48.364440,48.490534,140.632735,158.671495,138.501232,151.459400,81.014835,141.767814,-0.000455,0.039073,92.647506,62.421768,151.781770,17.773933,61.318046,0.712076,1006417.360153,0.899093,9.297043,20.347518,3.237328,0.080886,0.073607,131.230866,93.443619,72.172633,32.000000,32.000000,32.000000,32.000000,32.000000,71.509627,64.993568,92.136324,100.000000,46.226633,75.215190,79.746835,63.268545,39.227848,36.886076,48.676292,199.314279,64.865852,0.671461,199.810570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774437,49.314621,160.946926,142.032469,230.761791,229.746383,199.254908,14.235507,151.875513,1.083555,48.409788,48.580603,140.641899,158.797703,138.525804,151.531354,81.012462,141.795647,-0.000456,0.039080,92.617847,62.724548,151.685099,17.777524,61.344785,0.711146,1006272.435029,0.898156,9.217896,20.350234,3.232016,0.078080,0.074220,131.246057,93.492158,72.185331,32.000000,32.000000,32.000000,32.000000,32.000000,71.520763,64.986425,92.169164,100.000000,46.215141,75.215190,79.746835,63.256200,39.227848,36.886076,48.686170,199.254908,65.909038,0.673629,199.693655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.786077,49.332212,160.856774,142.043643,230.736624,229.786718,199.017594,14.233509,152.010476,1.082380,48.385966,48.482604,140.653690,158.739432,138.525319,151.486330,81.032399,141.773571,-0.000457,0.039091,92.663938,62.465919,151.706759,17.781452,61.320822,0.710208,1006104.631522,0.896568,9.198882,20.363025,3.230414,0.077290,0.071538,131.246708,93.510200,72.197769,32.000000,32.000000,32.000000,32.000000,32.000000,71.514028,65.010526,92.150433,100.000000,46.210321,75.215190,79.746835,63.282676,39.227848,36.886076,48.738530,199.017594,64.533336,0.671364,199.665055,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.797904,49.332212,160.961748,142.043643,230.748273,229.835436,198.867841,14.234223,152.029004,1.093637,48.364548,48.579319,140.634387,158.741290,138.495580,151.501060,81.035006,141.722863,-0.000457,0.039105,92.712311,62.622637,151.732273,17.783276,61.206293,0.710509,1006076.758842,0.897593,9.280362,20.378445,3.233526,0.077987,0.070785,131.212754,93.433223,72.170866,32.000000,32.000000,32.000000,32.000000,32.000000,71.509339,65.012479,92.139662,100.000000,46.198829,75.215190,79.746835,63.274014,39.227848,36.886076,48.770640,198.867841,65.687354,0.661306,199.766904,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754127,49.349802,160.893738,142.049510,230.750533,229.885249,199.013926,14.234080,151.884546,1.112394,48.322603,48.493409,140.657179,158.718246,138.519972,151.458869,81.050504,141.798954,-0.000457,0.039024,92.773329,62.622494,151.757909,17.784898,61.306254,0.710442,1006201.812348,0.898632,9.285900,20.348160,3.230959,0.079887,0.073141,131.243690,93.361681,72.189120,32.000000,32.000000,32.000000,32.000000,32.000000,71.501642,65.026428,92.128680,100.000000,46.237492,75.215190,79.746835,63.266926,39.227848,36.886076,48.804419,199.013926,65.605586,0.675076,199.729571,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760462,49.316545,160.963374,142.047275,230.770377,229.867522,198.819128,14.240645,151.980020,1.123549,48.284840,48.612218,140.651972,158.776176,138.511289,151.432512,80.995108,141.814660,-0.000457,0.038944,92.901400,62.691624,151.689910,17.786638,61.274214,0.712150,1006384.650328,0.899262,9.273655,20.321778,3.232300,0.079423,0.073382,131.231963,93.369247,72.158253,32.000000,32.000000,32.000000,32.000000,32.000000,71.488149,65.062084,92.087321,100.000000,46.218832,75.215190,79.746835,63.290588,39.227848,36.886076,48.822756,198.819128,64.936405,0.663569,199.747510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888227,49.302252,160.935560,142.039453,230.844624,229.813399,198.944546,14.226232,151.872611,1.110357,48.314745,48.493519,140.639454,158.809857,138.526430,151.511322,81.001124,141.857871,-0.000457,0.038951,93.053537,62.567109,151.571891,17.788956,61.298086,0.711554,1006655.433373,0.899720,9.336580,20.341953,3.233777,0.077827,0.073521,131.235717,93.376391,72.175984,32.000000,32.000000,32.000000,32.000000,32.000000,71.476703,65.107730,92.093262,100.000000,46.214633,75.215190,79.746835,63.287757,39.227848,36.886076,48.805583,198.944546,64.977749,0.664924,199.884174,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822240,49.302252,161.087420,142.039453,230.949988,229.856373,199.061699,14.234366,151.925037,1.097676,48.340392,48.481186,140.641615,158.642791,138.528982,151.494684,81.069772,141.777692,-0.000457,0.038959,93.191164,62.659371,151.538420,17.790842,61.257788,0.711970,1006710.786245,0.900320,9.296760,20.404711,3.234764,0.077840,0.074137,131.243323,93.373818,72.197854,32.000000,32.000000,32.000000,32.000000,32.000000,71.492292,65.135123,92.102413,100.000000,46.235260,75.215190,79.746835,63.213173,39.227848,36.886076,48.803925,199.061699,65.289729,0.671818,199.724693,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837684,49.302802,160.919469,142.033307,231.000487,229.862409,198.774653,14.235222,152.049942,1.094896,48.360228,48.541008,140.642339,158.815575,138.513938,151.542966,81.017719,141.863107,-0.000458,0.038962,93.191924,62.798916,151.779119,17.794009,61.296175,0.709538,1006219.144195,0.896946,9.150256,20.418945,3.225923,0.078558,0.073901,131.222745,93.361255,72.193998,32.000000,32.000000,32.000000,32.000000,32.000000,71.477333,65.150935,92.093068,100.000000,46.241596,75.215190,79.746835,63.248288,39.227848,36.886076,48.816053,198.774653,64.307162,0.669357,199.584332,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.768642,49.322592,161.088430,142.041129,231.013102,229.821545,199.073268,14.237220,152.078417,1.093963,48.361809,48.540406,140.643106,158.890369,138.528169,151.473417,81.023754,141.780056,-0.000459,0.038798,93.297847,62.535951,151.718464,17.795812,61.310022,0.711667,1006201.312254,0.897905,9.218506,20.312718,3.233243,0.079525,0.073238,131.239692,93.371649,72.165310,32.000000,32.000000,32.000000,32.000000,32.000000,71.483546,65.165542,92.071931,100.000000,46.233059,75.215190,79.746835,63.238694,39.227848,36.886076,48.827698,199.073268,65.441040,0.667719,199.857305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.864720,49.322592,160.983072,142.041129,231.038590,229.817378,199.099846,14.235507,152.000216,1.092290,48.394802,48.588725,140.678517,158.736849,138.535597,151.515383,81.037269,141.696560,-0.000461,0.038556,93.248047,62.551881,151.777773,17.797285,61.294372,0.710390,1006437.039074,0.898917,9.203076,20.404804,3.228871,0.080026,0.072621,131.250153,93.317128,72.205302,32.000000,32.000000,32.000000,32.000000,32.000000,71.477877,65.177358,92.057775,100.000000,46.228538,75.215190,79.746835,63.277469,39.227848,36.886076,48.860473,199.099846,65.165121,0.677128,199.784095,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.877849,49.314346,161.008694,142.042247,231.000301,229.836362,198.982289,14.234080,152.049128,1.103482,48.400678,48.627420,140.684151,158.899989,138.538169,151.588763,81.045415,141.778712,-0.000462,0.038327,93.363663,62.622167,151.706841,17.798546,61.253875,0.711785,1006388.905433,0.898842,9.294334,20.359845,3.236746,0.080544,0.071833,131.277619,93.308603,72.205258,32.000000,32.000000,32.000000,32.000000,32.000000,71.500115,65.203519,92.050047,100.000000,46.262172,75.215190,79.746835,63.221112,39.227848,36.886076,48.866523,198.982289,63.979730,0.666853,199.319304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811088,49.323416,161.047596,142.041967,231.046247,229.772390,199.062316,14.228229,152.107834,1.115277,48.453171,48.475213,140.666399,158.809073,138.522293,151.585030,81.025800,141.869663,-0.000464,0.037979,93.403861,62.558815,151.556431,17.799282,61.267831,0.710164,1006169.031073,0.896783,9.194900,20.307181,3.228396,0.079520,0.073353,131.268362,93.290067,72.181210,32.000000,32.000000,32.000000,32.000000,32.000000,71.475561,65.164591,92.022182,100.000000,46.239832,75.215190,79.746835,63.261212,39.227848,36.886076,48.893926,199.062316,64.194472,0.667981,199.462774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.825659,49.348153,160.976514,142.045878,230.969891,229.767473,198.957161,14.231654,152.107010,1.116761,48.465346,48.519084,140.667310,158.688992,138.527821,151.624148,81.015475,141.795712,-0.000465,0.037723,93.458384,62.588540,152.082453,17.800919,61.291631,0.710578,1006175.331279,0.897103,9.173079,20.337555,3.228060,0.080477,0.072310,131.288426,93.312194,72.175589,32.000000,32.000000,32.000000,32.000000,32.000000,71.468674,65.173094,92.014006,100.000000,46.271312,75.215190,79.746835,63.247406,39.227848,36.886076,48.933744,198.957161,64.588527,0.680303,199.654748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.781073,49.367393,161.062117,142.052583,230.965607,229.716127,199.216688,14.233652,151.940994,1.119253,48.443953,48.569326,140.662863,158.759041,138.516440,151.519395,80.982474,141.753635,-0.000467,0.037635,93.459356,62.521766,151.661707,17.802175,61.329279,0.711352,1006109.004481,0.897851,9.251212,20.399795,3.233168,0.077431,0.073482,131.265729,93.326499,72.176002,32.000000,32.000000,32.000000,32.000000,32.000000,71.475471,65.165753,92.026310,100.000000,46.269952,75.215190,79.746835,63.237704,39.227848,36.886076,48.951846,199.216688,63.917471,0.678921,199.396173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867785,49.384159,161.054454,142.056494,230.927119,229.673731,199.301773,14.241358,152.070134,1.112720,48.422376,48.506859,140.664581,158.892708,138.510085,151.616576,81.002946,141.842471,-0.000467,0.037561,93.514358,62.697565,151.725050,17.804838,61.304775,0.710632,1006182.898011,0.898077,9.260870,20.375463,3.230796,0.080189,0.073137,131.262625,93.236832,72.166176,32.000000,32.000000,32.000000,32.000000,32.000000,71.474841,65.134652,91.998397,100.000000,46.292370,75.215190,79.746835,63.262443,39.227848,36.886076,48.991403,199.301773,64.200494,0.674358,199.471586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.790030,49.384159,161.163048,142.056494,230.919598,229.693946,198.926597,14.235365,152.101731,1.106609,48.452494,48.535790,140.673461,158.898983,138.532065,151.621828,81.033336,141.770365,-0.000467,0.037315,93.565430,62.771942,151.726562,17.806821,61.306218,0.711047,1006222.229838,0.897647,9.326262,20.388738,3.235409,0.078824,0.074348,131.282077,93.258322,72.178656,32.000000,32.000000,32.000000,32.000000,32.000000,71.482358,65.135548,92.044993,100.000000,46.304281,75.215190,79.746835,63.211931,39.227848,36.886076,49.030145,198.926597,65.773287,0.682254,199.836338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.852234,49.420441,161.020288,142.066551,230.865774,229.718084,199.081232,14.238790,152.046809,1.101035,48.441383,48.483336,140.664594,158.970786,138.530099,151.603903,81.036092,141.824558,-0.000468,0.037079,93.514332,62.770303,151.708776,17.808403,61.301061,0.709953,1005874.311530,0.895408,9.253298,20.409907,3.229629,0.078638,0.073835,131.262988,93.206916,72.193554,32.000000,32.000000,32.000000,32.000000,32.000000,71.484382,65.126319,92.029919,100.000000,46.287188,75.215190,79.746835,63.254769,39.227848,36.886076,49.090389,199.081232,64.937145,0.677931,199.717258,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822733,49.393230,161.093258,142.077167,230.847199,229.713561,198.697889,14.234794,152.031700,1.103586,48.384678,48.508742,140.666873,158.846392,138.515075,151.688567,81.031972,141.706947,-0.000469,0.036828,93.441232,62.748501,151.632175,17.809621,61.333390,0.711534,1005941.852569,0.898732,9.333755,20.345720,3.236854,0.079768,0.073804,131.241655,93.226684,72.186408,32.000000,32.000000,32.000000,32.000000,32.000000,71.469031,65.098748,92.012503,100.000000,46.302012,75.215190,79.746835,63.217436,39.227848,36.886076,49.118782,198.697889,65.045868,0.663209,199.781656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.861482,49.390756,161.057546,142.084430,230.849139,229.688464,198.924108,14.229942,151.996775,1.120185,48.381423,48.617109,140.693724,158.910409,138.545844,151.595707,81.061172,141.700952,-0.000471,0.036561,93.391562,62.686312,151.552270,17.809886,61.296896,0.710309,1006053.521372,0.896975,9.305663,20.368366,3.229951,0.080909,0.073138,131.234023,93.272043,72.172879,32.000000,32.000000,32.000000,32.000000,32.000000,71.495955,65.115442,92.027186,100.000000,46.275445,75.215190,79.746835,63.232440,39.227848,36.886076,49.116829,198.924108,64.976487,0.670536,199.754945,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.857356,49.390756,161.085172,142.084430,230.866869,229.710851,198.813380,14.233224,152.059875,1.125354,48.351854,48.611782,140.697213,158.843514,138.542035,151.591981,81.060802,141.842173,-0.000471,0.036313,93.396822,62.554172,151.939628,17.810817,61.247547,0.710564,1006010.293131,0.899210,9.308973,20.317348,3.233328,0.080559,0.072355,131.237548,93.303181,72.207882,32.000000,32.000000,32.000000,32.000000,32.000000,71.500965,65.123829,92.014282,100.000000,46.327542,75.215190,79.746835,63.208725,39.227848,36.886076,49.138707,198.813380,64.939002,0.670009,199.691452,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870299,49.382510,161.123902,142.080799,230.825458,229.748204,199.218969,14.236792,152.063443,1.128759,48.294986,48.617623,140.684551,158.816164,138.536263,151.582999,81.017216,141.876919,-0.000471,0.036065,93.408695,62.570971,151.979090,17.812017,61.303657,0.710206,1005709.701491,0.897308,9.266413,20.285337,3.230099,0.079217,0.071813,131.227307,93.271100,72.188123,32.000000,32.000000,32.000000,32.000000,32.000000,71.464924,65.075829,91.995502,100.000000,46.311347,75.215190,79.746835,63.208370,39.227848,36.886076,49.154461,199.218969,65.383704,0.669987,199.790626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.892003,49.360522,161.072569,142.073535,230.843779,229.834274,199.169640,14.237220,152.099500,1.119642,48.280792,48.532285,140.656382,158.871720,138.547634,151.572508,81.028867,141.823152,-0.000471,0.035734,93.520900,62.572216,151.823375,17.813367,61.359047,0.711014,1005818.698123,0.897977,9.270681,20.351912,3.230921,0.078582,0.071491,131.273200,93.288648,72.152764,32.000000,32.000000,32.000000,32.000000,32.000000,71.467230,65.044343,91.983954,100.000000,46.321167,75.215190,79.746835,63.200653,39.227848,36.886076,49.162684,199.169640,65.640132,0.670596,199.787872,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843753,49.339633,161.142156,142.062640,230.874618,229.788374,198.932911,14.233652,152.069293,1.127257,48.332665,48.531966,140.659628,158.884020,138.531657,151.561117,81.033216,141.890757,-0.000470,0.035475,93.353308,62.693616,151.863208,17.814352,61.351997,0.710421,1006129.370173,0.896016,9.249050,20.411779,3.230859,0.080506,0.071630,131.303273,93.319594,72.181581,32.000000,32.000000,32.000000,32.000000,32.000000,71.479433,65.048710,92.010496,100.000000,46.345736,75.215190,79.746835,63.182621,39.227848,36.886076,49.182547,198.932911,65.766850,0.666090,199.749949,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.881160,49.325890,161.103519,142.063478,230.914151,229.770853,199.233512,14.231654,152.069092,1.138398,48.292473,48.483998,140.695522,158.765059,138.524186,151.597582,81.053688,141.826238,-0.000470,0.035292,93.330012,62.737847,151.838205,17.814806,61.328720,0.709485,1006357.704618,0.896085,9.204621,20.374932,3.228425,0.081255,0.072922,131.314504,93.322416,72.179030,32.000000,32.000000,32.000000,32.000000,32.000000,71.495825,65.027244,92.001593,100.000000,46.342351,75.215190,79.746835,63.207233,39.227848,36.886076,49.179114,199.233512,64.595721,0.663212,199.729335,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855709,49.325890,161.198136,142.063478,230.956256,229.823097,198.913484,14.233938,151.998319,1.152622,48.240033,48.633775,140.688634,158.920621,138.531895,151.633276,81.088924,141.853823,-0.000469,0.035287,93.358943,62.561256,151.738024,17.815515,61.365898,0.710349,1006146.781420,0.897884,9.233628,20.402262,3.232946,0.078471,0.074066,131.323044,93.311126,72.193601,32.000000,32.000000,32.000000,32.000000,32.000000,71.508269,65.013906,91.991095,100.000000,46.369260,75.215190,79.746835,63.184854,39.227848,36.886076,49.181330,198.913484,65.824908,0.662664,199.835787,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840683,49.310223,161.157946,142.058450,231.049642,229.827572,199.187619,14.231369,152.125520,1.144957,48.234617,48.617399,140.676359,158.809596,138.518433,151.681231,81.100061,141.892555,-0.000468,0.035298,93.377093,62.800781,152.033220,17.815885,61.312889,0.709847,1005883.707707,0.895680,9.181199,20.351558,3.229747,0.079486,0.070861,131.325058,93.326149,72.207539,32.000000,32.000000,32.000000,32.000000,32.000000,71.492944,65.008479,92.027578,100.000000,46.344799,75.215190,79.746835,63.196292,39.227848,36.886076,49.180278,199.187619,64.372054,0.673946,199.724811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.817972,49.324516,161.123937,142.058729,231.105081,229.851516,199.445479,14.237933,152.054615,1.143626,48.246995,48.811416,140.687420,158.922163,138.548754,151.807747,81.118594,141.847535,-0.000468,0.035300,93.416549,62.538789,151.924432,17.816144,61.364690,0.710303,1005996.739493,0.897834,9.207517,20.329250,3.233293,0.080221,0.071941,131.349953,93.333927,72.207298,32.000000,32.000000,32.000000,32.000000,32.000000,71.531810,65.036794,92.070149,100.000000,46.402819,75.215190,79.746835,63.202780,39.227848,36.886076,49.192980,199.445479,65.097201,0.662187,199.845504,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.856779,49.290709,161.152101,142.042526,231.054650,229.863129,198.996889,14.236221,152.062218,1.146050,48.270349,48.577743,140.694545,158.916688,138.564744,151.733346,81.076908,141.954214,-0.000469,0.035280,93.400569,62.599805,152.007235,17.817456,61.366602,0.710955,1005945.405930,0.896876,9.207395,20.336260,3.233462,0.079972,0.072946,131.370564,93.316239,72.201306,32.000000,32.000000,32.000000,32.000000,32.000000,71.513409,64.994875,92.089644,100.000000,46.361004,75.215190,79.746835,63.214123,39.227848,36.886076,49.221620,198.996889,65.280984,0.677168,199.805063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.875689,49.290709,161.081999,142.042526,231.044503,229.843706,199.340806,14.232511,152.131238,1.145850,48.359605,48.487941,140.660402,158.815808,138.536664,151.757505,81.077315,141.913612,-0.000469,0.035279,93.377275,62.767291,151.674108,17.818073,61.321165,0.710662,1006044.037802,0.896300,9.245187,20.296633,3.234253,0.077623,0.071770,131.372885,93.307754,72.191524,32.000000,32.000000,32.000000,32.000000,32.000000,71.521275,64.984019,92.080339,100.000000,46.410814,75.215190,79.746835,63.189760,39.227848,36.886076,49.200261,199.340806,64.184556,0.669914,199.475362,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.853881,49.309948,161.140654,142.031631,231.044376,229.861338,198.781586,14.230798,152.101087,1.147897,48.339029,48.601884,140.682307,158.841251,138.549396,151.583851,81.066405,141.837135,-0.000469,0.035268,93.403119,62.742055,151.924802,17.818037,61.339899,0.710146,1006121.022728,0.897504,9.171229,20.388296,3.232301,0.079714,0.071057,131.390070,93.330112,72.187361,32.000000,32.000000,32.000000,32.000000,32.000000,71.513449,64.997002,92.109199,100.000000,46.373259,75.215190,79.746835,63.176144,39.227848,36.886076,49.229814,198.781586,65.040134,0.667564,199.813521,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.855159,49.357223,161.024346,142.040012,230.955980,229.933370,199.047339,14.230798,152.091771,1.149652,48.245469,48.585315,140.664902,158.899324,138.530791,151.696958,81.088862,141.874680,-0.000469,0.035286,93.449633,62.670179,151.942097,17.818007,61.349401,0.710075,1006004.998483,0.895502,9.151674,20.368870,3.229670,0.080208,0.071774,131.406665,93.331259,72.192718,32.000000,32.000000,32.000000,32.000000,32.000000,71.535246,65.012291,92.129759,100.000000,46.417676,75.215190,79.746835,63.189739,39.227848,36.886076,49.242477,199.047339,65.708972,0.678397,199.747156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.923133,49.331937,161.273420,142.048113,230.928847,229.990694,199.343879,14.234223,152.126086,1.148831,48.223755,48.654527,140.554096,158.933339,138.567005,151.815445,81.099785,141.869943,-0.000469,0.035309,93.547069,62.600911,152.040480,17.819123,61.351222,0.710494,1006217.797709,0.898575,9.193468,20.343947,3.232259,0.080543,0.072058,131.427070,93.365455,72.189275,32.000000,32.000000,32.000000,32.000000,32.000000,71.523299,65.069539,92.173707,100.000000,46.432601,75.215190,79.746835,63.174344,39.227848,36.886076,49.314323,199.343879,65.095235,0.670073,199.790901,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912521,49.293182,161.200751,142.039732,230.890150,230.163462,198.993296,14.231512,152.185808,1.148832,48.205027,48.492952,140.587409,159.042029,138.549249,151.712991,81.095581,141.994723,-0.000469,0.035277,93.601964,62.699480,152.017210,17.819881,61.381152,0.710252,1006575.708673,0.897750,9.239420,20.339084,3.229843,0.079929,0.072888,131.425805,93.386347,72.186791,32.000000,32.000000,32.000000,32.000000,32.000000,71.526959,65.052775,92.177644,100.000000,46.418548,75.215190,79.746835,63.142841,39.227848,36.886076,49.305517,198.993296,65.322058,0.663130,199.837675,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879829,49.293182,161.248800,142.039732,231.008545,230.202442,199.181974,14.232225,152.164130,1.127819,48.215512,48.583818,140.596759,158.892244,138.544393,151.800083,81.045123,142.008985,-0.000468,0.035269,93.664502,62.517888,151.802228,17.820426,61.337482,0.710306,1006603.516655,0.895218,9.143863,20.325941,3.230435,0.079227,0.070989,131.415262,93.347894,72.176354,32.000000,32.000000,32.000000,32.000000,32.000000,71.503918,65.056687,92.194136,100.000000,46.463124,75.215190,79.746835,63.144323,39.227848,36.886076,49.279932,199.181974,65.785133,0.669452,199.808958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.892751,49.283837,161.189651,142.022691,230.991461,230.208377,199.120159,14.238361,152.239400,1.127994,48.233481,48.630401,140.604528,158.936005,138.528721,151.656442,81.039992,141.917504,-0.000470,0.035276,93.729721,62.805649,151.790743,17.820947,61.383676,0.710296,1007280.476453,0.897584,9.116074,20.388593,3.229666,0.079808,0.073620,131.425129,93.306891,72.192757,32.000000,32.000000,32.000000,32.000000,32.000000,71.505266,65.062219,92.208076,100.000000,46.444818,75.215190,79.746835,63.159039,39.227848,36.886076,49.280674,199.120159,65.192059,0.667443,199.932994,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.932943,49.299229,161.156767,142.019898,230.976610,230.191732,199.367646,14.233509,152.167703,1.120864,48.219987,48.738281,140.614402,159.061694,138.531698,151.754430,81.036759,141.878534,-0.000470,0.035276,93.797998,62.724347,151.964061,17.821777,61.404087,0.711573,1007719.837103,0.897538,9.149867,20.445729,3.232746,0.078047,0.072424,131.433692,93.299259,72.185219,32.000000,32.000000,32.000000,32.000000,32.000000,71.513027,65.068788,92.238446,100.000000,46.473869,75.215190,79.746835,63.147855,39.227848,36.886076,49.289619,199.367646,65.582795,0.663465,199.912655,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.837761,49.326165,161.190744,142.027999,230.934502,230.198114,199.255284,14.232939,152.160431,1.115585,48.290636,48.615070,140.625204,158.871692,138.526373,151.729412,81.057234,141.923508,-0.000470,0.035436,93.852582,62.643896,152.058122,17.822145,61.422532,0.710627,1007718.603232,0.897558,9.127162,20.408016,3.230723,0.079224,0.075243,131.407736,93.178895,72.193886,32.000000,32.000000,32.000000,32.000000,32.000000,71.510607,65.047566,92.250575,100.000000,46.459628,75.215190,79.746835,63.120541,39.227848,36.886076,49.315729,199.255284,64.583604,0.669113,199.807423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.900632,49.326165,161.107421,142.027999,230.926210,230.239906,199.505616,14.234080,152.134278,1.123964,48.314971,48.636029,140.623306,159.020551,138.521778,151.597238,81.037382,141.903591,-0.000471,0.035439,93.931853,62.772781,152.022063,17.821681,61.396171,0.709665,1007646.103476,0.895616,9.101021,20.392992,3.227464,0.080978,0.072511,131.430020,93.143964,72.208588,32.000000,32.000000,32.000000,32.000000,32.000000,71.499445,65.048423,92.264939,100.000000,46.489711,75.215190,79.746835,63.172066,39.227848,36.886076,49.355625,199.505616,65.212235,0.664447,199.852467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.857062,49.349527,161.185589,142.045878,230.850648,230.283512,199.768829,14.231226,152.106582,1.137506,48.234791,48.583794,140.608305,158.957988,138.524430,151.743183,81.033890,142.035901,-0.000471,0.035440,93.958127,62.709485,152.020188,17.822432,61.375022,0.711033,1007805.487094,0.898116,9.226359,20.393587,3.234309,0.078779,0.071470,131.391852,93.166371,72.163498,32.000000,32.000000,32.000000,32.000000,32.000000,71.505201,65.045040,92.229547,100.000000,46.504221,75.215190,79.746835,63.133248,39.227848,36.886076,49.394433,199.768829,65.417348,0.676231,199.885039,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.888312,49.325340,161.114517,142.046158,230.818783,230.301195,198.681898,14.232939,152.181187,1.143289,48.268524,48.555780,140.636448,158.948577,138.552647,151.655909,81.051390,142.027002,-0.000470,0.035455,93.895416,62.565812,152.023695,17.821972,61.403257,0.710247,1007983.522549,0.895896,9.161343,20.404109,3.228565,0.081498,0.071875,131.419253,93.207060,72.178551,32.000000,32.000000,32.000000,32.000000,32.000000,71.524405,65.043106,92.230248,100.000000,46.505029,75.215190,79.746835,63.153975,39.227848,36.886076,49.412730,198.681898,65.765425,0.668685,199.858682,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.876434,49.325340,161.076956,142.046158,230.846638,230.353927,198.997873,14.244926,152.050494,1.137865,48.240958,48.588397,140.642426,158.959910,138.537487,151.737814,81.022249,141.873137,-0.000469,0.035521,93.592702,62.767618,151.714586,17.821387,61.335986,0.711601,1008326.563197,0.895813,9.229756,20.469563,3.232954,0.077676,0.072369,131.427327,93.219114,72.170643,32.000000,32.000000,32.000000,32.000000,32.000000,71.510978,65.031662,92.201878,100.000000,46.546574,75.215190,79.746835,63.132991,39.227848,36.886076,49.404054,198.997873,64.819767,0.667629,199.818124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.916586,49.281638,161.174686,142.036380,230.878748,230.495603,199.191323,14.231512,152.174203,1.138804,48.258836,48.604059,140.637196,158.924412,138.551858,151.681699,81.021946,141.949668,-0.000466,0.035846,93.428591,62.810888,152.028795,17.821912,61.319957,0.710551,1008209.760475,0.900095,9.173255,20.447897,3.229504,0.080208,0.073458,131.458029,93.230528,72.184408,32.000000,32.000000,32.000000,32.000000,32.000000,71.526869,65.041832,92.205622,100.000000,46.509335,75.215190,79.746835,63.146339,39.227848,36.886076,49.398622,199.191323,65.114618,0.663421,199.849123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.850622,49.281638,161.111682,142.036380,230.883871,230.553045,198.918902,14.230227,152.124869,1.143518,48.264447,48.702186,140.615733,158.965986,138.520725,151.793033,81.037615,141.992459,-0.000464,0.036085,93.217863,62.705219,151.621571,17.822360,61.325420,0.711530,1008580.054699,0.899109,9.185537,20.404973,3.229520,0.078437,0.070761,131.438375,93.225787,72.207650,32.000000,32.000000,32.000000,32.000000,32.000000,71.537245,65.000948,92.189957,100.000000,46.525551,75.215190,79.746835,63.109283,39.227848,36.886076,49.388688,198.918902,65.982836,0.673289,199.717534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.912818,49.296480,161.206433,142.025206,230.836149,230.627781,199.019792,14.234366,152.087004,1.161004,48.262686,48.537552,140.598187,158.842856,138.525056,151.740781,81.026902,141.880697,-0.000464,0.036362,93.155944,62.864056,152.235760,17.822408,61.328323,0.711841,1009013.479793,0.897875,9.100331,20.441129,3.228880,0.080548,0.073995,131.445673,93.211585,72.181053,32.000000,32.000000,32.000000,32.000000,32.000000,71.539838,65.011492,92.171695,100.000000,46.504092,75.215190,79.746835,63.143413,39.227848,36.886076,49.412463,199.019792,64.503459,0.670357,199.656401,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.877507,49.310773,161.083892,142.032190,230.804444,230.714907,199.383707,14.231083,152.110035,1.165989,48.232492,48.538818,140.635458,158.890776,138.512039,151.739455,81.040264,142.003763,-0.000463,0.036644,93.130490,62.628155,151.916766,17.822927,61.357568,0.712673,1009295.888488,0.900651,9.168529,20.445499,3.231889,0.080696,0.071375,131.452502,93.219514,72.203314,32.000000,32.000000,32.000000,32.000000,32.000000,71.544045,64.992356,92.153347,100.000000,46.548747,75.215190,79.746835,63.105112,39.227848,36.886076,49.423209,199.383707,65.772439,0.662369,199.843222,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.861721,49.289609,161.178700,142.023250,230.869556,230.855208,199.482637,14.232082,152.129829,1.170605,48.233427,48.692996,140.617568,159.002358,138.534487,151.666135,81.007178,141.865191,-0.000462,0.036909,93.128968,62.587662,151.991839,17.823424,61.332398,0.712364,1009619.112484,0.899277,9.119066,20.403863,3.229760,0.080251,0.072855,131.466916,93.199807,72.191464,32.000000,32.000000,32.000000,32.000000,32.000000,71.551652,65.003779,92.143321,100.000000,46.526922,75.215190,79.746835,63.121382,39.227848,36.886076,49.449892,199.482637,64.745139,0.677298,199.686928,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.899946,49.289609,161.107480,142.023250,230.897137,230.955974,199.185258,14.234508,152.058708,1.173367,48.183859,48.657899,140.614803,159.056477,138.547099,151.671984,80.991142,141.936341,-0.000462,0.037145,93.124486,62.704110,151.994265,17.822734,61.337140,0.712367,1010040.910431,0.898717,9.169859,20.448142,3.229590,0.079137,0.070933,131.440126,93.208629,72.180572,32.000000,32.000000,32.000000,32.000000,32.000000,71.536654,64.981986,92.123037,100.000000,46.552398,75.215190,79.746835,63.127436,39.227848,36.886076,49.440076,199.185258,64.778369,0.664551,199.770917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.867788,49.279714,161.134867,142.015149,230.896940,230.929429,199.193724,14.232511,151.994277,1.177484,48.252864,48.519129,140.623282,158.963853,138.534062,151.735340,81.005926,141.951484,-0.000461,0.037327,93.171924,62.728086,151.835308,17.822302,61.340421,0.713639,1010755.163625,0.899081,9.165019,20.416322,3.232514,0.078284,0.073720,131.446364,93.239771,72.176825,32.000000,32.000000,32.000000,32.000000,32.000000,71.544981,64.992465,92.126718,100.000000,46.563672,75.215190,79.746835,63.102321,39.227848,36.886076,49.439748,199.193724,65.375031,0.676023,199.832325,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.891835,49.302527,161.098270,142.018501,230.896176,230.877393,199.034530,14.236364,152.094558,1.180852,48.339898,48.687043,140.622555,158.947585,138.539102,151.581104,81.035304,141.926769,-0.000459,0.037493,93.268611,62.540486,152.019941,17.821868,61.404808,0.713071,1011212.817171,0.900049,9.125499,20.465691,3.228610,0.080665,0.072907,131.449360,93.279649,72.191985,32.000000,32.000000,32.000000,32.000000,32.000000,71.549166,64.988752,92.114882,100.000000,46.551996,75.215190,79.746835,63.117560,39.227848,36.886076,49.448107,199.034530,65.851665,0.675191,199.837911,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.881759,49.299229,161.279787,142.027161,230.875350,230.959749,199.239981,14.231369,152.077469,1.183104,48.304920,48.648912,140.623886,158.924923,138.520052,151.641301,81.015775,141.906430,-0.000457,0.037729,93.325363,62.793756,151.873814,17.822044,61.357190,0.713495,1011049.710633,0.900527,9.148850,20.457998,3.231242,0.080058,0.071763,131.442509,93.202631,72.171946,32.000000,32.000000,32.000000,32.000000,32.000000,71.519539,64.980182,92.119863,100.000000,46.533709,75.215190,79.746835,63.100573,39.227848,36.886076,49.481905,199.239981,64.561842,0.669462,199.697471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.823887,49.291258,161.129648,142.042526,230.809084,231.078308,199.030522,14.231226,151.996425,1.170492,48.306186,48.676871,140.626631,158.914311,138.522420,151.671798,81.019458,141.814383,-0.000454,0.038075,93.513282,62.715203,151.582923,17.822198,61.350627,0.712151,1010726.198348,0.900620,9.146799,20.417045,3.228951,0.079094,0.072029,131.441344,93.206667,72.193421,32.000000,32.000000,32.000000,32.000000,32.000000,71.494752,64.978995,92.124713,100.000000,46.575856,75.215190,79.746835,63.101242,39.227848,36.886076,49.493702,199.030522,65.945315,0.664060,199.756283,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.907926,49.291258,161.129198,142.042526,230.834689,231.164569,199.421359,14.235079,152.020708,1.158633,48.304137,48.636216,140.651186,158.950554,138.533577,151.669295,80.989626,141.880431,-0.000453,0.038337,93.606087,62.651590,152.002831,17.821314,61.370190,0.713790,1011175.952614,0.900205,9.153918,20.427046,3.233242,0.078110,0.072870,131.480141,93.248333,72.184599,32.000000,32.000000,32.000000,32.000000,32.000000,71.495998,65.000705,92.157129,100.000000,46.576327,75.215190,79.746835,63.131797,39.227848,36.886076,49.496329,199.421359,65.114131,0.678360,199.849201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819586,49.335510,161.091078,142.050069,230.852007,231.167057,199.144000,14.232368,152.013747,1.144223,48.314623,48.477239,140.636969,158.832188,138.554707,151.599111,81.025988,141.797405,-0.000452,0.038568,93.676655,62.446971,151.853113,17.821080,61.310545,0.714482,1011736.440192,0.902759,9.205809,20.380231,3.233984,0.077032,0.073694,131.474635,93.229264,72.168894,32.000000,32.000000,32.000000,32.000000,32.000000,71.484789,64.990661,92.157043,100.000000,46.586380,75.215190,79.746835,63.081077,39.227848,36.886076,49.551479,199.144000,64.914030,0.664701,199.953686,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811570,49.331662,161.113002,142.054818,230.847947,231.146579,199.481442,14.240645,151.987702,1.147053,48.296611,48.588014,140.626451,158.904754,138.516470,151.533884,80.993808,141.807967,-0.000451,0.038801,93.731818,62.719884,151.649936,17.820406,61.341251,0.713301,1012122.639419,0.899640,9.118900,20.441014,3.228529,0.079503,0.073728,131.467827,93.216106,72.172030,32.000000,32.000000,32.000000,32.000000,32.000000,71.456449,64.970868,92.173390,100.000000,46.574808,75.215190,79.746835,63.129036,39.227848,36.886076,49.567780,199.481442,64.206571,0.672287,199.617848,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.824963,49.327264,161.029694,142.065154,230.857366,231.151320,198.967423,14.234794,151.945241,1.150285,48.272898,48.519787,140.658431,158.912317,138.538149,151.637392,80.979861,141.794607,-0.000451,0.039029,93.832944,62.526828,151.751118,17.819444,61.386056,0.715234,1012236.432109,0.902790,9.254511,20.365744,3.233489,0.081334,0.073069,131.503443,93.241127,72.199432,32.000000,32.000000,32.000000,32.000000,32.000000,71.502165,64.988135,92.194801,100.000000,46.578469,75.215190,79.746835,63.132516,39.227848,36.886076,49.579791,198.967423,65.575349,0.675530,199.796330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.811697,49.327264,161.179218,142.065154,230.875444,231.224293,198.812743,14.234937,151.918253,1.144277,48.238407,48.486793,140.645005,158.798604,138.529688,151.533228,80.969406,141.797525,-0.000452,0.039281,93.730782,62.729205,151.842792,17.818879,61.340295,0.715012,1012287.587817,0.901334,9.258959,20.402874,3.234449,0.079428,0.071319,131.518345,93.251415,72.181157,32.000000,32.000000,32.000000,32.000000,32.000000,71.503821,64.968516,92.212380,100.000000,46.564142,75.215190,79.746835,63.123873,39.227848,36.886076,49.590850,198.812743,64.807795,0.683103,199.803843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
