OSU 80 Ton Compressor Load Stand
49.818489,49.289334,161.013416,142.068227,230.860169,231.246328,199.321418,14.236221,152.057315,1.128298,48.206076,48.537296,140.626691,158.871375,138.524404,151.580147,80.965958,141.727800,-0.000453,0.039274,93.664380,62.635253,151.861045,17.817218,61.344388,0.713977,1012336.591112,0.903400,9.240701,20.410558,3.231908,0.079103,0.072396,131.511985,93.163595,72.154797,32.000000,32.000000,32.000000,32.000000,32.000000,71.496888,64.954014,92.214637,100.000000,46.557640,75.215190,79.746835,63.130209,39.227848,36.886076,49.605977,199.321418,65.462262,0.668365,199.896369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.842864,49.254428,161.055113,142.061243,230.788263,231.271379,199.038256,14.232796,152.058957,1.116820,48.196968,48.542155,140.637169,158.842595,138.533370,151.544289,80.947312,141.823462,-0.000453,0.039258,93.670591,62.686879,151.980479,17.816265,61.334003,0.715496,1012720.406310,0.904656,9.254430,20.422381,3.235770,0.079363,0.072994,131.537732,93.158131,72.201130,32.000000,32.000000,32.000000,32.000000,32.000000,71.518556,64.964164,92.219680,100.000000,46.564657,75.215190,79.746835,63.125460,39.227848,36.886076,49.578807,199.038256,65.776154,0.677214,199.813364,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.843485,49.248106,161.077430,142.045040,230.745903,231.290454,199.100202,14.232368,151.944940,1.120761,48.223577,48.530681,140.643227,158.792764,138.507520,151.642952,80.980852,141.912653,-0.000452,0.039267,93.677775,62.671585,151.863718,17.815310,61.351402,0.714706,1012705.934598,0.902201,9.209471,20.393141,3.232001,0.080342,0.072745,131.526071,93.168995,72.204876,32.000000,32.000000,32.000000,32.000000,32.000000,71.515984,64.967416,92.247134,100.000000,46.593956,75.215190,79.746835,63.110007,39.227848,36.886076,49.551266,199.100202,64.315060,0.669748,199.583269,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762826,49.248106,161.105072,142.045040,230.786673,231.291405,199.031995,14.236649,152.020153,1.118356,48.252280,48.551206,140.650332,158.806042,138.520798,151.611378,81.003722,141.921668,-0.000451,0.039298,93.735515,62.548612,151.610209,17.813952,61.280218,0.714634,1012758.995772,0.903003,9.149343,20.456633,3.231257,0.081063,0.071343,131.536856,93.168931,72.188233,32.000000,32.000000,32.000000,32.000000,32.000000,71.539395,64.981826,92.269310,100.000000,46.600083,75.215190,79.746835,63.107284,39.227848,36.886076,49.549275,199.031995,65.813927,0.666372,199.832561,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.807906,49.266796,161.071445,142.050069,230.764987,231.314708,199.063114,14.232653,151.974317,1.120757,48.220193,48.458682,140.629050,158.797466,138.516383,151.530293,80.992729,141.712479,-0.000451,0.039281,93.793378,62.682652,151.690892,17.811893,61.343847,0.714558,1012678.558918,0.902768,9.142379,20.464883,3.231665,0.079651,0.070835,131.536142,93.208176,72.179651,32.000000,32.000000,32.000000,32.000000,32.000000,71.516003,64.997489,92.270183,100.000000,46.569608,75.215190,79.746835,63.107455,39.227848,36.886076,49.574376,199.063114,65.100735,0.681631,199.905810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.868548,49.275866,160.989376,142.054818,230.874841,231.326151,199.062011,14.241073,152.039776,1.115012,48.168777,48.555305,140.638483,158.923013,138.526995,151.574079,80.994972,141.803824,-0.000452,0.039296,93.853772,62.646966,151.724275,17.810783,61.261953,0.716669,1012702.394141,0.904707,9.225872,20.446237,3.237458,0.079110,0.073146,131.513473,93.209579,72.172026,32.000000,32.000000,32.000000,32.000000,32.000000,71.506721,64.985630,92.273610,100.000000,46.603659,75.215190,79.746835,63.125237,39.227848,36.886076,49.590149,199.062011,65.016280,0.667300,199.888304,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774684,49.267071,161.026613,142.056215,230.973901,231.322906,199.287717,14.232082,151.980937,1.119308,48.161651,48.558985,140.637069,158.795423,138.520193,151.659942,80.986026,141.801853,-0.000452,0.039291,93.907614,62.676037,151.764069,17.809873,61.339141,0.715257,1012835.588339,0.903795,9.197886,20.359185,3.233853,0.081183,0.072255,131.512760,93.183792,72.164204,32.000000,32.000000,32.000000,32.000000,32.000000,71.519691,64.962802,92.287825,100.000000,46.580958,75.215190,79.746835,63.088834,39.227848,36.886076,49.597960,199.287717,65.768653,0.673981,199.845897,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.798887,49.239036,160.991288,142.046158,231.006796,231.304926,199.206019,14.231797,152.026251,1.118313,48.192158,48.518090,140.661353,158.739191,138.554156,151.551276,81.016375,141.769246,-0.000452,0.039296,93.999955,62.600445,151.858579,17.808619,61.364582,0.715068,1012816.957751,0.902646,9.144215,20.399769,3.228275,0.077760,0.072347,131.531005,93.109912,72.173396,32.000000,32.000000,32.000000,32.000000,32.000000,71.546325,64.981297,92.311319,100.000000,46.629646,75.215190,79.746835,63.141084,39.227848,36.886076,49.596380,199.206019,64.709132,0.673777,199.725087,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.835476,49.239036,161.088658,142.046158,231.066244,231.218771,199.210245,14.232653,151.887695,1.128965,48.159960,48.497342,140.610600,158.948455,138.524039,151.535997,80.967188,141.754921,-0.000452,0.039302,94.039640,62.664846,151.870367,17.806581,61.304397,0.715651,1012954.429103,0.903478,9.232557,20.407790,3.235111,0.079433,0.073248,131.518959,93.090885,72.161459,32.000000,32.000000,32.000000,32.000000,32.000000,71.525904,64.977413,92.326643,100.000000,46.596114,75.215190,79.746835,63.127171,39.227848,36.886076,49.573006,199.210245,65.264955,0.667452,199.827565,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.809524,49.225569,160.974525,142.047834,231.045496,231.143758,199.007860,14.227944,151.898676,1.131679,48.216032,48.582786,140.646112,158.877494,138.523875,151.529495,81.001807,141.809468,-0.000452,0.039313,94.110470,62.755373,151.795336,17.805836,61.328846,0.714747,1012621.488053,0.903219,9.179463,20.362157,3.232829,0.079476,0.071048,131.513740,93.083019,72.174289,32.000000,32.000000,32.000000,32.000000,32.000000,71.522414,64.953024,92.329686,100.000000,46.643373,75.215190,79.746835,63.105056,39.227848,36.886076,49.561833,199.007860,65.903520,0.677804,199.706479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.805212,49.231066,161.048210,142.047555,231.037514,231.149537,199.271868,14.236221,151.957128,1.135188,48.221155,48.579692,140.627355,158.850600,138.520069,151.417657,81.007585,141.773507,-0.000451,0.039312,94.182331,62.551778,151.912277,17.805108,61.281318,0.715016,1012405.454573,0.902127,9.141594,20.404628,3.232409,0.078980,0.073720,131.539347,93.104877,72.186859,32.000000,32.000000,32.000000,32.000000,32.000000,71.510859,64.938039,92.336604,100.000000,46.598613,75.215190,79.746835,63.118524,39.227848,36.886076,49.562483,199.271868,64.734483,0.671626,199.835747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772354,49.248106,161.063684,142.036659,231.110046,231.141346,198.742072,14.231654,151.930334,1.127826,48.276555,48.423734,140.641429,158.783707,138.524564,151.579655,80.978897,141.762900,-0.000451,0.039310,94.217214,62.566161,151.759236,17.803837,61.282346,0.714414,1011924.203121,0.903240,9.154984,20.395579,3.231802,0.080257,0.071347,131.539715,93.162218,72.181151,32.000000,32.000000,32.000000,32.000000,32.000000,71.525641,64.935404,92.357608,100.000000,46.640842,75.215190,79.746835,63.120041,39.227848,36.886076,49.569264,198.742072,65.235638,0.664823,199.804276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.835224,49.248106,161.012448,142.036659,231.133793,231.116710,198.959244,14.237220,151.977086,1.138948,48.265223,48.648265,140.633516,158.785838,138.515862,151.504546,81.011747,141.833925,-0.000454,0.039310,94.279079,62.632331,151.753380,17.802016,61.356721,0.715341,1011945.935991,0.902167,9.164943,20.372944,3.233561,0.079627,0.073140,131.568847,93.197043,72.169521,32.000000,32.000000,32.000000,32.000000,32.000000,71.511713,64.922619,92.373867,100.000000,46.637683,75.215190,79.746835,63.137954,39.227848,36.886076,49.588891,198.959244,65.741156,0.677182,199.844520,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.879764,49.260750,161.045468,142.041409,231.096466,231.089359,199.266847,14.239503,151.967438,1.138191,48.160056,48.610589,140.630931,158.791556,138.515577,151.564360,81.012741,141.716064,-0.000453,0.039290,94.339421,62.687705,151.577821,17.801209,61.339574,0.715885,1012135.517241,0.905246,9.216004,20.396660,3.236007,0.077247,0.070967,131.555844,93.190752,72.176884,32.000000,32.000000,32.000000,32.000000,32.000000,71.503951,64.905194,92.365953,100.000000,46.642836,75.215190,79.746835,63.101447,39.227848,36.886076,49.605649,199.266847,65.455266,0.672503,199.754276,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.788423,49.249756,161.080526,142.032190,231.094891,231.042020,199.076984,14.228087,151.906337,1.122561,48.260508,48.549954,140.642479,158.857516,138.515618,151.484493,81.005544,141.741540,-0.000453,0.039278,94.421016,62.862187,151.671642,17.799265,61.248178,0.713828,1011792.735329,0.902895,9.150925,20.397100,3.230896,0.077685,0.070479,131.562981,93.199811,72.183464,32.000000,32.000000,32.000000,32.000000,32.000000,71.548727,64.903568,92.401704,100.000000,46.638177,75.215190,79.746835,63.073215,39.227848,36.886076,49.611308,199.076984,66.173165,0.666221,199.569579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.835015,49.286311,161.019076,142.025764,231.025371,230.981531,198.829491,14.227373,151.873590,1.124467,48.252939,48.567758,140.640361,158.801347,138.513109,151.453465,81.003951,141.761558,-0.000453,0.039295,94.461969,62.762480,151.768334,17.796536,61.310491,0.713448,1011637.142772,0.900532,9.117503,20.340854,3.228673,0.080901,0.072031,131.577354,93.192584,72.165929,32.000000,32.000000,32.000000,32.000000,32.000000,71.536914,64.905020,92.413877,100.000000,46.604993,75.215190,79.746835,63.102559,39.227848,36.886076,49.606071,198.829491,65.491039,0.668587,199.787754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.860233,49.280814,160.997642,142.020457,230.989691,230.942979,199.139346,14.231512,151.948660,1.136017,48.215711,48.541196,140.624957,158.871574,138.517280,151.533226,81.003544,141.692891,-0.000453,0.039316,94.526141,62.600159,151.665766,17.794562,61.291902,0.715803,1011564.484270,0.903015,9.201014,20.359997,3.235301,0.079728,0.070877,131.569610,93.154214,72.167564,32.000000,32.000000,32.000000,32.000000,32.000000,71.545961,64.904537,92.426816,100.000000,46.645625,75.215190,79.746835,63.095015,39.227848,36.886076,49.650930,199.139346,64.942157,0.662529,199.655653,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.799332,49.280814,161.060887,142.020457,230.955346,230.834998,198.690299,14.233652,151.882974,1.127688,48.252298,48.537001,140.634834,158.829546,138.516413,151.483539,80.979987,141.712008,-0.000453,0.039321,94.609344,62.584004,151.711797,17.792751,61.288314,0.714062,1011347.574458,0.903057,9.189346,20.370976,3.231043,0.080571,0.071466,131.596133,93.240039,72.166303,32.000000,32.000000,32.000000,32.000000,32.000000,71.589345,64.905684,92.454905,100.000000,46.638156,75.215190,79.746835,63.078139,39.227848,36.886076,49.654359,198.690299,64.983970,0.668480,199.658250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.783753,49.257726,160.956816,142.020457,231.013143,230.752617,198.727224,14.236792,152.025199,1.123895,48.211596,48.494008,140.615833,158.773795,138.503132,151.556760,80.979493,141.759223,-0.000454,0.039300,94.633321,62.566234,152.134744,17.791151,61.240226,0.713693,1011125.118516,0.900981,9.157763,20.339184,3.228979,0.079685,0.071082,131.572814,93.177752,72.147417,32.000000,32.000000,32.000000,32.000000,32.000000,71.560547,64.868308,92.449162,100.000000,46.648014,75.215190,79.746835,63.111219,39.227848,36.886076,49.639319,198.727224,65.465850,0.673578,199.686220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727903,49.243984,161.008507,142.026882,231.003197,230.700314,199.092668,14.234508,151.865689,1.110797,48.193562,48.460212,140.599865,158.719982,138.510584,151.491567,80.967360,141.679563,-0.000453,0.039280,94.681588,62.575712,151.571194,17.789872,61.215867,0.714533,1010846.040914,0.903821,9.220777,20.371707,3.234198,0.078833,0.069920,131.588452,93.103981,72.144869,32.000000,32.000000,32.000000,32.000000,32.000000,71.552833,64.891425,92.465484,100.000000,46.629781,75.215190,79.746835,63.119155,39.227848,36.886076,49.644547,199.092668,65.176390,0.673898,199.730988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775299,49.258276,160.924732,142.036659,231.003435,230.677690,199.331243,14.227944,151.935613,1.102629,48.218770,48.568491,140.626014,158.763639,138.492185,151.408239,80.956130,141.746131,-0.000453,0.039260,94.757600,62.502499,151.573767,17.788247,61.180456,0.714622,1010442.153764,0.903586,9.213820,20.394339,3.233119,0.078266,0.070267,131.610366,93.111487,72.187153,32.000000,32.000000,32.000000,32.000000,32.000000,71.598874,64.871873,92.500484,100.000000,46.642875,75.215190,79.746835,63.151969,39.227848,36.886076,49.634450,199.331243,65.003947,0.668495,199.768438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767717,49.258276,160.953319,142.036659,231.005330,230.622077,199.157145,14.235507,151.768135,1.092734,48.195638,48.537394,140.620440,158.760569,138.505443,151.467467,80.955854,141.591270,-0.000453,0.039259,94.793814,62.616734,151.631094,17.786020,61.268120,0.715723,1010305.206970,0.902813,9.257933,20.369117,3.237790,0.078377,0.070995,131.580282,93.124545,72.154805,32.000000,32.000000,32.000000,32.000000,32.000000,71.572976,64.874991,92.495361,100.000000,46.626932,75.215190,79.746835,63.126325,39.227848,36.886076,49.652982,199.157145,65.297771,0.672232,199.833584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.797875,49.227218,160.781166,142.048393,230.972952,230.580577,199.125403,14.232653,151.851902,1.081883,48.104892,48.570764,140.613538,158.772438,138.508139,151.429083,80.935592,141.632491,-0.000452,0.039269,94.836121,62.696537,151.614860,17.783766,61.249566,0.715091,1010230.481883,0.900727,9.223125,20.411564,3.233024,0.079641,0.071805,131.568480,93.060931,72.160864,32.000000,32.000000,32.000000,32.000000,32.000000,71.558484,64.866228,92.515382,100.000000,46.605191,75.215190,79.746835,63.130963,39.227848,36.886076,49.626601,199.125403,63.898828,0.673029,199.346684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.859569,49.174996,160.975700,142.033028,231.020672,230.548076,198.823028,14.234651,151.759760,1.082156,47.949835,48.498365,140.612591,158.743845,138.526805,151.409894,80.932558,141.682644,-0.000452,0.039317,94.921745,62.812557,151.540826,17.780662,61.231608,0.714113,1009993.127232,0.901449,9.230976,20.339202,3.234091,0.079365,0.071358,131.547794,93.083793,72.174699,32.000000,32.000000,32.000000,32.000000,32.000000,71.586453,64.881896,92.560894,100.000000,46.657018,75.215190,79.746835,63.114127,39.227848,36.886076,49.574503,198.823028,63.705019,0.670044,199.074891,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.756518,49.136793,160.893555,141.998108,231.098818,230.552707,198.817765,14.233652,151.885752,1.088709,47.997171,48.562017,140.614002,158.706694,138.506296,151.492829,80.911608,141.645243,-0.000453,0.039409,94.964575,62.638892,151.615207,17.779184,61.244193,0.713037,1009764.545919,0.900746,9.168692,20.378805,3.228675,0.078200,0.071570,131.522559,93.037678,72.138365,32.000000,32.000000,32.000000,32.000000,32.000000,71.556913,64.874247,92.547495,100.000000,46.648151,75.215190,79.746835,63.078178,39.227848,36.886076,49.567953,198.817765,64.298634,0.683474,199.465685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753468,49.122226,160.928077,141.977435,231.163012,230.480947,198.840946,14.230798,151.888292,1.098690,48.024523,48.501497,140.601446,158.729522,138.511785,151.411582,80.941357,141.636186,-0.000455,0.039409,95.003309,62.548969,151.823317,17.777404,61.213884,0.712878,1009389.577976,0.900617,9.052631,20.405365,3.228582,0.078935,0.072782,131.515057,93.031874,72.179776,32.000000,32.000000,32.000000,32.000000,32.000000,71.577320,64.841795,92.570791,100.000000,46.650523,75.215190,79.746835,63.136037,39.227848,36.886076,49.518801,198.840946,63.620709,0.685200,199.131736,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.840000,49.122226,160.879680,141.977435,231.170778,230.377123,199.045114,14.230227,151.877424,1.108625,48.106041,48.549820,140.611720,158.634890,138.503624,151.454527,80.922778,141.639533,-0.000455,0.039412,95.009578,62.694928,151.535424,17.775396,61.214173,0.713843,1009537.459922,0.902634,9.121092,20.408772,3.233618,0.080023,0.073114,131.513756,93.073744,72.157145,32.000000,32.000000,32.000000,32.000000,32.000000,71.569774,64.846297,92.588431,100.000000,46.634731,75.215190,79.746835,63.138645,39.227848,36.886076,49.491260,199.045114,64.305990,0.679933,199.508328,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804512,49.162903,160.893768,141.979670,231.105677,230.340226,199.155628,14.236078,151.681593,1.112229,48.149578,48.499792,140.610753,158.755251,138.486500,151.391112,80.911267,141.721127,-0.000456,0.039389,95.062442,62.488417,151.703454,17.774041,61.257211,0.714123,1009053.725595,0.902273,9.109686,20.374773,3.234510,0.079173,0.072666,131.495510,93.094708,72.171545,32.000000,32.000000,32.000000,32.000000,32.000000,71.571629,64.852342,92.579496,100.000000,46.643248,75.215190,79.746835,63.088783,39.227848,36.886076,49.518699,199.155628,64.129383,0.687107,199.422609,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.765399,49.194785,160.853815,141.995035,231.025501,230.368009,198.943481,14.235222,151.745132,1.112224,48.158220,48.476033,140.602637,158.747197,138.480285,151.414702,80.895467,141.632774,-0.000457,0.039404,95.100285,62.763795,151.490818,17.771248,61.315702,0.712356,1008552.747088,0.899204,9.020103,20.394921,3.227923,0.081343,0.072687,131.460037,93.093263,72.181435,32.000000,32.000000,32.000000,32.000000,32.000000,71.568665,64.837664,92.588155,100.000000,46.625464,75.215190,79.746835,63.106557,39.227848,36.886076,49.510429,198.943481,63.855140,0.678106,199.336535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.795028,49.190113,160.890185,141.991403,231.062559,230.412032,199.222195,14.231512,151.693861,1.104766,48.152787,48.456078,140.602820,158.593806,138.495085,151.351505,80.864403,141.505817,-0.000458,0.039405,95.109567,62.599506,151.584840,17.769485,61.275494,0.712397,1008618.126208,0.899375,9.097504,20.444704,3.230506,0.079297,0.073134,131.523625,93.151094,72.172788,32.000000,32.000000,32.000000,32.000000,32.000000,71.570934,64.842456,92.584582,100.000000,46.637407,75.215190,79.746835,63.128791,39.227848,36.886076,49.537712,199.222195,64.646729,0.680491,199.636023,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.760857,49.190113,160.853896,141.991403,231.082704,230.469097,198.952224,14.231369,151.727059,1.095349,48.188352,48.375692,140.574429,158.565690,138.485081,151.358533,80.830838,141.582234,-0.000457,0.039423,95.130831,62.679081,151.506381,17.768211,61.284365,0.712287,1008958.833386,0.901309,9.169887,20.419063,3.232242,0.077577,0.073078,131.503893,93.174545,72.160003,32.000000,32.000000,32.000000,32.000000,32.000000,71.556434,64.821995,92.597135,100.000000,46.624364,75.215190,79.746835,63.110995,39.227848,36.886076,49.528991,198.952224,65.234592,0.683961,199.785905,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.727193,49.204680,160.762910,141.976318,231.020296,230.513590,198.958180,14.232225,151.833823,1.095220,48.238743,48.591128,140.596135,158.655700,138.474536,151.418062,80.867746,141.574928,-0.000456,0.039429,95.154918,62.534224,151.421415,17.766978,61.239091,0.712591,1009225.988078,0.899614,9.134533,20.390544,3.231049,0.079119,0.070731,131.493088,93.208517,72.144470,32.000000,32.000000,32.000000,32.000000,32.000000,71.566616,64.833511,92.600411,100.000000,46.624736,75.215190,79.746835,63.130626,39.227848,36.886076,49.539456,198.958180,65.621128,0.675431,199.807856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819147,49.238212,160.899044,141.979949,230.980331,230.479123,199.003534,14.234223,151.765216,1.100532,48.207993,48.364901,140.595812,158.591610,138.481904,151.432446,80.875249,141.512446,-0.000456,0.039440,95.189109,62.767370,151.467303,17.764829,61.261683,0.713018,1009674.574382,0.901745,9.169920,20.459977,3.232539,0.077284,0.073593,131.476555,93.134726,72.166319,32.000000,32.000000,32.000000,32.000000,32.000000,71.566681,64.842761,92.614283,100.000000,46.566108,75.215190,79.746835,63.150283,39.227848,36.886076,49.570569,199.003534,64.859055,0.669841,199.838068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.822760,49.247007,160.750269,141.970731,231.021179,230.466127,199.319509,14.235935,151.777225,1.099294,48.208995,48.592239,140.593410,158.550954,138.475650,151.424706,80.865569,141.662708,-0.000455,0.039465,95.214101,62.731347,151.426105,17.763523,61.229426,0.713862,1009801.055361,0.902607,9.219365,20.419641,3.232897,0.081832,0.072877,131.488318,93.173249,72.178258,32.000000,32.000000,32.000000,32.000000,32.000000,71.551662,64.824282,92.631003,100.000000,46.624135,75.215190,79.746835,63.101195,39.227848,36.886076,49.573020,199.319509,65.320760,0.666192,199.860216,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.739610,49.229966,160.837147,141.972686,230.992564,230.490790,199.060357,14.232939,151.703623,1.105145,48.180760,48.444835,140.598214,158.519166,138.490466,151.360755,80.893531,141.515079,-0.000455,0.039459,95.259488,62.624293,151.650714,17.761206,61.248809,0.712749,1009580.947049,0.900501,9.157668,20.382811,3.229663,0.079192,0.072958,131.490745,93.174972,72.197099,32.000000,32.000000,32.000000,32.000000,32.000000,71.599508,64.843705,92.638385,100.000000,46.572483,75.215190,79.746835,63.097894,39.227848,36.886076,49.585278,199.060357,65.485539,0.673217,199.885472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747233,49.229966,160.740003,141.972686,230.899350,230.494021,198.686230,14.231940,151.753453,1.108201,48.166463,48.344750,140.594761,158.433103,138.477389,151.276148,80.860439,141.652509,-0.000457,0.039437,95.281210,62.559259,151.540889,17.758711,61.237684,0.712485,1009592.927419,0.898973,9.162723,20.463002,3.226442,0.078061,0.070381,131.478431,93.202524,72.206662,32.000000,32.000000,32.000000,32.000000,32.000000,71.553535,64.846210,92.636853,100.000000,46.599389,75.215190,79.746835,63.145313,39.227848,36.886076,49.570786,198.686230,63.865544,0.667859,199.380240,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.791563,49.235463,160.780075,141.970731,230.856871,230.449727,199.105388,14.233652,151.811225,1.091409,48.232511,48.431579,140.598394,158.546380,138.463723,151.275416,80.887927,141.568520,-0.000456,0.039444,95.329736,62.452176,151.542112,17.757423,61.250756,0.713836,1009645.004142,0.901868,9.231783,20.365766,3.233583,0.080720,0.071439,131.497066,93.190854,72.198319,32.000000,32.000000,32.000000,32.000000,32.000000,71.563670,64.867280,92.657106,100.000000,46.576215,75.215190,79.746835,63.142460,39.227848,36.886076,49.577671,199.105388,64.984619,0.667653,199.790429,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.684383,49.230516,160.686466,141.954248,230.788156,230.402054,198.871579,14.230655,151.700032,1.098777,48.285080,48.380176,140.553345,158.499216,138.478944,151.264107,80.875335,141.615475,-0.000455,0.039461,95.345866,62.514358,151.362414,17.755227,61.195295,0.713498,1009796.381239,0.903425,9.223885,20.463348,3.231135,0.077655,0.073405,131.492517,93.201460,72.182113,32.000000,32.000000,32.000000,32.000000,32.000000,71.556038,64.873782,92.655594,100.000000,46.573799,75.215190,79.746835,63.116920,39.227848,36.886076,49.579730,198.871579,64.454885,0.684139,199.694717,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726754,49.224744,160.728709,141.947544,230.741459,230.389007,199.027535,14.236506,151.695423,1.086856,48.296190,48.356463,140.547831,158.447812,138.464184,151.274847,80.875852,141.551295,-0.000456,0.039444,95.358392,62.561048,151.630787,17.752971,61.208926,0.712722,1009431.674342,0.900473,9.183471,20.396453,3.229063,0.079779,0.071544,131.498042,93.169252,72.192720,32.000000,32.000000,32.000000,32.000000,32.000000,71.556298,64.865694,92.658933,100.000000,46.561338,75.215190,79.746835,63.179600,39.227848,36.886076,49.576272,199.027535,64.864049,0.671771,199.755024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.742858,49.224744,160.638400,141.947544,230.736401,230.366957,199.187410,14.233367,151.692938,1.077953,48.266174,48.461995,140.563800,158.528428,138.471733,151.152897,80.876282,141.523017,-0.000458,0.039418,95.415703,62.437679,151.419294,17.750538,61.214912,0.714414,1009421.531296,0.903493,9.289582,20.431078,3.234144,0.079119,0.073652,131.517041,93.191892,72.171481,32.000000,32.000000,32.000000,32.000000,32.000000,71.560285,64.891839,92.702198,100.000000,46.547623,75.215190,79.746835,63.157721,39.227848,36.886076,49.571464,199.187410,65.565360,0.678285,199.854827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.748631,49.229142,160.772129,141.943633,230.703450,230.329872,198.874063,14.236649,151.670070,1.077843,48.204271,48.550232,140.544335,158.514043,138.436062,151.254455,80.844612,141.533481,-0.000457,0.039409,95.387932,62.604643,151.498445,17.748499,61.228326,0.713749,1009279.860099,0.901865,9.239885,20.400444,3.232238,0.081084,0.072190,131.474696,93.152985,72.184180,32.000000,32.000000,32.000000,32.000000,32.000000,71.533056,64.886521,92.676607,100.000000,46.551230,75.215190,79.746835,63.150290,39.227848,36.886076,49.576483,198.874063,65.407233,0.673529,199.867140,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.721624,49.220621,160.734349,141.940001,230.722705,230.373042,198.979000,14.235507,151.595218,1.085237,48.215314,48.427912,140.558226,158.440760,138.479606,151.425581,80.881108,141.489897,-0.000458,0.039420,95.439253,62.517413,151.557346,17.744350,61.217995,0.713036,1009157.956854,0.900730,9.223197,20.386741,3.229376,0.077562,0.073038,131.491779,93.207961,72.213215,32.000000,32.000000,32.000000,32.000000,32.000000,71.544740,64.911656,92.715851,100.000000,46.530112,75.215190,79.746835,63.149952,39.227848,36.886076,49.569336,198.979000,65.433377,0.665724,199.812144,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699234,49.218972,160.672294,141.941119,230.734881,230.392452,199.168189,14.233081,151.769141,1.086588,48.211016,48.335008,140.575870,158.505404,138.463448,151.142832,80.894970,141.445192,-0.000457,0.039409,95.477248,62.472678,151.432224,17.740779,61.235773,0.713193,1009138.643763,0.901899,9.221613,20.423323,3.231689,0.080802,0.073613,131.493655,93.199415,72.215480,32.000000,32.000000,32.000000,32.000000,32.000000,71.555091,64.952563,92.703259,100.000000,46.539236,75.215190,79.746835,63.165521,39.227848,36.886076,49.569282,199.168189,65.103764,0.667627,199.969658,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726918,49.237662,160.729267,141.950058,230.655612,230.403589,199.011722,14.231654,151.583520,1.101582,48.280641,48.387023,140.577505,158.347917,138.463549,151.290368,80.892747,141.406383,-0.000458,0.039161,95.485490,62.470761,151.751568,17.738002,61.212315,0.713676,1009180.366549,0.902115,9.241077,20.366366,3.232685,0.079180,0.070460,131.478383,93.170967,72.180105,32.000000,32.000000,32.000000,32.000000,32.000000,71.568867,64.965612,92.710765,100.000000,46.548283,75.215190,79.746835,63.180798,39.227848,36.886076,49.567389,199.011722,64.593810,0.667700,199.809390,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.723159,49.237662,160.644387,141.950058,230.622728,230.393910,199.490044,14.236649,151.597994,1.092236,48.243211,48.378210,140.560438,158.516824,138.435282,151.327632,80.858146,141.369751,-0.000457,0.038921,95.493311,62.403063,151.401366,17.735071,61.237143,0.713619,1009232.358732,0.901781,9.262639,20.331513,3.232893,0.077652,0.073609,131.427841,93.186125,72.166403,32.000000,32.000000,32.000000,32.000000,32.000000,71.574464,64.968748,92.681474,100.000000,46.531827,75.215190,79.746835,63.167173,39.227848,36.886076,49.587056,199.490044,64.584578,0.671221,199.873198,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.676797,49.264048,160.620019,141.950058,230.529986,230.392436,199.061182,14.237363,151.618647,1.087197,48.211279,48.341563,140.541900,158.431819,138.444390,151.148906,80.817399,141.460084,-0.000458,0.038704,95.501934,62.461114,151.395063,17.731926,61.184675,0.713785,1009304.756433,0.902023,9.252632,20.315509,3.232239,0.079797,0.073577,131.428431,93.262675,72.133314,32.000000,32.000000,32.000000,32.000000,32.000000,71.573502,64.984476,92.667540,100.000000,46.500444,75.215190,79.746835,63.171306,39.227848,36.886076,49.589428,199.061182,65.152139,0.676419,199.930083,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.776255,49.264048,160.579729,141.951175,230.504024,230.330361,199.257814,14.234080,151.585292,1.102097,48.257637,48.305631,140.568574,158.394347,138.470365,151.197777,80.852861,141.451415,-0.000458,0.038450,95.549432,62.514679,151.265333,17.729404,61.192175,0.713198,1009417.894729,0.899898,9.256527,20.332902,3.230776,0.080981,0.074095,131.465453,93.270581,72.150261,32.000000,32.000000,32.000000,32.000000,32.000000,71.589046,65.021430,92.689596,100.000000,46.479371,75.215190,79.746835,63.200968,39.227848,36.886076,49.621224,199.257814,64.938461,0.676233,199.867573,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736693,49.261299,160.626963,141.955645,230.575075,230.322589,199.267102,14.237791,151.602077,1.103442,48.282952,48.352225,140.554497,158.463328,138.445865,151.111524,80.854433,141.369587,-0.000459,0.038181,95.555376,62.518553,151.476255,17.726779,61.161722,0.714438,1009738.328651,0.902832,9.330982,20.416077,3.233301,0.080656,0.073123,131.448347,93.268496,72.162873,32.000000,32.000000,32.000000,32.000000,32.000000,71.606567,65.013627,92.667302,100.000000,46.487940,75.215190,79.746835,63.146309,39.227848,36.886076,49.627352,199.267102,65.701183,0.670932,199.859036,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767707,49.261299,160.576131,141.955645,230.585923,230.360281,198.983761,14.228515,151.563383,1.096161,48.247814,48.428878,140.543811,158.290467,138.447845,151.208021,80.843760,141.418098,-0.000460,0.037934,95.578186,62.479383,151.384421,17.723298,61.170070,0.712561,1009165.346125,0.899697,9.227906,20.376543,3.226031,0.077853,0.072280,131.455298,93.250702,72.181998,32.000000,32.000000,32.000000,32.000000,32.000000,71.612840,65.004505,92.655155,100.000000,46.471669,75.215190,79.746835,63.170454,39.227848,36.886076,49.630546,198.983761,65.218726,0.671453,199.780633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.738255,49.261299,160.518815,141.954528,230.566515,230.383315,199.194549,14.232796,151.562924,1.107936,48.290005,48.397098,140.534984,158.430360,138.451689,151.211650,80.823169,141.512978,-0.000460,0.037674,95.578077,62.587885,151.356723,17.720680,61.177066,0.713640,1009172.892525,0.900413,9.266140,20.336537,3.229547,0.079394,0.071085,131.438149,93.247766,72.182432,32.000000,32.000000,32.000000,32.000000,32.000000,71.620706,64.996153,92.635241,100.000000,46.466532,75.215190,79.746835,63.153766,39.227848,36.886076,49.636283,199.194549,65.717987,0.664333,199.857738,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728229,49.279989,160.593958,141.959277,230.510068,230.414900,198.972784,14.236506,151.564673,1.113822,48.297508,48.391712,140.545179,158.487563,138.451525,151.142509,80.808723,141.433925,-0.000460,0.037428,95.575167,62.686015,151.239369,17.718397,61.171008,0.713013,1009340.306106,0.901218,9.234010,20.369998,3.226513,0.080779,0.072796,131.431073,93.263814,72.200706,32.000000,32.000000,32.000000,32.000000,32.000000,71.624257,64.982618,92.632708,100.000000,46.419137,75.215190,79.746835,63.172593,39.227848,36.886076,49.642020,198.972784,64.805433,0.668751,199.857148,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.709727,49.257177,160.655377,141.955366,230.477481,230.519481,198.986284,14.243213,151.670751,1.120270,48.299596,48.416775,140.560138,158.367819,138.478831,151.114502,80.851297,141.408800,-0.000460,0.037161,95.630417,62.689782,151.378398,17.715589,61.173712,0.713217,1009576.787483,0.900947,9.264522,20.435142,3.227271,0.080686,0.073123,131.414391,93.184218,72.205539,32.000000,32.000000,32.000000,32.000000,32.000000,71.617627,64.996389,92.626620,100.000000,46.460844,75.215190,79.746835,63.215272,39.227848,36.886076,49.671399,198.986284,65.227092,0.663936,199.775323,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728242,49.234914,160.652503,141.957042,230.481110,230.482465,199.260044,14.232225,151.543231,1.111640,48.295518,48.345035,140.553573,158.290742,138.444939,151.159415,80.797374,141.320926,-0.000461,0.036892,95.616943,62.476723,151.175209,17.713610,61.202164,0.713852,1009846.979347,0.902324,9.293600,20.412468,3.229432,0.078431,0.074662,131.426539,93.183960,72.205016,32.000000,32.000000,32.000000,32.000000,32.000000,71.610954,64.998847,92.596855,100.000000,46.427843,75.215190,79.746835,63.195119,39.227848,36.886076,49.654357,199.260044,64.562040,0.673818,199.685512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731016,49.234914,160.574934,141.957042,230.544462,230.435051,199.175572,14.234080,151.553258,1.115227,48.227515,48.355824,140.579029,158.412178,138.469693,151.146113,80.852370,141.274788,-0.000462,0.036648,95.607033,62.617593,151.196480,17.712053,61.209575,0.714603,1010077.690699,0.902988,9.289966,20.358093,3.231870,0.080079,0.072266,131.421991,93.146902,72.203708,32.000000,32.000000,32.000000,32.000000,32.000000,71.630566,65.017779,92.633741,100.000000,46.447027,75.215190,79.746835,63.185906,39.227848,36.886076,49.635736,199.175572,65.212848,0.670195,199.829021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.698033,49.239036,160.688599,141.956483,230.476194,230.440871,199.154672,14.238076,151.547121,1.122037,48.189968,48.459557,140.546053,158.432859,138.454325,151.130063,80.822572,141.393542,-0.000463,0.036406,95.204095,62.424419,151.352213,17.709883,61.174974,0.713828,1010054.010691,0.901173,9.248512,20.370731,3.230609,0.079942,0.071712,131.373278,93.132059,72.184255,32.000000,32.000000,32.000000,32.000000,32.000000,71.612362,64.990665,92.594637,100.000000,46.431636,75.215190,79.746835,63.186187,39.227848,36.886076,49.641923,199.154672,64.780190,0.676680,199.712734,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.718807,49.219247,160.566708,141.952572,230.422874,230.490870,199.089789,14.235935,151.577014,1.127281,48.221386,48.473335,140.566547,158.364958,138.451793,151.177141,80.807521,141.445434,-0.000463,0.036212,94.829438,62.278362,151.171740,17.708870,61.187722,0.713258,1009599.789403,0.901314,9.245637,20.294053,3.228869,0.080798,0.072910,131.355945,93.108329,72.173514,32.000000,32.000000,32.000000,32.000000,32.000000,71.625373,65.048024,92.615760,100.000000,46.447718,75.215190,79.746835,63.207410,39.227848,36.886076,49.644491,199.089789,65.123507,0.669473,199.803843,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699390,49.219247,160.692400,141.952572,230.376176,230.485882,199.129667,14.236221,151.602632,1.118472,48.218935,48.286817,140.575063,158.446872,138.474563,151.145646,80.821124,141.389891,-0.000463,0.035956,94.333870,62.334025,151.261110,17.706730,61.160748,0.714598,1009819.658721,0.902107,9.283949,20.379652,3.233299,0.079689,0.072904,131.389342,93.162946,72.191440,32.000000,32.000000,32.000000,32.000000,32.000000,71.635810,65.097359,92.623119,100.000000,46.418822,75.215190,79.746835,63.198159,39.227848,36.886076,49.624991,199.129667,65.580506,0.674828,199.765173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697485,49.219797,160.553752,141.954528,230.340137,230.421825,198.931565,14.232939,151.635143,1.104085,48.142639,48.383434,140.550367,158.437210,138.460957,151.068861,80.807882,141.345962,-0.000462,0.035716,94.057722,62.441335,151.300739,17.704492,61.184008,0.713799,1010016.473938,0.902127,9.242623,20.419075,3.229496,0.079219,0.074091,131.349313,93.150696,72.202307,32.000000,32.000000,32.000000,32.000000,32.000000,71.619089,65.080508,92.579334,100.000000,46.436630,75.215190,79.746835,63.212043,39.227848,36.886076,49.625302,198.931565,64.989721,0.670660,199.793733,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.634072,49.217048,160.666443,141.953690,230.357749,230.414065,198.963851,14.235222,151.495072,1.078119,48.118251,48.387504,140.544893,158.526193,138.417773,151.189466,80.809260,141.259279,-0.000463,0.035467,93.921431,62.335313,151.247711,17.702775,61.172919,0.714857,1009962.132913,0.902319,9.262752,20.379385,3.233287,0.079820,0.071654,131.323885,93.152459,72.168674,32.000000,32.000000,32.000000,32.000000,32.000000,71.608210,65.105438,92.573418,100.000000,46.414447,75.215190,79.746835,63.216107,39.227848,36.886076,49.622326,198.963851,64.940679,0.666680,199.878863,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.719330,49.205779,160.636450,141.940839,230.376100,230.386426,198.923402,14.237933,151.481440,1.059716,48.105778,48.276672,140.549977,158.436806,138.452489,151.061469,80.827497,141.279131,-0.000464,0.035398,93.949732,62.516899,151.335102,17.700802,61.152310,0.713887,1009741.947921,0.903006,9.265276,20.371988,3.230621,0.080072,0.071501,131.330285,93.062181,72.183222,32.000000,32.000000,32.000000,32.000000,32.000000,71.609557,65.116394,92.570394,100.000000,46.414901,75.215190,79.746835,63.255952,39.227848,36.886076,49.621764,198.923402,65.460639,0.672083,199.757423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
