OSU 80 Ton Compressor Load Stand
49.633837,49.178295,160.666232,141.946985,230.520478,230.410014,198.862959,14.236364,151.506184,1.055251,48.127735,48.342026,140.537860,158.388615,138.461881,151.057454,80.820079,141.382198,-0.000464,0.035414,93.836916,62.381214,151.227316,17.698985,61.145314,0.715341,1009784.626600,0.904103,9.328309,20.329872,3.237019,0.081082,0.072377,131.348451,93.100515,72.192762,32.000000,32.000000,32.000000,32.000000,32.000000,71.622982,65.142862,92.578030,100.000000,46.373086,75.215190,79.746835,63.211064,39.227848,36.886076,49.608635,198.862959,65.464768,0.673838,199.780004,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.629166,49.184341,160.534138,141.957601,230.552643,230.440680,199.052052,14.237791,151.447302,1.072028,48.207344,48.278641,140.578927,158.253612,138.445742,151.092781,80.816046,141.295802,-0.000463,0.035428,93.658759,62.496990,151.271491,17.695667,61.147947,0.714119,1009425.330253,0.902428,9.228613,20.320967,3.230865,0.078988,0.073704,131.337663,93.146224,72.203499,32.000000,32.000000,32.000000,32.000000,32.000000,71.637495,65.141628,92.574859,100.000000,46.327962,75.215190,79.746835,63.263522,39.227848,36.886076,49.575095,199.052052,64.026213,0.667119,199.459155,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.626331,49.184341,160.631071,141.957601,230.551522,230.373677,198.959834,14.231940,151.454526,1.080685,48.170021,48.373988,140.554331,158.377975,138.445699,151.017827,80.808175,141.167684,-0.000464,0.035410,93.496077,62.302464,151.267598,17.693368,61.156890,0.715577,1009608.159390,0.904453,9.289800,20.376815,3.237030,0.079170,0.071392,131.314723,93.135231,72.208551,32.000000,32.000000,32.000000,32.000000,32.000000,71.635792,65.116957,92.552945,100.000000,46.343632,75.215190,79.746835,63.274734,39.227848,36.886076,49.575472,198.959834,64.726820,0.668362,199.756086,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.656117,49.206879,160.585067,141.964585,230.588426,230.260851,199.327207,14.236221,151.499013,1.088429,48.092030,48.317843,140.564545,158.276580,138.444016,150.983482,80.813369,141.386137,-0.000465,0.035399,93.376692,62.382869,151.473054,17.690740,61.122812,0.715212,1009782.368442,0.903823,9.300694,20.340253,3.234673,0.079724,0.071007,131.319635,93.192461,72.227674,32.000000,32.000000,32.000000,32.000000,32.000000,71.656344,65.133078,92.534625,100.000000,46.319619,75.215190,79.746835,63.281720,39.227848,36.886076,49.570253,199.327207,64.317710,0.683060,199.581106,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.687155,49.183791,160.611377,141.967658,230.619272,230.229160,199.111400,14.244212,151.546230,1.089072,48.058666,48.436617,140.564542,158.343789,138.456707,151.039879,80.827768,141.250476,-0.000466,0.035418,93.123733,62.524648,151.364713,17.689298,61.132423,0.715310,1009522.594833,0.904037,9.303637,20.287890,3.236811,0.079334,0.071620,131.299548,93.254725,72.205934,32.000000,32.000000,32.000000,32.000000,32.000000,71.643088,65.149768,92.557728,100.000000,46.345907,75.215190,79.746835,63.268739,39.227848,36.886076,49.590167,199.111400,64.847786,0.675858,199.746684,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.664396,49.152734,160.508299,141.960115,230.575479,230.192913,199.015740,14.237648,151.470204,1.096229,48.017949,48.291655,140.573826,158.248398,138.454476,151.027447,80.828908,141.289783,-0.000465,0.035400,93.016792,62.308499,151.183242,17.688299,61.170521,0.714798,1009037.139991,0.901385,9.295265,20.385376,3.233943,0.081074,0.072824,131.329683,93.234038,72.203624,32.000000,32.000000,32.000000,32.000000,32.000000,71.668019,65.144426,92.543088,100.000000,46.325944,75.215190,79.746835,63.255052,39.227848,36.886076,49.562411,199.015740,64.898506,0.679292,199.747903,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.651940,49.152734,160.483589,141.960115,230.527694,230.108375,198.981424,14.233224,151.724011,1.081410,48.012915,48.280734,140.576912,158.332801,138.442568,151.043232,80.835505,141.436683,-0.000467,0.035387,92.992329,62.440967,151.128076,17.687058,61.175407,0.714188,1008715.975976,0.901553,9.239983,20.307226,3.232453,0.078613,0.073483,131.294081,93.232061,72.200551,32.000000,32.000000,32.000000,32.000000,32.000000,71.644018,65.141523,92.525749,100.000000,46.344568,75.215190,79.746835,63.279737,39.227848,36.886076,49.520714,198.981424,65.691302,0.673269,199.780397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.631441,49.152184,160.541045,141.960953,230.531015,230.065075,199.114763,14.233509,151.513463,1.076234,48.094516,48.455315,140.571194,158.412261,138.459145,151.100071,80.863701,141.327760,-0.000467,0.035379,93.112776,62.495323,151.338673,17.686416,61.139274,0.713503,1008494.237717,0.902225,9.232530,20.324561,3.231858,0.078190,0.070867,131.280844,93.265114,72.202422,32.000000,32.000000,32.000000,32.000000,32.000000,71.648613,65.161178,92.540639,100.000000,46.287477,75.215190,79.746835,63.282999,39.227848,36.886076,49.510435,199.114763,64.652210,0.672517,199.754158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.663834,49.147237,160.561696,141.969613,230.510911,230.139292,199.446970,14.234366,151.561389,1.092452,48.103845,48.437003,140.568969,158.311204,138.446144,151.067517,80.866587,141.368937,-0.000468,0.035389,93.124041,62.366311,151.349482,17.685368,61.191707,0.713267,1008117.462309,0.902300,9.245452,20.386981,3.232172,0.080338,0.072315,131.265751,93.322887,72.205296,32.000000,32.000000,32.000000,32.000000,32.000000,71.659049,65.135387,92.524083,100.000000,46.339431,75.215190,79.746835,63.299494,39.227848,36.886076,49.495590,199.446970,65.678104,0.664234,199.876857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.641259,49.177745,160.500577,141.955925,230.464697,230.131221,199.012205,14.236934,151.408202,1.091613,48.019789,48.355430,140.576922,158.403254,138.453733,151.099259,80.840521,141.303434,-0.000469,0.035360,93.171986,62.456439,151.433304,17.685344,61.172829,0.714073,1007829.497581,0.901939,9.266175,20.307617,3.234664,0.079021,0.074460,131.276353,93.329092,72.200697,32.000000,32.000000,32.000000,32.000000,32.000000,71.670533,65.129014,92.533123,100.000000,46.299403,75.215190,79.746835,63.283831,39.227848,36.886076,49.485089,199.012205,64.940228,0.675274,199.758132,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.693181,49.165102,160.534612,141.936370,230.413712,230.088130,199.402762,14.233224,151.542106,1.093903,47.982213,48.490116,140.554805,158.384167,138.474638,151.044210,80.843063,141.280951,-0.000468,0.035376,93.214643,62.536040,151.155160,17.685675,61.162173,0.713286,1008080.686018,0.900062,9.227617,20.324078,3.232970,0.078801,0.071888,131.290381,93.343714,72.221040,32.000000,32.000000,32.000000,32.000000,32.000000,71.681030,65.137924,92.528760,100.000000,46.306172,75.215190,79.746835,63.301195,39.227848,36.886076,49.508610,199.402762,64.862192,0.664562,199.822844,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.689839,49.165102,160.555818,141.936370,230.350285,230.074208,199.175811,14.233652,151.571462,1.104465,48.061435,48.409488,140.582467,158.333392,138.470063,151.014813,80.828811,141.284971,-0.000468,0.035364,93.317941,62.397616,151.302105,17.684963,61.172090,0.713647,1008281.811411,0.902529,9.281548,20.319365,3.233209,0.080699,0.071840,131.308670,93.344605,72.207621,32.000000,32.000000,32.000000,32.000000,32.000000,71.689770,65.139219,92.519950,100.000000,46.275965,75.215190,79.746835,63.275437,39.227848,36.886076,49.488953,199.175811,65.363780,0.672246,199.904473,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.624006,49.155757,160.459618,141.934135,230.367334,230.112875,199.257042,14.232368,151.526867,1.097476,48.050921,48.368569,140.550115,158.329491,138.453011,151.050199,80.798971,141.421461,-0.000468,0.035388,93.361373,62.441254,151.285973,17.683492,61.154672,0.712985,1007967.403975,0.899516,9.215045,20.306256,3.230516,0.080749,0.074485,131.308729,93.317205,72.187295,32.000000,32.000000,32.000000,32.000000,32.000000,71.684664,65.108197,92.512332,100.000000,46.288446,75.215190,79.746835,63.280409,39.227848,36.886076,49.471461,199.257042,64.153002,0.672313,199.528588,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.675623,49.152459,160.569920,141.924357,230.353505,230.121549,199.429023,14.228943,151.515597,1.094762,48.079358,48.452373,140.521421,158.426180,138.436167,151.016460,80.803150,141.347516,-0.000469,0.035391,93.453811,62.353538,151.199827,17.683508,61.116700,0.712954,1007973.870879,0.900554,9.218510,20.322398,3.231160,0.079474,0.074632,131.323142,93.324152,72.188340,32.000000,32.000000,32.000000,32.000000,32.000000,71.666529,65.094511,92.520094,100.000000,46.231586,75.215190,79.746835,63.321710,39.227848,36.886076,49.462173,199.429023,65.534564,0.667234,199.774575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.713325,49.152459,160.542340,141.924357,230.290481,230.087535,199.182517,14.236649,151.523303,1.090347,48.107731,48.386982,140.551119,158.358473,138.469789,151.106796,80.779822,141.353753,-0.000471,0.035382,93.568259,62.491928,151.201170,17.682853,61.140897,0.713846,1008345.281087,0.901641,9.277467,20.416366,3.233508,0.078278,0.073017,131.348345,93.347597,72.216720,32.000000,32.000000,32.000000,32.000000,32.000000,71.679950,65.092178,92.532243,100.000000,46.237821,75.215190,79.746835,63.296890,39.227848,36.886076,49.449207,199.182517,65.581191,0.680483,199.773041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.696698,49.138716,160.570965,141.914021,230.294215,230.104099,199.123344,14.232939,151.566009,1.081331,48.076840,48.324956,140.535350,158.336605,138.440515,151.044414,80.771628,141.406198,-0.000473,0.035539,93.652564,62.452606,151.186691,17.682544,61.164156,0.713984,1008277.879170,0.899850,9.220611,20.377451,3.232369,0.079657,0.071619,131.358029,93.364961,72.206613,32.000000,32.000000,32.000000,32.000000,32.000000,71.675352,65.080865,92.515263,100.000000,46.244627,75.215190,79.746835,63.278879,39.227848,36.886076,49.425429,199.123344,64.940264,0.665852,199.757069,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.673602,49.133769,160.521063,141.908434,230.269769,230.066267,198.980263,14.233938,151.586130,1.073670,48.035948,48.327092,140.534359,158.336622,138.450677,151.049161,80.786935,141.427112,-0.000473,0.035845,93.775141,62.469124,151.271717,17.682428,61.192067,0.712935,1008175.579478,0.900071,9.181519,20.403709,3.229362,0.079668,0.074041,131.371342,93.390148,72.191669,32.000000,32.000000,32.000000,32.000000,32.000000,71.682565,65.066431,92.505306,100.000000,46.249374,75.215190,79.746835,63.308935,39.227848,36.886076,49.404528,198.980263,64.824689,0.664664,199.809784,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.627247,49.116729,160.553735,141.895025,230.349060,230.136429,199.038872,14.236364,151.504876,1.064957,48.128641,48.296381,140.543123,158.454376,138.436000,151.116779,80.795968,141.363426,-0.000472,0.036062,93.832959,62.447373,151.178695,17.682746,61.132873,0.713038,1008267.608630,0.900703,9.185013,20.436540,3.231019,0.079278,0.072258,131.374849,93.410360,72.204367,32.000000,32.000000,32.000000,32.000000,32.000000,71.661794,65.038401,92.520284,100.000000,46.275870,75.215190,79.746835,63.309139,39.227848,36.886076,49.374724,199.038872,65.686939,0.671576,199.731814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.682407,49.115355,160.622941,141.900612,230.321133,230.228213,199.054566,14.230941,151.447807,1.056460,48.088599,48.384847,140.537288,158.272118,138.447459,151.111519,80.817421,141.322580,-0.000471,0.036304,93.872841,62.533920,151.217651,17.683490,61.157828,0.712728,1008055.080421,0.901656,9.204017,20.431057,3.231516,0.080650,0.072593,131.377705,93.384665,72.196417,32.000000,32.000000,32.000000,32.000000,32.000000,71.674959,65.030800,92.540645,100.000000,46.224017,75.215190,79.746835,63.338693,39.227848,36.886076,49.359880,199.054566,65.327737,0.672788,199.794284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.697288,49.125524,160.555563,141.907875,230.267759,230.235603,198.799235,14.235365,151.621225,1.050295,48.120715,48.239179,140.528727,158.339849,138.433107,151.114965,80.810826,141.397523,-0.000470,0.036554,93.922163,62.418604,151.251280,17.684756,61.162083,0.714406,1008338.369963,0.902557,9.235072,20.392108,3.235193,0.079120,0.072130,131.343574,93.334547,72.178402,32.000000,32.000000,32.000000,32.000000,32.000000,71.645426,65.006877,92.498564,100.000000,46.253941,75.215190,79.746835,63.311672,39.227848,36.886076,49.343503,198.799235,65.264162,0.664877,199.910334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.708530,49.125524,160.561226,141.907875,230.233500,230.202291,199.025969,14.230085,151.423252,1.046760,48.090517,48.510692,140.520330,158.295308,138.435458,151.122886,80.805350,141.322050,-0.000470,0.036787,93.984618,62.453183,151.142068,17.686250,61.163507,0.713855,1008561.476539,0.901730,9.176471,20.351461,3.232994,0.079970,0.072684,131.328323,93.287549,72.185090,32.000000,32.000000,32.000000,32.000000,32.000000,71.647544,65.002750,92.499224,100.000000,46.212986,75.215190,79.746835,63.306880,39.227848,36.886076,49.339321,199.025969,64.893980,0.668289,199.740626,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.700472,49.165377,160.526322,141.922681,230.214853,230.158041,198.795095,14.243499,151.521818,1.036106,48.084173,48.424045,140.547026,158.350601,138.441452,151.152435,80.821738,141.229031,-0.000470,0.037059,94.048824,62.538800,151.209978,17.686480,61.176092,0.713372,1008633.760535,0.902642,9.171209,20.393269,3.230671,0.076474,0.071853,131.329875,93.327940,72.205327,32.000000,32.000000,32.000000,32.000000,32.000000,71.643229,64.991306,92.464461,100.000000,46.229470,75.215190,79.746835,63.303229,39.227848,36.886076,49.366389,198.795095,64.985430,0.668534,199.783112,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.676652,49.162353,160.562556,141.923240,230.256914,230.147023,199.001731,14.234366,151.476565,1.031611,47.995330,48.371379,140.531116,158.340977,138.452426,151.062628,80.787352,141.365999,-0.000472,0.037317,94.038013,62.447336,151.375261,17.686471,61.189146,0.713109,1008492.726258,0.901257,9.159552,20.363284,3.230054,0.079434,0.074223,131.314012,93.350578,72.203891,32.000000,32.000000,32.000000,32.000000,32.000000,71.670368,64.952289,92.459633,100.000000,46.185496,75.215190,79.746835,63.311376,39.227848,36.886076,49.358470,199.001731,65.382117,0.672116,199.886101,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.662718,49.123325,160.559759,141.918770,230.308542,230.042570,199.212723,14.236364,151.568617,1.023994,48.048074,48.402128,140.545758,158.410208,138.437873,151.076360,80.797034,141.419254,-0.000472,0.037533,94.061140,62.442799,151.348706,17.686654,61.206149,0.712902,1008354.356782,0.902393,9.207760,20.303174,3.229875,0.079696,0.072349,131.281328,93.347604,72.170150,32.000000,32.000000,32.000000,32.000000,32.000000,71.635235,64.928563,92.428761,100.000000,46.209633,75.215190,79.746835,63.328331,39.227848,36.886076,49.347180,199.212723,64.544244,0.671113,199.715645,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.683907,49.123325,160.607794,141.918770,230.384618,229.892512,198.861246,14.231654,151.493956,1.025291,48.105669,48.342352,140.533865,158.308983,138.421333,151.140265,80.814693,141.390548,-0.000472,0.037788,94.134609,62.324885,151.633114,17.686087,61.176615,0.713192,1008486.770859,0.901886,9.229437,20.401932,3.232153,0.078735,0.070447,131.280982,93.351283,72.183591,32.000000,32.000000,32.000000,32.000000,32.000000,71.641447,64.911865,92.379078,100.000000,46.184554,75.215190,79.746835,63.340449,39.227848,36.886076,49.297161,198.861246,65.103637,0.667454,199.914898,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.673150,49.133494,160.532153,141.915418,230.285078,229.921583,198.852580,14.233224,151.572505,1.034109,48.076228,48.410359,140.540590,158.366826,138.440385,151.159925,80.761613,141.404524,-0.000470,0.038073,94.150827,62.454852,151.271982,17.684941,61.143728,0.712778,1007891.514792,0.900704,9.204862,20.417266,3.233004,0.078010,0.070668,131.283083,93.373262,72.168714,32.000000,32.000000,32.000000,32.000000,32.000000,71.651192,64.927950,92.378036,100.000000,46.207485,75.215190,79.746835,63.349470,39.227848,36.886076,49.289478,198.852580,64.698386,0.675915,199.749438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.649757,49.156307,160.567272,141.918491,230.319678,229.885466,199.014392,14.233795,151.486781,1.044071,48.065184,48.455438,140.526135,158.312923,138.428200,151.078518,80.791068,141.303723,-0.000468,0.038296,94.189303,62.281449,151.074804,17.685202,61.138968,0.712532,1007125.677740,0.901280,9.182884,20.386123,3.232592,0.078036,0.073250,131.309778,93.383722,72.183897,32.000000,32.000000,32.000000,32.000000,32.000000,71.662092,64.920987,92.355760,100.000000,46.182077,75.215190,79.746835,63.343645,39.227848,36.886076,49.300295,199.014392,65.738704,0.669553,199.846880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737329,49.146137,160.559118,141.913742,230.389548,229.835297,199.517292,14.233509,151.500878,1.043325,48.039238,48.317243,140.523509,158.365803,138.448262,151.095671,80.785613,141.288093,-0.000468,0.038517,94.259784,62.311058,151.124609,17.685413,61.206456,0.712896,1007531.177140,0.901676,9.204210,20.445770,3.231769,0.078838,0.074035,131.353434,93.376730,72.185096,32.000000,32.000000,32.000000,32.000000,32.000000,71.657187,64.916043,92.339864,100.000000,46.164672,75.215190,79.746835,63.360023,39.227848,36.886076,49.291085,199.517292,65.652952,0.673728,199.958839,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.643926,49.126898,160.498360,141.912345,230.370367,229.836754,199.156230,14.229799,151.471671,1.035983,48.084518,48.385980,140.527549,158.426873,138.451927,151.139387,80.809783,141.356045,-0.000468,0.038774,94.277837,62.443586,151.103114,17.686307,61.196070,0.713358,1007343.901819,0.901330,9.251292,20.368954,3.233999,0.078530,0.070468,131.351111,93.377539,72.188341,32.000000,32.000000,32.000000,32.000000,32.000000,71.651195,64.898731,92.309137,100.000000,46.184028,75.215190,79.746835,63.313209,39.227848,36.886076,49.270535,199.156230,64.673883,0.663444,199.909744,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.669481,49.126898,160.569744,141.912345,230.404621,229.924746,199.180738,14.231226,151.612184,1.035350,48.080019,48.374574,140.518442,158.412923,138.427795,151.199650,80.762006,141.294624,-0.000468,0.039005,94.314889,62.418549,151.394801,17.686621,61.188191,0.711095,1006988.290713,0.897079,9.150318,20.367062,3.228141,0.081225,0.073100,131.357065,93.338110,72.170698,32.000000,32.000000,32.000000,32.000000,32.000000,71.628525,64.890908,92.279769,100.000000,46.127599,75.215190,79.746835,63.371334,39.227848,36.886076,49.239336,199.180738,64.718328,0.662934,199.814780,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.636251,49.121951,160.530454,141.920167,230.380791,229.973409,199.014296,14.228943,151.641280,1.037765,48.103404,48.383662,140.539483,158.325248,138.462353,151.009289,80.797344,141.397795,-0.000468,0.039225,94.376367,62.345043,151.286954,17.685784,61.172757,0.712302,1006972.117436,0.900541,9.227933,20.374824,3.232991,0.080929,0.072202,131.408304,93.373756,72.206291,32.000000,32.000000,32.000000,32.000000,32.000000,71.632188,64.906289,92.273811,100.000000,46.148861,75.215190,79.746835,63.361041,39.227848,36.886076,49.220892,199.014296,65.042731,0.673998,199.876031,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.661408,49.096390,160.626891,141.915418,230.342858,230.008174,199.217366,14.231940,151.488685,1.057168,48.067615,48.335978,140.523009,158.316303,138.442375,151.061179,80.769252,141.307907,-0.000466,0.039326,94.435498,62.282044,151.335472,17.685326,61.159360,0.712570,1007525.746548,0.900260,9.201421,20.393741,3.232765,0.079802,0.073372,131.420864,93.340811,72.204025,32.000000,32.000000,32.000000,32.000000,32.000000,71.592869,64.916333,92.263065,100.000000,46.125396,75.215190,79.746835,63.384724,39.227848,36.886076,49.206791,199.217366,64.727866,0.673702,199.844205,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.650259,49.074952,160.496325,141.908713,230.291615,229.913698,198.961906,14.231083,151.603542,1.060446,47.974782,48.317578,140.502231,158.390369,138.425390,151.172778,80.800643,141.323702,-0.000466,0.039292,94.473451,62.554155,151.500548,17.685564,61.203264,0.713225,1007621.581446,0.901861,9.230951,20.406876,3.234137,0.079510,0.073371,131.420720,93.293409,72.186664,32.000000,32.000000,32.000000,32.000000,32.000000,71.559670,64.899987,92.277472,100.000000,46.138726,75.215190,79.746835,63.374961,39.227848,36.886076,49.164186,198.961906,65.322887,0.670789,199.882089,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.695740,49.074952,160.605276,141.908713,230.306044,229.754251,199.161548,14.231226,151.537656,1.048914,47.944201,48.354919,140.522525,158.361066,138.448813,151.078720,80.798079,141.377551,-0.000468,0.039273,94.545535,62.521137,151.310284,17.686194,61.179230,0.713436,1007780.572932,0.900506,9.179286,20.392737,3.234441,0.078862,0.073725,131.456646,93.324807,72.219990,32.000000,32.000000,32.000000,32.000000,32.000000,71.567911,64.906623,92.269280,100.000000,46.097481,75.215190,79.746835,63.385326,39.227848,36.886076,49.123557,199.161548,64.498555,0.674104,199.805810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.686026,49.050217,160.519285,141.895025,230.366573,229.697703,198.998891,14.229086,151.554965,1.048318,47.969237,48.429774,140.505097,158.303470,138.438264,151.165402,80.804697,141.354026,-0.000468,0.039275,94.597730,62.509848,151.317118,17.686401,61.160388,0.712247,1007182.317898,0.901463,9.169417,20.368767,3.232538,0.080443,0.072706,131.433852,93.368486,72.208860,32.000000,32.000000,32.000000,32.000000,32.000000,71.556137,64.903523,92.268535,100.000000,46.128082,75.215190,79.746835,63.363129,39.227848,36.886076,49.077529,198.998891,65.609030,0.667329,199.838423,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.668578,49.052965,160.526359,141.887203,230.404833,229.680930,199.155203,14.232225,151.472463,1.048471,47.988928,48.416995,140.498131,158.316916,138.436665,151.076459,80.799179,141.334964,-0.000467,0.039305,94.666912,62.529650,151.190872,17.686363,61.137760,0.711784,1006430.289673,0.899020,9.122243,20.396632,3.231772,0.081154,0.072724,131.443741,93.412718,72.190998,32.000000,32.000000,32.000000,32.000000,32.000000,71.558557,64.910137,92.264705,100.000000,46.131110,75.215190,79.746835,63.369624,39.227848,36.886076,49.047916,199.155203,64.965741,0.675153,199.752113,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702466,49.075502,160.553447,141.881895,230.382002,229.690212,199.133862,14.232511,151.488929,1.045951,48.011246,48.371960,140.517941,158.308367,138.448833,150.932182,80.804806,141.356308,-0.000466,0.039285,94.739781,62.494814,151.214163,17.686853,61.130638,0.711594,1006093.274807,0.899666,9.107578,20.378961,3.230673,0.081189,0.072072,131.475403,93.333862,72.229356,32.000000,32.000000,32.000000,32.000000,32.000000,71.574559,64.944633,92.279964,100.000000,46.085421,75.215190,79.746835,63.385953,39.227848,36.886076,49.023994,199.133862,65.057912,0.663344,199.787596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736191,49.075502,160.535407,141.881895,230.373483,229.728699,199.378009,14.238076,151.504464,1.040632,48.050312,48.425770,140.495706,158.332582,138.400384,151.155324,80.780357,141.356323,-0.000467,0.039285,94.797240,62.488128,151.383214,17.686331,61.174434,0.712091,1006076.610429,0.899252,9.128424,20.375523,3.231950,0.078201,0.070314,131.474750,93.336009,72.220772,32.000000,32.000000,32.000000,32.000000,32.000000,71.547241,64.916264,92.247339,100.000000,46.130283,75.215190,79.746835,63.369906,39.227848,36.886076,49.025205,199.378009,64.477369,0.670133,199.728312,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.688487,49.080449,160.584933,141.870442,230.382500,229.783231,198.773953,14.234366,151.511050,1.049489,48.059799,48.511562,140.486821,158.336233,138.419557,151.165304,80.787902,141.335962,-0.000466,0.039279,94.822665,62.572793,151.375424,17.686439,61.151607,0.711861,1006111.966426,0.898760,9.115817,20.379925,3.230291,0.079102,0.073191,131.483435,93.324870,72.188209,32.000000,32.000000,32.000000,32.000000,32.000000,71.557945,64.935402,92.244678,100.000000,46.069935,75.215190,79.746835,63.352617,39.227848,36.886076,49.009539,198.773953,65.810051,0.668889,199.749556,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.696229,49.089794,160.544235,141.867090,230.431528,229.798805,198.760682,14.230798,151.530527,1.052591,48.019799,48.372034,140.490011,158.440958,138.413522,151.112354,80.786049,141.387570,-0.000466,0.039293,94.858134,62.547009,151.699153,17.686682,61.173262,0.710909,1006336.310300,0.897134,9.080861,20.404382,3.227738,0.080664,0.072337,131.483619,93.286290,72.185789,32.000000,32.000000,32.000000,32.000000,32.000000,71.557661,64.910485,92.218182,100.000000,46.111761,75.215190,79.746835,63.382358,39.227848,36.886076,48.999064,198.760682,64.459159,0.674492,199.663914,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.665285,49.099414,160.670004,141.868207,230.423045,229.758396,199.388083,14.236078,151.492333,1.050933,48.074632,48.460645,140.470747,158.348087,138.398440,151.107855,80.756790,141.355141,-0.000466,0.039304,94.855559,62.554249,151.215773,17.686882,61.106044,0.712233,1006627.049642,0.901046,9.135260,20.387270,3.231834,0.079784,0.071537,131.473384,93.266733,72.176422,32.000000,32.000000,32.000000,32.000000,32.000000,71.547220,64.892865,92.193749,100.000000,46.060880,75.215190,79.746835,63.382907,39.227848,36.886076,48.980385,199.388083,64.654861,0.661817,199.720720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.738980,49.099414,160.506516,141.868207,230.473214,229.764391,199.181512,14.233652,151.450355,1.053120,48.035813,48.365142,140.478117,158.429253,138.398905,151.127757,80.768370,141.222123,-0.000466,0.039310,94.914193,62.537284,151.342079,17.687174,61.192933,0.711789,1006721.744266,0.901035,9.136577,20.413369,3.230511,0.078574,0.070831,131.526166,93.313286,72.199816,32.000000,32.000000,32.000000,32.000000,32.000000,71.548963,64.911320,92.180916,100.000000,46.072324,75.215190,79.746835,63.404150,39.227848,36.886076,48.972434,199.181512,65.774909,0.675505,199.726857,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.704024,49.111232,160.694084,141.884130,230.472178,229.772469,198.760722,14.231512,151.560659,1.064152,48.003182,48.275448,140.499763,158.377219,138.388295,151.062544,80.778976,141.409342,-0.000466,0.039306,94.951830,62.355943,151.921763,17.686896,61.118413,0.713396,1006745.415116,0.898688,9.178289,20.427392,3.235057,0.079753,0.073053,131.536195,93.338686,72.210510,32.000000,32.000000,32.000000,32.000000,32.000000,71.570259,64.914417,92.186129,100.000000,46.034907,75.215190,79.746835,63.364735,39.227848,36.886076,48.967183,198.760722,64.900579,0.674238,199.758171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.672182,49.120577,160.543635,141.898936,230.448671,229.785918,198.911238,14.231797,151.482331,1.060645,48.070823,48.357764,140.500590,158.383394,138.396049,151.047021,80.807177,141.364573,-0.000465,0.039220,94.984235,62.347897,151.495388,17.687052,61.109524,0.710708,1006609.420346,0.898163,9.101884,20.353294,3.226976,0.080822,0.071946,131.577190,93.356392,72.205477,32.000000,32.000000,32.000000,32.000000,32.000000,71.560384,64.931180,92.182830,100.000000,46.075625,75.215190,79.746835,63.386806,39.227848,36.886076,48.961090,198.911238,64.801087,0.661199,199.844402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.737290,49.144213,160.632373,141.905640,230.438482,229.770003,199.003895,14.229799,151.479843,1.070584,48.160570,48.355279,140.525021,158.428181,138.422082,151.084789,80.808857,141.248633,-0.000465,0.038980,95.037183,62.344756,151.169846,17.687968,61.149281,0.712842,1006690.302449,0.900829,9.149933,20.430669,3.233020,0.077480,0.073618,131.592722,93.393183,72.195740,32.000000,32.000000,32.000000,32.000000,32.000000,71.583444,64.942735,92.180040,100.000000,46.033540,75.215190,79.746835,63.407844,39.227848,36.886076,48.946794,199.003895,65.299826,0.671300,199.781617,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.707904,49.162903,160.599155,141.922122,230.366933,229.717555,199.221078,14.234080,151.565026,1.060816,48.092623,48.382789,140.492687,158.400236,138.405819,151.068209,80.804111,141.343676,-0.000464,0.038789,95.075024,62.494260,151.082595,17.688597,61.164445,0.712904,1006700.552316,0.900865,9.192297,20.381438,3.232063,0.080375,0.073587,131.625416,93.382043,72.192600,32.000000,32.000000,32.000000,32.000000,32.000000,71.571318,64.929260,92.147048,100.000000,46.021161,75.215190,79.746835,63.414090,39.227848,36.886076,48.955212,199.221078,64.935648,0.672292,199.759508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.655959,49.154108,160.545286,141.924357,230.427201,229.760697,199.154157,14.237505,151.582506,1.075276,48.113867,48.364934,140.506395,158.361456,138.416102,151.005139,80.848026,141.342367,-0.000463,0.038793,95.109975,62.434630,151.755134,17.689183,61.128077,0.711836,1006594.585944,0.899133,9.148435,20.325270,3.229616,0.080666,0.074184,131.651057,93.296509,72.210003,32.000000,32.000000,32.000000,32.000000,32.000000,71.595228,64.941254,92.174226,100.000000,46.050658,75.215190,79.746835,63.394456,39.227848,36.886076,48.965123,199.154157,64.811238,0.666590,199.837400,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.649358,49.154108,160.520251,141.924357,230.495363,229.684346,199.073932,14.232511,151.550545,1.073452,48.115269,48.444407,140.502335,158.468354,138.404338,151.095813,80.832589,141.214778,-0.000461,0.038799,95.100081,62.474885,151.365737,17.689383,61.135542,0.711830,1006486.774169,0.898585,9.197581,20.374684,3.230858,0.079807,0.072941,131.638786,93.240091,72.184516,32.000000,32.000000,32.000000,32.000000,32.000000,71.588360,64.915963,92.164243,100.000000,46.010714,75.215190,79.746835,63.428176,39.227848,36.886076,48.947461,199.073932,65.247538,0.670489,199.766078,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702151,49.148061,160.577780,141.918491,230.467898,229.685513,198.974962,14.230655,151.503744,1.078224,48.137225,48.355486,140.503606,158.343973,138.415229,151.152793,80.825580,141.413383,-0.000461,0.038789,95.109254,62.450813,151.347893,17.690190,61.149065,0.712920,1006534.960476,0.900078,9.242658,20.330156,3.233152,0.079217,0.073551,131.653847,93.186729,72.188414,32.000000,32.000000,32.000000,32.000000,32.000000,71.592217,64.910667,92.189675,100.000000,46.062392,75.215190,79.746835,63.436523,39.227848,36.886076,48.937939,198.974962,64.118636,0.672406,199.538147,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.598341,49.126623,160.652027,141.914021,230.440993,229.620658,199.136104,14.233224,151.560247,1.081197,48.172742,48.283171,140.524784,158.365027,138.411844,151.032476,80.840713,141.272952,-0.000459,0.038798,95.148106,62.485563,151.256645,17.691348,61.152184,0.712597,1006272.590802,0.900275,9.249507,20.285622,3.233078,0.079299,0.072952,131.632524,93.168529,72.187541,32.000000,32.000000,32.000000,32.000000,32.000000,71.600169,64.906159,92.184799,100.000000,46.013307,75.215190,79.746835,63.409999,39.227848,36.886076,48.921673,199.136104,65.335346,0.667688,199.866825,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.687359,49.161254,160.489725,141.917653,230.449437,229.585044,199.100596,14.231369,151.472587,1.082118,48.116400,48.448464,140.528598,158.361372,138.413359,151.133949,80.829177,141.169561,-0.000459,0.038806,95.181303,62.475213,151.146942,17.691850,61.174019,0.711882,1006220.053859,0.899649,9.188702,20.385963,3.230801,0.080690,0.072529,131.627814,93.047275,72.176234,32.000000,32.000000,32.000000,32.000000,32.000000,71.593104,64.899871,92.215467,100.000000,46.022125,75.215190,79.746835,63.473746,39.227848,36.886076,48.887382,199.100596,65.593866,0.678912,199.771546,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702040,49.161254,160.547996,141.917653,230.424798,229.598713,198.370616,14.244641,151.430454,1.080912,48.121588,48.404232,140.513168,158.506003,138.419045,151.067687,80.792828,141.163571,-0.000459,0.038800,94.971797,62.369562,151.269041,17.691348,61.143043,0.713393,1005953.355111,0.900703,9.274978,20.304847,3.239061,0.078214,0.071687,131.608938,93.086971,72.189040,32.000000,32.000000,32.000000,32.000000,32.000000,71.594256,64.894354,92.211125,100.000000,45.968615,75.215190,79.746835,63.427710,39.227848,36.886076,48.910922,198.370616,64.701091,0.667718,199.735512,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.637817,49.161529,160.549388,141.911786,230.450811,229.580787,199.167773,14.236934,151.440562,1.082956,48.209368,48.305561,140.513932,158.371355,138.397116,151.023474,80.827427,141.240750,-0.000458,0.038789,94.536971,62.156845,151.361514,17.690971,61.154853,0.711189,1005818.009858,0.899019,9.217235,20.267770,3.229991,0.079177,0.073087,131.609506,93.123920,72.191130,32.000000,32.000000,32.000000,32.000000,32.000000,71.593838,64.887671,92.222231,100.000000,46.015985,75.215190,79.746835,63.422442,39.227848,36.886076,48.902697,199.167773,65.143971,0.663268,199.776936,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.614848,49.179944,160.609316,141.914021,230.453080,229.614457,199.300191,14.234651,151.587334,1.087763,48.179105,48.232942,140.519807,158.254725,138.426086,151.112947,80.835813,141.342777,-0.000457,0.038742,94.176960,62.377705,151.165072,17.691362,61.135903,0.711602,1006014.092934,0.902085,9.202012,20.301303,3.230209,0.079885,0.074379,131.595745,93.145116,72.183070,32.000000,32.000000,32.000000,32.000000,32.000000,71.608049,64.877364,92.257197,100.000000,45.972965,75.215190,79.746835,63.464012,39.227848,36.886076,48.894231,199.300191,65.732844,0.672470,199.837085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.664195,49.190388,160.506492,141.914859,230.389449,229.642975,199.264248,14.234366,151.510560,1.103011,48.171979,48.408252,140.526426,158.382691,138.421568,151.097179,80.838744,141.244711,-0.000457,0.038739,93.672975,62.363861,151.271329,17.691002,61.109885,0.712347,1005882.602077,0.899696,9.268903,20.302995,3.234417,0.081186,0.072250,131.565208,93.176687,72.192630,32.000000,32.000000,32.000000,32.000000,32.000000,71.605669,64.892499,92.268987,100.000000,45.987565,75.215190,79.746835,63.456100,39.227848,36.886076,48.904351,199.264248,64.144654,0.668726,199.478116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.675843,49.190663,160.554894,141.914859,230.350814,229.690590,199.279210,14.234080,151.450783,1.108970,48.154584,48.298321,140.504334,158.372100,138.417112,151.104880,80.818217,141.376813,-0.000456,0.038730,93.588225,62.340543,151.213122,17.690967,61.115528,0.713276,1006084.312064,0.899739,9.311159,20.342561,3.237122,0.078648,0.071809,131.546573,93.207340,72.192696,32.000000,32.000000,32.000000,32.000000,32.000000,71.591346,64.883906,92.247511,100.000000,45.972038,75.215190,79.746835,63.460144,39.227848,36.886076,48.910154,199.279210,63.737816,0.663394,199.337046,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.642186,49.190663,160.562111,141.914859,230.260331,229.802322,199.160691,14.229371,151.425971,1.116219,48.166922,48.384090,140.518019,158.273002,138.435064,151.018355,80.809681,141.347781,-0.000456,0.038725,93.567012,62.507683,151.157997,17.691085,61.135181,0.712585,1006153.396105,0.899046,9.270393,20.293539,3.231835,0.080557,0.072438,131.523783,93.218715,72.194436,32.000000,32.000000,32.000000,32.000000,32.000000,71.581270,64.894205,92.252428,100.000000,45.951994,75.215190,79.746835,63.456573,39.227848,36.886076,48.906089,199.160691,65.331524,0.678872,199.794441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.684657,49.183517,160.495785,141.918770,230.223596,229.804782,199.240902,14.240502,151.483028,1.110178,48.120555,48.392784,140.504308,158.281679,138.443242,150.996239,80.831971,141.368217,-0.000457,0.038735,93.578018,62.380125,151.068948,17.691928,61.098562,0.712676,1006439.431145,0.898931,9.258586,20.376148,3.232052,0.080807,0.073542,131.496443,93.231000,72.172608,32.000000,32.000000,32.000000,32.000000,32.000000,71.578479,64.913935,92.274432,100.000000,45.975085,75.215190,79.746835,63.479890,39.227848,36.886076,48.901770,199.240902,65.324907,0.683355,199.781420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.680716,49.175546,160.563570,141.910389,230.257990,229.745312,198.649185,14.236364,151.390470,1.095097,48.146253,48.437052,140.518036,158.333323,138.431619,151.021273,80.867908,141.214060,-0.000459,0.038576,93.657399,62.537872,151.078842,17.692840,61.115745,0.713314,1007014.512009,0.900582,9.293503,20.371044,3.234388,0.077744,0.072383,131.512608,93.234528,72.186592,32.000000,32.000000,32.000000,32.000000,32.000000,71.599925,64.920524,92.295350,100.000000,45.914530,75.215190,79.746835,63.459658,39.227848,36.886076,48.889482,198.649185,65.577549,0.667497,199.810925,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.724208,49.175546,160.583036,141.900333,230.223807,229.672889,199.122888,14.236649,151.427202,1.085156,48.126053,48.489155,140.487463,158.421290,138.422508,151.039323,80.862280,141.395870,-0.000460,0.038347,93.710089,62.545999,151.282749,17.693151,61.153951,0.712864,1006844.666822,0.899356,9.242298,20.358355,3.230289,0.080749,0.071517,131.508060,93.247961,72.163392,32.000000,32.000000,32.000000,32.000000,32.000000,71.589287,64.912723,92.255424,100.000000,45.927490,75.215190,79.746835,63.465449,39.227848,36.886076,48.875258,199.122888,65.482835,0.666744,199.819422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
