OSU 80 Ton Compressor Load Stand
49.790770,49.201932,160.849854,141.950058,230.882037,230.030365,198.955913,14.232368,151.832168,1.075957,48.196568,48.469117,140.538231,158.595807,138.449559,151.409730,80.726141,141.582090,-0.000460,0.039098,94.470697,62.629276,151.454843,17.745312,61.249710,0.712251,1007703.379853,0.897900,9.140967,20.515266,3.231212,0.079846,0.073432,131.435493,93.391196,72.169694,32.000000,32.000000,32.000000,32.000000,32.000000,71.535993,64.988416,92.310682,100.000000,45.765336,75.215190,79.746835,63.531266,39.227848,36.886076,48.899768,198.955913,65.414932,0.661030,199.893183,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762454,49.249481,160.945712,141.957321,230.931738,230.005131,199.381627,14.236506,151.755405,1.076249,48.193716,48.474068,140.553720,158.667016,138.439317,151.377850,80.720921,141.610225,-0.000461,0.039091,94.505292,62.641582,151.621161,17.746793,61.222935,0.712423,1008161.572454,0.898696,9.164767,20.539312,3.233935,0.080357,0.072485,131.442178,93.420377,72.148868,32.000000,32.000000,32.000000,32.000000,32.000000,71.512953,64.976884,92.287739,100.000000,45.757998,75.215190,79.746835,63.521214,39.227848,36.886076,48.897054,199.381627,64.575617,0.677011,199.600264,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839140,49.261574,160.913188,141.965702,230.956388,230.034621,198.940716,14.233367,151.807017,1.076347,48.254194,48.608513,140.561587,158.786238,138.474130,151.295992,80.757360,141.657364,-0.000462,0.039111,94.570238,62.448460,151.685569,17.748975,61.311248,0.711643,1008199.999170,0.899441,9.150760,20.564607,3.230515,0.080274,0.073519,131.461139,93.443373,72.182937,32.000000,32.000000,32.000000,32.000000,32.000000,71.537186,64.976260,92.326938,100.000000,45.737709,75.215190,79.746835,63.537528,39.227848,36.886076,48.947364,198.940716,63.907861,0.666330,199.481775,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.832150,49.261574,160.946113,141.965702,231.001124,230.092153,199.425399,14.234080,151.847936,1.081199,48.280800,48.477977,140.574507,158.717591,138.473621,151.330931,80.734784,141.534994,-0.000461,0.039092,94.624731,62.481355,151.460471,17.750604,61.226848,0.712753,1008296.322664,0.898109,9.227633,20.583028,3.234280,0.081637,0.073037,131.489761,93.451809,72.189557,32.000000,32.000000,32.000000,32.000000,32.000000,71.549892,64.995327,92.344684,100.000000,45.781584,75.215190,79.746835,63.493372,39.227848,36.886076,48.964331,199.425399,64.986061,0.675747,199.866511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.782596,49.231615,160.916898,141.959277,230.967788,230.140891,198.953478,14.237077,151.723615,1.082007,48.133232,48.466355,140.551489,158.814486,138.470160,151.339632,80.736508,141.506159,-0.000460,0.039177,94.642458,62.714193,151.481415,17.751684,61.253371,0.710611,1008193.113386,0.898707,9.160341,20.568704,3.228651,0.081034,0.072333,131.461953,93.407474,72.175332,32.000000,32.000000,32.000000,32.000000,32.000000,71.535810,64.967360,92.326171,100.000000,45.755099,75.215190,79.746835,63.495399,39.227848,36.886076,48.939542,198.953478,65.303360,0.681739,199.889445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.819791,49.187090,160.900500,141.947264,231.008394,230.142066,199.138777,14.234080,151.688748,1.086689,48.128554,48.460759,140.553041,158.734931,138.457483,151.408345,80.709447,141.552297,-0.000459,0.039290,94.680930,62.505042,151.418050,17.751868,61.255931,0.711997,1008549.362636,0.896886,9.167574,20.533860,3.229765,0.080161,0.073091,131.460769,93.323855,72.171389,32.000000,32.000000,32.000000,32.000000,32.000000,71.518846,64.954438,92.319274,100.000000,45.781560,75.215190,79.746835,63.522523,39.227848,36.886076,48.941053,199.138777,65.510728,0.670810,199.803962,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.775149,49.207703,160.928367,141.937487,231.042458,230.148789,199.216229,14.238219,151.781633,1.086464,48.131003,48.440857,140.568406,158.619325,138.470966,151.355604,80.721650,141.473509,-0.000459,0.039034,94.724147,62.605396,151.842485,17.752470,61.272303,0.712376,1008737.595126,0.900123,9.188908,20.518600,3.232393,0.080780,0.072302,131.476568,93.344366,72.165682,32.000000,32.000000,32.000000,32.000000,32.000000,71.513483,64.952372,92.295737,100.000000,45.765369,75.215190,79.746835,63.500763,39.227848,36.886076,48.892911,199.216229,64.326888,0.668196,199.511397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780170,49.207703,160.839006,141.937487,231.105068,230.120963,199.518078,14.241929,151.877522,1.088774,48.131358,48.515065,140.548534,158.647901,138.459504,151.336335,80.704787,141.568635,-0.000461,0.038781,94.749743,62.375672,151.519225,17.753174,61.241200,0.711657,1008675.020571,0.898432,9.105878,20.567318,3.229650,0.079856,0.072370,131.482316,93.349147,72.172847,32.000000,32.000000,32.000000,32.000000,32.000000,71.513567,64.973745,92.313058,100.000000,45.788478,75.215190,79.746835,63.524786,39.227848,36.886076,48.910093,199.518078,65.775522,0.665436,199.748021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.752151,49.226393,160.883171,141.936928,231.070144,230.077479,199.207789,14.236792,151.747682,1.093714,48.183933,48.564344,140.558162,158.589271,138.451848,151.361022,80.709400,141.630426,-0.000462,0.038545,94.779917,62.639091,151.604151,17.753775,61.236602,0.712289,1008775.710721,0.899056,9.172707,20.518129,3.233107,0.079352,0.071076,131.493650,93.357329,72.183411,32.000000,32.000000,32.000000,32.000000,32.000000,71.540115,64.950826,92.316802,100.000000,45.743157,75.215190,79.746835,63.522233,39.227848,36.886076,48.927268,199.207789,65.047437,0.678465,199.755220,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.839690,49.218697,160.872345,141.933855,231.019283,230.088546,199.400145,14.234080,151.836822,1.100739,48.138258,48.500718,140.540107,158.757506,138.435285,151.296216,80.690165,141.528791,-0.000462,0.038314,94.772319,62.288269,151.967079,17.754323,61.242102,0.712149,1008722.128969,0.897487,9.167507,20.579646,3.230985,0.078493,0.071175,131.466554,93.361387,72.146008,32.000000,32.000000,32.000000,32.000000,32.000000,71.497427,64.930764,92.306714,100.000000,45.771813,75.215190,79.746835,63.537756,39.227848,36.886076,48.928036,199.400145,64.306477,0.663056,199.580122,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.798480,49.226393,160.906195,141.934135,230.958291,230.094803,199.132202,14.226374,151.692319,1.109833,48.168185,48.462474,140.554502,158.598484,138.439717,151.199524,80.686367,141.577239,-0.000462,0.038051,94.807892,62.780104,151.534018,17.755489,61.254885,0.712683,1008610.458080,0.899324,9.215218,20.604028,3.233693,0.078106,0.071208,131.459477,93.361682,72.148512,32.000000,32.000000,32.000000,32.000000,32.000000,71.505928,64.938496,92.324799,100.000000,45.750906,75.215190,79.746835,63.487440,39.227848,36.886076,48.920221,199.132202,65.201380,0.670931,199.785944,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787718,49.226393,160.770156,141.934135,230.991209,229.980529,199.240621,14.233938,151.655101,1.112731,48.202834,48.406037,140.538123,158.610137,138.445989,151.288414,80.698204,141.546441,-0.000462,0.037820,94.822682,62.511596,151.355580,17.756386,61.248394,0.711323,1008588.337773,0.896727,9.116896,20.575567,3.227796,0.078168,0.071833,131.467183,93.335388,72.152890,32.000000,32.000000,32.000000,32.000000,32.000000,71.508953,64.908566,92.321117,100.000000,45.783313,75.215190,79.746835,63.509599,39.227848,36.886076,48.928111,199.240621,64.971366,0.677427,199.754237,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.765630,49.238487,160.936864,141.946706,231.007949,229.847529,198.477633,14.235650,151.747848,1.117118,48.134064,48.472237,140.551851,158.660761,138.438212,151.280347,80.723795,141.548154,-0.000461,0.037838,94.953152,62.532258,151.517515,17.758313,61.252776,0.711934,1008717.300055,0.898803,9.167241,20.602104,3.231147,0.077028,0.072701,131.492928,93.373538,72.163672,32.000000,32.000000,32.000000,32.000000,32.000000,71.511763,64.913068,92.333839,100.000000,45.726646,75.215190,79.746835,63.533670,39.227848,36.886076,48.942046,198.477633,65.221178,0.668842,199.792868,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.764982,49.225294,160.866070,141.951455,231.027242,229.739532,199.177365,14.234937,151.711341,1.118410,48.213405,48.407036,140.540358,158.555026,138.447845,151.318749,80.731792,141.627265,-0.000461,0.037862,95.022704,62.579081,151.610128,17.758490,61.232401,0.711297,1008179.433617,0.898084,9.178383,20.575813,3.229113,0.080641,0.072676,131.500490,93.349922,72.182208,32.000000,32.000000,32.000000,32.000000,32.000000,71.510124,64.905154,92.330815,100.000000,45.744972,75.215190,79.746835,63.528896,39.227848,36.886076,48.931076,199.177365,65.035428,0.670539,199.768832,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.794870,49.231890,160.852855,141.950617,231.015769,229.742534,199.010032,14.242500,151.803892,1.128618,48.189466,48.578012,140.553646,158.551138,138.450013,151.328268,80.734831,141.512398,-0.000461,0.037882,95.022472,62.707691,151.540191,17.758734,61.240136,0.711818,1007554.721821,0.901490,9.213349,20.551027,3.233896,0.081190,0.073306,131.490581,93.304051,72.134261,32.000000,32.000000,32.000000,32.000000,32.000000,71.510801,64.883711,92.334624,100.000000,45.761942,75.215190,79.746835,63.529803,39.227848,36.886076,48.931687,199.010032,65.070281,0.668507,199.809705,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.774246,49.207978,160.916621,141.953410,230.963851,229.763219,198.925604,14.227088,151.710357,1.119192,48.216253,48.523777,140.566363,158.501046,138.458147,151.276674,80.740285,141.514126,-0.000461,0.037907,95.084720,62.384354,151.567200,17.760082,61.244698,0.711434,1007009.913506,0.897880,9.200827,20.580153,3.232515,0.080187,0.071776,131.505421,93.294079,72.118271,32.000000,32.000000,32.000000,32.000000,32.000000,71.507964,64.918423,92.365073,100.000000,45.756806,75.215190,79.746835,63.513004,39.227848,36.886076,48.939654,198.925604,65.328368,0.669832,199.803057,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804288,49.207978,160.881349,141.953410,230.879216,229.736078,198.866363,14.232511,151.784750,1.120229,48.176348,48.488915,140.572197,158.732380,138.440149,151.308500,80.748348,141.403321,-0.000461,0.037906,95.105032,62.483869,151.446827,17.760367,61.200127,0.710882,1006982.629186,0.898064,9.176474,20.523205,3.230310,0.078122,0.072318,131.513819,93.287893,72.188631,32.000000,32.000000,32.000000,32.000000,32.000000,71.496038,64.883025,92.372626,100.000000,45.784337,75.215190,79.746835,63.524768,39.227848,36.886076,48.915674,198.866363,65.457863,0.669038,199.788619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.793129,49.188189,160.904998,141.955086,230.747296,229.679263,198.541901,14.231940,151.730736,1.110002,48.163965,48.497116,140.567854,158.675700,138.451950,151.304343,80.731443,141.440296,-0.000460,0.037914,95.144201,62.634239,151.445441,17.760883,61.254182,0.711381,1007007.281965,0.898880,9.173918,20.518564,3.232929,0.079024,0.074984,131.498610,93.307575,72.153844,32.000000,32.000000,32.000000,32.000000,32.000000,71.511645,64.867862,92.340578,100.000000,45.749972,75.215190,79.746835,63.507302,39.227848,36.886076,48.893630,198.541901,64.010292,0.666913,199.329257,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726113,49.182967,160.844148,141.954807,230.701736,229.595282,198.822699,14.230227,151.717092,1.106818,48.205115,48.518145,140.553639,158.562913,138.443467,151.354784,80.696316,141.457846,-0.000459,0.037931,95.144304,62.434539,151.593998,17.761361,61.252902,0.711244,1006806.545331,0.898439,9.142812,20.458470,3.230271,0.079244,0.073954,131.500647,93.304045,72.149900,32.000000,32.000000,32.000000,32.000000,32.000000,71.492155,64.835693,92.313189,100.000000,45.776364,75.215190,79.746835,63.512872,39.227848,36.886076,48.888959,198.822699,64.857576,0.664981,199.861869,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.787023,49.202206,160.854788,141.968775,230.708762,229.661961,199.207979,14.225375,151.744601,1.099176,48.171023,48.399586,140.564682,158.445514,138.442614,151.286533,80.695261,141.492988,-0.000460,0.037934,95.137260,62.410085,151.467755,17.761278,61.229030,0.710646,1006588.660197,0.899859,9.134575,20.492740,3.231470,0.078562,0.072489,131.496550,93.313101,72.161903,32.000000,32.000000,32.000000,32.000000,32.000000,71.499521,64.821825,92.325085,100.000000,45.728896,75.215190,79.746835,63.551855,39.227848,36.886076,48.878464,199.207979,64.903518,0.680048,199.857581,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.748645,49.202206,160.800675,141.968775,230.687105,229.710008,199.316436,14.232368,151.794577,1.108950,48.166659,48.518011,140.554567,158.554420,138.436704,151.304934,80.703735,141.577030,-0.000459,0.037937,95.162782,62.415934,151.647044,17.761323,61.200091,0.711139,1006457.460541,0.899591,9.198770,20.536108,3.234601,0.078627,0.072037,131.516957,93.277029,72.155324,32.000000,32.000000,32.000000,32.000000,32.000000,71.506411,64.801632,92.290590,100.000000,45.760263,75.215190,79.746835,63.518672,39.227848,36.886076,48.893592,199.316436,65.180429,0.671615,199.778116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.738484,49.193411,160.918665,141.967378,230.676424,229.730329,199.228639,14.240074,151.692944,1.099276,48.160645,48.457331,140.579947,158.644410,138.465997,151.292594,80.745434,141.514216,-0.000460,0.037921,95.208781,62.356501,151.574802,17.762111,61.194772,0.710813,1006723.101264,0.896940,9.154914,20.553664,3.230858,0.079560,0.072784,131.561031,93.277347,72.182291,32.000000,32.000000,32.000000,32.000000,32.000000,71.521802,64.823825,92.313146,100.000000,45.706815,75.215190,79.746835,63.540978,39.227848,36.886076,48.881943,199.228639,65.006147,0.670570,199.765803,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.753365,49.189838,160.893009,141.954528,230.672748,229.721338,198.776292,14.232368,151.742441,1.095235,48.141539,48.412914,140.569469,158.574051,138.465108,151.292385,80.732670,141.437949,-0.000460,0.037928,95.186678,62.650186,151.281568,17.761598,61.192716,0.711653,1006955.347569,0.897408,9.194663,20.584639,3.232262,0.080412,0.073081,131.567167,93.282937,72.157328,32.000000,32.000000,32.000000,32.000000,32.000000,71.520844,64.794051,92.327639,100.000000,45.777024,75.215190,79.746835,63.547190,39.227848,36.886076,48.878016,198.776292,64.725450,0.668195,199.730633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.747688,49.201382,160.822472,141.950058,230.635453,229.679387,199.014556,14.233509,151.827589,1.091571,48.122520,48.396837,140.560785,158.597276,138.449093,151.290919,80.712618,141.443008,-0.000460,0.037939,95.148628,62.600687,151.604948,17.761043,61.200578,0.712355,1006850.544738,0.898064,9.196395,20.513457,3.235295,0.078717,0.074083,131.581905,93.311230,72.147200,32.000000,32.000000,32.000000,32.000000,32.000000,71.536320,64.768735,92.331299,100.000000,45.714997,75.215190,79.746835,63.539977,39.227848,36.886076,48.870104,199.014556,65.457863,0.670589,199.868910,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.731249,49.201382,160.883897,141.950058,230.615073,229.708530,199.490636,14.234937,151.696632,1.100233,48.179352,48.383320,140.561352,158.426939,138.440815,151.345151,80.722990,141.420112,-0.000460,0.037970,94.982428,62.576304,151.566401,17.760733,61.248304,0.712030,1006831.265649,0.899764,9.177405,20.490410,3.233812,0.078936,0.073579,131.607204,93.329129,72.144913,32.000000,32.000000,32.000000,32.000000,32.000000,71.517879,64.754321,92.345578,100.000000,45.740950,75.215190,79.746835,63.543855,39.227848,36.886076,48.877993,199.490636,65.077854,0.673168,199.871861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.672439,49.213475,160.839941,141.955645,230.628078,229.663991,199.415521,14.235365,151.743640,1.100674,48.129826,48.477962,140.572518,158.511777,138.451240,151.260505,80.708630,141.424458,-0.000461,0.037962,94.634017,62.469571,151.591140,17.759963,61.269165,0.711652,1006777.330400,0.898666,9.194829,20.512839,3.232763,0.079814,0.072557,131.611444,93.294778,72.138182,32.000000,32.000000,32.000000,32.000000,32.000000,71.519579,64.722213,92.337471,100.000000,45.729539,75.215190,79.746835,63.554774,39.227848,36.886076,48.875200,199.415521,64.876490,0.665367,199.833820,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.730335,49.204955,160.775822,141.956483,230.584870,229.675184,199.094249,14.235793,151.681635,1.102141,48.068272,48.437781,140.571733,158.497810,138.440453,151.155975,80.733837,141.506833,-0.000461,0.037961,94.361516,62.322652,151.500852,17.758803,61.251315,0.711659,1006883.109365,0.896965,9.211864,20.491714,3.235067,0.080216,0.073219,131.628303,93.332553,72.141712,32.000000,32.000000,32.000000,32.000000,32.000000,71.527017,64.745577,92.370030,100.000000,45.746130,75.215190,79.746835,63.591472,39.227848,36.886076,48.885893,199.094249,64.213675,0.669781,199.522215,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699201,49.167575,160.847215,141.957880,230.475209,229.757860,199.288579,14.235507,151.803110,1.107640,47.973167,48.510430,140.563958,158.629701,138.459582,151.288843,80.720016,141.521076,-0.000463,0.037954,94.046290,62.520354,151.586388,17.758111,61.223729,0.711985,1006872.544771,0.898339,9.284929,20.508115,3.238012,0.079011,0.071594,131.643509,93.327409,72.148989,32.000000,32.000000,32.000000,32.000000,32.000000,71.536846,64.723753,92.380244,100.000000,45.684958,75.215190,79.746835,63.557284,39.227848,36.886076,48.874559,199.288579,64.861327,0.672397,199.796408,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.702713,49.125524,160.759795,141.948103,230.484277,229.802085,199.052392,14.236364,151.748234,1.108696,48.013172,48.485296,140.541870,158.465173,138.448976,151.254169,80.709172,141.481612,-0.000463,0.037980,93.906855,62.582632,151.632439,17.757622,61.191797,0.711129,1006704.599066,0.898647,9.216384,20.521587,3.232953,0.080602,0.072074,131.638293,93.296121,72.150210,32.000000,32.000000,32.000000,32.000000,32.000000,71.532052,64.702635,92.382480,100.000000,45.710350,75.215190,79.746835,63.581773,39.227848,36.886076,48.830591,199.052392,64.443671,0.678323,199.639957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.768486,49.125524,160.769192,141.948103,230.484459,229.813306,199.096582,14.234080,151.703130,1.117292,48.135800,48.438342,140.554874,158.549753,138.469322,151.258568,80.706630,141.522587,-0.000462,0.037977,93.743821,62.598481,151.984047,17.757450,61.216571,0.712344,1007061.593447,0.898625,9.211277,20.542096,3.236415,0.080638,0.072686,131.652930,93.357021,72.155833,32.000000,32.000000,32.000000,32.000000,32.000000,71.539878,64.707184,92.414336,100.000000,45.710363,75.215190,79.746835,63.581991,39.227848,36.886076,48.778086,199.096582,64.815205,0.672394,199.756715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.765669,49.134594,160.733809,141.937766,230.534248,229.841317,199.172156,14.236934,151.653358,1.117260,48.190249,48.573096,140.548615,158.567820,138.446123,151.147826,80.702405,141.496385,-0.000463,0.037964,93.618051,62.484046,151.433304,17.756777,61.205464,0.712385,1007170.536584,0.899688,9.165584,20.534412,3.234427,0.080597,0.072108,131.677595,93.257543,72.127297,32.000000,32.000000,32.000000,32.000000,32.000000,71.532707,64.691604,92.423913,100.000000,45.708371,75.215190,79.746835,63.546089,39.227848,36.886076,48.773748,199.172156,65.307435,0.676437,199.797313,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.780488,49.173897,160.789597,141.944750,230.531760,229.898224,199.153325,14.234937,151.691075,1.109868,48.194771,48.504499,140.535167,158.456057,138.439179,151.207923,80.708833,141.475777,-0.000462,0.037968,93.600262,62.600481,151.276795,17.755705,61.203012,0.711211,1007136.519526,0.898211,9.097428,20.556191,3.230341,0.079345,0.072155,131.661209,93.229952,72.140371,32.000000,32.000000,32.000000,32.000000,32.000000,71.536827,64.697845,92.412063,100.000000,45.695607,75.215190,79.746835,63.547686,39.227848,36.886076,48.761447,199.153325,65.577224,0.671723,199.751483,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.801359,49.197259,160.730349,141.950617,230.490050,229.911465,199.122132,14.232368,151.712532,1.089968,48.169745,48.480001,140.542136,158.554911,138.451166,151.262234,80.709181,141.463251,-0.000462,0.037959,93.572500,62.534203,151.277326,17.753637,61.192374,0.711351,1007306.989159,0.898059,9.109416,20.548114,3.229813,0.079271,0.071623,131.652630,93.228276,72.147582,32.000000,32.000000,32.000000,32.000000,32.000000,71.546836,64.710441,92.434641,100.000000,45.703368,75.215190,79.746835,63.539617,39.227848,36.886076,48.791110,199.122132,65.496376,0.666671,199.759587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.816248,49.197259,160.824549,141.950617,230.424598,229.903459,199.022807,14.236078,151.662635,1.082177,48.169545,48.452361,140.568467,158.560094,138.466027,151.231719,80.735616,141.417010,-0.000462,0.037965,93.622895,62.660594,151.483679,17.752946,61.183593,0.711639,1007624.357165,0.898168,9.133371,20.532012,3.229972,0.078573,0.072980,131.656320,93.269687,72.159697,32.000000,32.000000,32.000000,32.000000,32.000000,71.566151,64.735342,92.418684,100.000000,45.692285,75.215190,79.746835,63.527646,39.227848,36.886076,48.809349,199.022807,66.050234,0.664171,199.640075,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.714630,49.189563,160.721912,141.952852,230.394513,229.921712,199.139757,14.235365,151.625148,1.077444,48.159238,48.500378,140.543431,158.506379,138.452464,151.245185,80.726456,141.525014,-0.000461,0.037950,93.685776,62.462383,151.295007,17.751963,61.213127,0.711323,1007720.125141,0.898001,9.135126,20.525782,3.227429,0.079526,0.073237,131.612030,93.234806,72.147151,32.000000,32.000000,32.000000,32.000000,32.000000,71.525039,64.719366,92.400345,100.000000,45.690643,75.215190,79.746835,63.518200,39.227848,36.886076,48.805969,199.139757,65.805705,0.664580,199.759587,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.666997,49.185441,160.824450,141.943912,230.365371,229.961230,199.084288,14.235365,151.619264,1.085348,48.187877,48.454246,140.538123,158.587353,138.464836,151.192543,80.721003,141.593576,-0.000461,0.037962,93.752284,62.552555,151.257317,17.751072,61.235394,0.711548,1007546.419996,0.898120,9.119714,20.477631,3.228355,0.078604,0.072633,131.612684,93.268204,72.149550,32.000000,32.000000,32.000000,32.000000,32.000000,71.526350,64.700644,92.378792,100.000000,45.681275,75.215190,79.746835,63.576851,39.227848,36.886076,48.794007,199.084288,64.505966,0.659120,199.617927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.730981,49.220621,160.762559,141.956483,230.292649,229.935447,199.065711,14.228800,151.711416,1.082022,48.266259,48.395864,140.564978,158.593058,138.462913,151.245791,80.729715,141.328275,-0.000463,0.037980,93.800155,62.418574,151.533670,17.750530,61.215885,0.712328,1007795.013411,0.899683,9.217270,20.537505,3.232890,0.080216,0.072617,131.604266,93.314353,72.137221,32.000000,32.000000,32.000000,32.000000,32.000000,71.539604,64.725280,92.363536,100.000000,45.705443,75.215190,79.746835,63.607231,39.227848,36.886076,48.784934,199.065711,64.784553,0.662615,199.810334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.849095,49.239586,160.811793,141.968496,230.149068,229.873463,198.791575,14.238076,151.821859,1.074331,48.208231,48.432105,140.553085,158.497148,138.444065,151.292715,80.707118,141.419987,-0.000465,0.037977,93.838622,62.585324,152.045801,17.750209,61.221890,0.713264,1008052.026484,0.901037,9.262539,20.575135,3.238055,0.080293,0.073880,131.586001,93.300962,72.160749,32.000000,32.000000,32.000000,32.000000,32.000000,71.523036,64.730709,92.338405,100.000000,45.744304,75.215190,79.746835,63.569793,39.227848,36.886076,48.817417,198.791575,65.162597,0.677100,199.853450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.717277,49.239586,160.777223,141.968496,230.073058,229.794161,199.390234,14.226374,151.671563,1.065975,48.158418,48.531185,140.575396,158.532723,138.461435,151.312794,80.718288,141.537082,-0.000466,0.038149,93.906153,62.338391,151.383585,17.750316,61.224306,0.712325,1007904.484433,0.899821,9.231381,20.441845,3.232644,0.077972,0.072769,131.593850,93.353571,72.177653,32.000000,32.000000,32.000000,32.000000,32.000000,71.560792,64.747476,92.371666,100.000000,45.709106,75.215190,79.746835,63.505528,39.227848,36.886076,48.837611,199.390234,64.904077,0.673086,199.839603,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.758860,49.184066,160.739548,141.967658,230.025739,229.790749,199.297072,14.236649,151.735445,1.077710,48.163294,48.391205,140.571700,158.672066,138.455036,151.283465,80.695561,141.481897,-0.000466,0.038407,93.930443,62.474122,151.555877,17.749972,61.239974,0.710569,1007616.972938,0.898496,9.128055,20.507526,3.225972,0.079373,0.071892,131.559970,93.337225,72.155739,32.000000,32.000000,32.000000,32.000000,32.000000,71.544790,64.718400,92.341150,100.000000,45.710512,75.215190,79.746835,63.580566,39.227848,36.886076,48.783613,199.297072,65.341495,0.667597,199.905968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.736122,49.189838,160.836051,141.977994,230.005053,229.856792,199.217370,14.234794,151.718880,1.078291,48.144567,48.453350,140.572587,158.568461,138.452464,151.315509,80.701599,141.531300,-0.000466,0.038655,93.994946,62.522254,151.563159,17.748791,61.210458,0.712085,1007417.861526,0.898127,9.264547,20.551337,3.233830,0.080721,0.073221,131.558319,93.301579,72.149552,32.000000,32.000000,32.000000,32.000000,32.000000,71.555689,64.715190,92.338214,100.000000,45.679105,75.215190,79.746835,63.557673,39.227848,36.886076,48.778355,199.217370,64.756732,0.671713,199.674969,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.767688,49.191487,160.735238,141.970172,230.020119,229.914046,199.034533,14.233938,151.753817,1.085475,48.136459,48.519581,140.563700,158.540777,138.445862,151.246854,80.717510,141.575824,-0.000466,0.038888,94.036614,62.658780,151.696582,17.748596,61.216300,0.711022,1007272.948925,0.897560,9.165941,20.548157,3.230370,0.077969,0.073287,131.532306,93.267588,72.161163,32.000000,32.000000,32.000000,32.000000,32.000000,71.531598,64.714286,92.319146,100.000000,45.708262,75.215190,79.746835,63.571932,39.227848,36.886076,48.779534,199.034533,64.737079,0.666391,199.847353,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.762165,49.191487,160.676454,141.970172,230.106728,229.927409,198.872751,14.232939,151.818520,1.078667,48.208029,48.468551,140.579509,158.549920,138.470175,151.283177,80.752395,141.485859,-0.000466,0.039148,94.103282,62.506677,151.500935,17.747957,61.205211,0.712281,1007588.345059,0.898648,9.195270,20.565312,3.233788,0.077500,0.072630,131.504089,93.308038,72.183686,32.000000,32.000000,32.000000,32.000000,32.000000,71.563991,64.746107,92.330125,100.000000,45.675677,75.215190,79.746835,63.555877,39.227848,36.886076,48.776858,198.872751,65.376041,0.673275,199.787478,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.818366,49.203581,160.674785,141.969054,230.018389,229.952447,198.961174,14.230655,151.733210,1.065921,48.126837,48.504278,140.580877,158.532750,138.434236,151.272419,80.731955,141.621514,-0.000465,0.039409,93.956863,62.564672,151.261745,17.746321,61.202218,0.711546,1007730.571116,0.899068,9.164218,20.570296,3.229711,0.078189,0.072764,131.480889,93.327466,72.165604,32.000000,32.000000,32.000000,32.000000,32.000000,71.555113,64.735905,92.311164,100.000000,45.704834,75.215190,79.746835,63.559607,39.227848,36.886076,48.784995,198.961174,64.236393,0.672848,199.514544,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726571,49.192312,160.753656,141.957321,229.928013,230.018584,199.500228,14.234651,151.733283,1.073464,48.131266,48.503076,140.577442,158.482272,138.450023,151.343236,80.712073,141.583394,-0.000465,0.039495,93.922940,62.347158,151.621264,17.745423,61.204148,0.711575,1007642.572173,0.899962,9.169938,20.493184,3.228888,0.078582,0.070685,131.475647,93.399136,72.191133,32.000000,32.000000,32.000000,32.000000,32.000000,71.563001,64.758471,92.306097,100.000000,45.648774,75.215190,79.746835,63.527313,39.227848,36.886076,48.782515,199.500228,64.765567,0.666179,199.687479,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.831990,49.216773,160.659059,141.940560,229.910221,229.994600,199.037486,14.232511,151.805017,1.064979,48.125452,48.423615,140.558717,158.446106,138.456636,151.231900,80.690056,141.569010,-0.000466,0.039487,93.900570,62.382099,151.647186,17.744324,61.219401,0.710890,1007798.331507,0.898563,9.123845,20.577292,3.225212,0.078306,0.071161,131.443209,93.375818,72.156345,32.000000,32.000000,32.000000,32.000000,32.000000,71.535330,64.738927,92.288007,100.000000,45.666840,75.215190,79.746835,63.580008,39.227848,36.886076,48.767469,199.037486,65.208250,0.677311,199.812459,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.870442,49.224744,160.803709,141.934973,229.974235,229.923164,199.205077,14.232082,151.739540,1.067367,48.071552,48.403370,140.570320,158.579163,138.447883,151.311820,80.709975,141.480922,-0.000467,0.039512,93.888779,62.447176,151.511010,17.742437,61.227623,0.712681,1008274.535365,0.898203,9.207641,20.579287,3.232752,0.078985,0.072002,131.426017,93.404337,72.189887,32.000000,32.000000,32.000000,32.000000,32.000000,71.549928,64.768257,92.298365,100.000000,45.694244,75.215190,79.746835,63.516535,39.227848,36.886076,48.789302,199.205077,64.752117,0.673491,199.766511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.804022,49.224744,160.662998,141.934973,229.982396,229.885124,198.695702,14.231654,151.732575,1.055766,48.148072,48.457521,140.535866,158.479439,138.436803,151.157214,80.688605,141.471026,-0.000465,0.039495,93.890721,62.511600,152.040522,17.741100,61.224919,0.710595,1008183.677412,0.898144,9.122938,20.594554,3.224015,0.080643,0.071861,131.383342,93.359850,72.183480,32.000000,32.000000,32.000000,32.000000,32.000000,71.550008,64.769590,92.275253,100.000000,45.684258,75.215190,79.746835,63.496197,39.227848,36.886076,48.797211,198.695702,65.604324,0.667127,199.818124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.766621,49.207978,160.804071,141.923799,230.009951,229.925229,198.911678,14.237363,151.695626,1.058904,48.226831,48.522031,140.572650,158.513938,138.486375,151.269510,80.678015,141.514933,-0.000465,0.039485,93.906032,62.479410,151.488716,17.740279,61.260258,0.710292,1007749.273596,0.896361,9.091136,20.533286,3.224429,0.080220,0.073346,131.428337,93.353045,72.173959,32.000000,32.000000,32.000000,32.000000,32.000000,71.552029,64.747827,92.281379,100.000000,45.668565,75.215190,79.746835,63.532115,39.227848,36.886076,48.780638,198.911678,65.143809,0.671630,199.768989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741949,49.183517,160.701432,141.923240,230.129226,229.959319,198.806527,14.233081,151.705400,1.053704,48.149825,48.447090,140.531213,158.544992,138.434830,151.177058,80.667770,141.538729,-0.000465,0.039492,93.933318,62.425632,151.392414,17.739785,61.228182,0.710634,1007771.876983,0.899842,9.159853,20.550008,3.225904,0.077439,0.073348,131.382236,93.335677,72.163588,32.000000,32.000000,32.000000,32.000000,32.000000,71.519719,64.755757,92.278950,100.000000,45.677724,75.215190,79.746835,63.554182,39.227848,36.886076,48.778785,198.806527,65.808302,0.663195,199.748021,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.741120,49.207703,160.769708,141.933017,230.181913,229.956033,198.963421,14.233367,151.653876,1.056179,48.113590,48.479863,140.553055,158.550021,138.449036,151.230311,80.667509,141.476330,-0.000466,0.039461,94.036594,62.499591,151.387804,17.738647,61.209971,0.711384,1007999.971676,0.899730,9.181814,20.581212,3.231163,0.080203,0.072533,131.381989,93.379035,72.168726,32.000000,32.000000,32.000000,32.000000,32.000000,71.568564,64.751971,92.290823,100.000000,45.669576,75.215190,79.746835,63.569187,39.227848,36.886076,48.749652,198.963421,64.785761,0.668975,199.795425,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.699535,49.207703,160.665062,141.933017,230.216373,229.918971,199.066541,14.236792,151.702900,1.059100,48.143563,48.476953,140.536912,158.487521,138.421696,151.320604,80.651054,141.562191,-0.000466,0.039474,94.087487,62.511020,151.456656,17.738513,61.204616,0.711781,1008158.390755,0.900773,9.182911,20.602628,3.230702,0.080134,0.073155,131.357520,93.374123,72.174910,32.000000,32.000000,32.000000,32.000000,32.000000,71.571431,64.745258,92.285905,100.000000,45.660187,75.215190,79.746835,63.570223,39.227848,36.886076,48.770140,199.066541,65.278460,0.662242,199.820917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.829450,49.187365,160.750271,141.924357,230.270558,229.884755,199.161765,14.231512,151.626852,1.057385,48.164047,48.438698,140.537536,158.545385,138.446554,151.268386,80.647535,141.494880,-0.000466,0.039503,94.182741,62.483850,151.374528,17.738273,61.244157,0.712306,1008215.967915,0.900128,9.207956,20.573595,3.232129,0.079087,0.073744,131.363103,93.384790,72.180375,32.000000,32.000000,32.000000,32.000000,32.000000,71.578318,64.760551,92.277985,100.000000,45.672175,75.215190,79.746835,63.596168,39.227848,36.886076,48.768247,199.161765,64.637930,0.672991,199.685748,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.792967,49.181043,160.659744,141.917373,230.298606,229.865879,198.741619,14.234794,151.651707,1.057446,48.116144,48.473493,140.552856,158.479143,138.435373,151.204684,80.665475,141.485592,-0.000464,0.039511,94.252862,62.542837,151.459390,17.737292,61.219005,0.712456,1008188.403422,0.900353,9.251059,20.630356,3.232728,0.077257,0.073252,131.340938,93.416606,72.184687,32.000000,32.000000,32.000000,32.000000,32.000000,71.601897,64.749666,92.286390,100.000000,45.647665,75.215190,79.746835,63.522020,39.227848,36.886076,48.743673,198.741619,65.731186,0.667994,199.787754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.728841,49.169774,160.768983,141.901171,230.232088,229.820071,199.084664,14.238790,151.680055,1.052390,48.107902,48.457346,140.529084,158.548737,138.446542,151.188144,80.659953,141.558965,-0.000464,0.039511,94.357367,62.668859,151.478070,17.736216,61.205229,0.710290,1007800.467837,0.897131,9.096158,20.602277,3.226009,0.077769,0.073762,131.336491,93.365530,72.164622,32.000000,32.000000,32.000000,32.000000,32.000000,71.598184,64.744253,92.263149,100.000000,45.651483,75.215190,79.746835,63.541830,39.227848,36.886076,48.731835,199.084664,65.300385,0.672996,199.816471,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746709,49.190663,160.735945,141.897260,230.293518,229.794636,199.193991,14.231940,151.676801,1.055752,48.121527,48.459268,140.520800,158.498700,138.425159,151.189281,80.649792,141.605985,-0.000463,0.039519,94.424430,62.494897,151.551331,17.735837,61.182872,0.710693,1007674.874031,0.899670,9.127596,20.579978,3.226555,0.078012,0.071530,131.344317,93.360360,72.184158,32.000000,32.000000,32.000000,32.000000,32.000000,71.597939,64.728558,92.243820,100.000000,45.615534,75.215190,79.746835,63.580897,39.227848,36.886076,48.711685,199.193991,64.382529,0.661907,199.577526,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.746514,49.190663,160.659162,141.897260,230.294667,229.800723,199.178300,14.232368,151.678537,1.067431,48.166664,48.428346,140.524751,158.596135,138.431043,151.248870,80.608689,141.592864,-0.000463,0.039483,94.502108,62.483563,151.417969,17.735445,61.197675,0.712030,1007560.529493,0.899199,9.182751,20.619943,3.232912,0.078513,0.070891,131.336832,93.402633,72.185354,32.000000,32.000000,32.000000,32.000000,32.000000,71.622083,64.737868,92.214576,100.000000,45.631911,75.215190,79.746835,63.568922,39.227848,36.886076,48.726695,199.178300,65.356550,0.667377,199.766589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.745889,49.223370,160.709356,141.902568,230.269921,229.842282,198.739061,14.234366,151.618919,1.055033,48.217924,48.431156,140.529251,158.521738,138.438248,151.179157,80.635793,141.504427,-0.000462,0.039506,94.583980,62.446846,151.366614,17.735178,61.225982,0.711878,1007531.392389,0.898300,9.185125,20.652168,3.231087,0.081208,0.072936,131.370208,93.418445,72.208006,32.000000,32.000000,32.000000,32.000000,32.000000,71.626528,64.745689,92.217469,100.000000,45.610695,75.215190,79.746835,63.570188,39.227848,36.886076,48.755746,198.739061,65.115934,0.676500,199.800814,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.754299,49.218972,160.645809,141.914859,230.261443,229.827523,199.471971,14.230941,151.620887,1.043565,48.158846,48.577986,140.548871,158.459423,138.440995,151.257384,80.628159,141.470476,-0.000462,0.039524,94.641470,62.313063,151.403978,17.735320,61.244410,0.711432,1007735.948076,0.898398,9.185326,20.687116,3.229556,0.080646,0.073039,131.372675,93.439592,72.203736,32.000000,32.000000,32.000000,32.000000,32.000000,71.620788,64.759526,92.197398,100.000000,45.613558,75.215190,79.746835,63.572884,39.227848,36.886076,48.756083,199.471971,65.175543,0.666161,199.842474,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.755830,49.192861,160.702069,141.916256,230.303684,229.836145,199.049535,14.228800,151.632966,1.031201,48.135261,48.412920,140.530493,158.573100,138.437185,151.130076,80.608598,141.361739,-0.000461,0.039509,94.694502,62.463496,151.456986,17.735248,61.203481,0.711504,1007896.920465,0.900642,9.218682,20.618501,3.230606,0.077058,0.072050,131.381298,93.443330,72.208156,32.000000,32.000000,32.000000,32.000000,32.000000,71.627454,64.731591,92.178901,100.000000,45.621116,75.215190,79.746835,63.569123,39.227848,36.886076,48.751516,199.049535,65.297915,0.669000,199.887596,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.726686,49.192861,160.621652,141.916256,230.317715,229.890227,199.184185,14.238504,151.583505,1.031852,48.187080,48.402482,140.524979,158.423636,138.446658,151.123971,80.610021,141.470204,-0.000461,0.039505,94.737593,62.505218,151.398000,17.734175,61.219311,0.710870,1007837.981190,0.897096,9.205572,20.610196,3.228783,0.079895,0.071748,131.372571,93.419696,72.193865,32.000000,32.000000,32.000000,32.000000,32.000000,71.598309,64.733940,92.164938,100.000000,45.603859,75.215190,79.746835,63.568090,39.227848,36.886076,48.723349,199.184185,65.254137,0.667993,199.958171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.772451,49.177745,160.715560,141.928827,230.263414,229.987667,199.301490,14.231226,151.559884,1.039977,48.210705,48.328280,140.548175,158.581579,138.442220,151.228334,80.652156,141.441051,-0.000462,0.039512,94.807290,62.473600,151.334106,17.733252,61.222358,0.711506,1007877.653371,0.898937,9.177875,20.578684,3.229814,0.078251,0.072944,131.357400,93.402670,72.207674,32.000000,32.000000,32.000000,32.000000,32.000000,71.615480,64.771712,92.179027,100.000000,45.604452,75.215190,79.746835,63.586170,39.227848,36.886076,48.703920,199.301490,65.186992,0.666892,199.846133,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.722131,49.196160,160.656080,141.939163,230.281950,230.081263,198.889409,14.234080,151.690219,1.040507,48.151336,48.376616,140.534060,158.454383,138.446531,151.204296,80.645470,141.401953,-0.000463,0.039494,94.841239,62.366679,151.332391,17.733069,61.258347,0.711607,1008154.183092,0.899125,9.208072,20.628206,3.230090,0.080802,0.072738,131.356502,93.472805,72.212486,32.000000,32.000000,32.000000,32.000000,32.000000,71.588232,64.745494,92.170811,100.000000,45.599588,75.215190,79.746835,63.562866,39.227848,36.886076,48.697762,198.889409,64.734645,0.667607,199.856873,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.706577,49.216773,160.613615,141.936928,230.245650,230.023985,199.180717,14.235507,151.609274,1.046166,48.127352,48.284642,140.538964,158.429146,138.442601,151.118041,80.631259,141.445822,-0.000463,0.039474,94.888669,62.448314,151.310323,17.733176,61.182096,0.711536,1008284.894777,0.898021,9.145544,20.572381,3.229006,0.079174,0.073778,131.368246,93.436186,72.199352,32.000000,32.000000,32.000000,32.000000,32.000000,71.592284,64.773379,92.144652,100.000000,45.599049,75.215190,79.746835,63.592773,39.227848,36.886076,48.712140,199.180717,65.502308,0.668261,199.861279,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
49.711363,49.210452,160.634090,141.930782,230.287929,229.979502,199.082237,14.230655,151.549343,1.041998,48.154454,48.353049,140.531472,158.425766,138.430473,151.101292,80.626774,141.394120,-0.000463,0.039478,94.908332,62.429087,151.326029,17.733780,61.175281,0.711953,1008852.112632,0.901306,9.216090,20.560703,3.231078,0.079300,0.071837,131.371753,93.422478,72.174975,32.000000,32.000000,32.000000,32.000000,32.000000,71.577983,64.766477,92.146291,100.000000,45.582063,75.215190,79.746835,63.603818,39.227848,36.886076,48.730413,199.082237,65.400580,0.673720,199.776267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.829000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.350000,0.000000,-0.287000,0.350000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.700000,0.000000
